TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:53:30.802,0,0,0,0,15.13,5.22,34.9,41.7,14.3,56.5,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.51,9.22,26.36,27.74,24.1,1.09,1.17,42.93,19.48,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,44.37655873994828,11.134286679459354,-2.676558739948277
2023-06-16 09:53:31.102,0,0,0,0,15.11,5.22,35.0,41.7,14.0,56.5,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.51,9.12,26.36,27.75,24.1,1.09,1.16,42.89,19.63,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,44.31772892077055,10.834286679459353,-2.6177289207705456
2023-06-16 09:53:31.401,0,0,0,0,15.11,5.2,35.0,41.7,14.0,56.6,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.42,9.12,26.36,27.75,24.1,1.09,1.17,42.89,19.63,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,44.31772892077055,10.963045311858252,-2.6177289207705456
2023-06-16 09:53:31.602,0,0,0,0,15.11,5.2,35.0,41.7,14.0,56.6,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.42,9.05,26.36,27.72,24.1,1.09,1.17,42.89,19.63,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,44.31772892077055,10.963045311858252,-2.6177289207705456
2023-06-16 09:53:31.902,0,0,0,0,15.13,5.18,35.0,41.7,13.8,56.6,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.33,8.95,26.36,27.72,24.1,1.09,1.16,42.92,19.89,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,44.37655873994828,10.892172375224835,-2.676558739948277
2023-06-16 09:53:32.101,0,0,0,0,15.11,5.16,35.0,41.7,13.8,56.6,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.33,8.95,26.37,27.74,24.1,1.09,1.17,42.92,19.89,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,44.31772892077055,11.021670390374755,-2.6177289207705456
2023-06-16 09:53:32.402,0,0,0,0,15.11,5.16,35.0,41.7,13.8,56.7,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,8.85,26.37,27.74,24.1,1.09,1.17,42.91,19.76,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,44.31772892077055,11.021670390374755,-2.6177289207705456
2023-06-16 09:53:32.702,0,0,0,0,15.13,5.14,35.0,41.7,13.8,56.7,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,8.85,26.35,27.74,24.1,1.09,1.16,42.91,19.76,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,44.37655873994828,11.15154190539123,-2.676558739948277
2023-06-16 09:53:33.001,0,0,0,0,15.11,5.14,35.0,41.7,13.5,56.7,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.75,26.35,27.74,24.1,1.09,1.17,42.91,19.78,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,44.31772892077055,10.85154190539123,-2.6177289207705456
2023-06-16 09:53:33.201,0,0,0,0,15.09,5.11,35.0,41.7,13.5,56.7,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.75,26.37,27.76,24.1,1.09,1.17,42.89,19.94,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,44.2588420492562,11.047055132289529,-2.5588420492561994
2023-06-16 09:53:33.501,0,0,0,0,15.09,5.12,35.0,41.7,13.5,56.8,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.67,26.37,27.76,24.1,1.09,1.16,42.92,19.94,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,44.2588420492562,10.981789496025897,-2.5588420492561994
2023-06-16 09:53:33.702,0,0,0,0,15.09,5.12,35.0,41.7,13.5,56.8,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.67,26.36,27.74,24.1,1.09,1.16,42.92,19.95,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,44.2588420492562,10.981789496025897,-2.5588420492561994
2023-06-16 09:53:34.001,0,0,0,0,15.11,5.09,35.1,41.7,13.5,56.8,3600,0,22.5,39.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.95,8.58,26.36,27.74,24.1,1.09,1.16,42.94,19.74,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,44.31772892077055,11.177871727426918,-2.6177289207705456
2023-06-16 09:53:34.301,0,0,0,0,15.09,5.11,35.1,41.7,13.5,56.8,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.95,8.58,26.36,27.74,24.1,1.09,1.16,42.91,19.74,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,44.2588420492562,11.047055132289529,-2.5588420492561994
2023-06-16 09:53:34.502,0,0,0,0,15.06,5.08,35.1,41.7,13.3,57.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.84,8.47,26.35,27.74,24.1,1.09,1.17,42.91,19.33,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,44.17040448430339,11.043423347979047,-2.470404484303387
2023-06-16 09:53:34.802,0,0,0,0,15.09,5.09,35.1,41.7,13.3,57.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.84,8.47,26.35,27.74,24.1,1.09,1.17,42.86,19.2,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,44.2588420492562,10.977871727426919,-2.5588420492561994
2023-06-16 09:53:35.002,0,0,0,0,15.09,5.07,35.1,41.7,13.3,57.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.76,8.36,26.35,27.74,24.1,1.09,1.16,42.94,19.2,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,44.2588420492562,11.109070961332453,-2.5588420492561994
2023-06-16 09:53:35.301,0,0,0,0,15.09,5.08,35.1,41.7,13.3,57.0,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.76,8.36,26.35,27.73,24.1,1.09,1.16,42.94,19.33,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,44.2588420492562,11.043423347979047,-2.5588420492561994
2023-06-16 09:53:35.501,0,0,0,0,15.06,5.07,35.1,41.7,13.0,57.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.66,8.29,26.35,27.73,24.1,1.09,1.16,42.95,19.38,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,44.17040448430339,10.809070961332452,-2.470404484303387
2023-06-16 09:53:35.702,0,0,0,0,15.09,5.05,35.1,41.7,13.0,57.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.66,8.29,26.35,27.73,24.1,1.09,1.16,42.95,19.38,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,44.2588420492562,10.940655509887563,-2.5588420492561994
2023-06-16 09:53:36.001,0,0,0,0,15.09,5.05,35.1,41.7,13.0,57.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.57,8.21,26.37,27.73,24.1,1.09,1.16,42.91,18.98,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,44.2588420492562,10.940655509887563,-2.5588420492561994
2023-06-16 09:53:36.301,0,0,0,0,15.06,5.04,35.1,41.7,13.0,57.1,3600,0,22.5,40.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.57,8.21,26.37,27.71,24.1,1.09,1.17,42.94,18.73,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,44.17040448430339,11.006593121448134,-2.470404484303387
2023-06-16 09:53:36.501,0,0,0,0,15.06,5.01,35.2,41.7,12.8,57.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.48,8.11,26.36,27.73,24.1,1.09,1.16,42.91,18.73,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.17040448430339,11.004991402822714,-2.470404484303387
2023-06-16 09:53:36.802,0,0,0,0,15.04,5.01,35.2,41.7,12.8,57.1,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.39,8.11,26.36,27.73,24.1,1.09,1.16,42.91,18.56,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.1113744120608,11.004991402822714,-2.4113744120607947
2023-06-16 09:53:37.002,0,0,0,0,15.04,5.03,35.2,41.7,12.8,57.3,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.39,8.02,26.36,27.72,24.1,1.09,1.17,42.92,18.98,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,44.1113744120608,10.872628078554659,-2.4113744120607947
2023-06-16 09:53:37.301,0,0,0,0,15.06,5.01,35.2,41.7,12.8,57.3,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.3,8.02,26.36,27.72,24.1,1.09,1.16,42.92,18.98,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,44.17040448430339,11.004991402822714,-2.470404484303387
2023-06-16 09:53:37.601,0,0,0,0,15.04,5.0,35.2,41.7,12.5,57.3,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.3,7.93,26.36,27.73,24.1,1.09,1.16,42.89,19.22,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,44.1113744120608,10.771320461470111,-2.4113744120607947
2023-06-16 09:53:37.902,0,0,0,0,15.04,4.97,35.2,41.7,12.5,57.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.22,7.93,26.36,27.73,24.1,1.09,1.16,42.91,19.22,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,44.1113744120608,10.970901412997591,-2.4113744120607947
2023-06-16 09:53:38.103,0,0,0,0,15.04,4.97,35.2,41.7,12.5,57.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.22,7.85,26.36,27.74,24.1,1.09,1.17,42.91,19.16,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,44.1113744120608,10.970901412997591,-2.4113744120607947
2023-06-16 09:53:38.402,0,0,0,0,15.04,4.97,35.2,41.7,12.5,57.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.11,7.85,26.36,27.74,24.1,1.09,1.17,42.89,19.34,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,44.1113744120608,10.970901412997591,-2.4113744120607947
2023-06-16 09:53:38.702,0,0,0,0,15.01,4.95,35.2,41.7,12.5,57.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.11,7.75,26.37,27.72,24.1,1.09,1.17,42.94,19.34,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,44.02272143223166,11.104453724164046,-2.32272143223166
2023-06-16 09:53:38.902,0,0,0,0,15.01,4.95,35.3,41.7,12.3,57.5,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.02,7.69,26.37,27.72,24.1,1.09,1.16,42.94,19.19,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,44.02272143223166,10.904453724164046,-2.32272143223166
2023-06-16 09:53:39.201,0,0,0,0,15.04,4.94,35.3,41.7,12.3,57.5,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.02,7.69,26.37,27.74,24.1,1.09,1.16,42.91,18.77,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,44.1113744120608,10.971380452376014,-2.4113744120607947
2023-06-16 09:53:39.402,0,0,0,0,15.01,4.93,35.3,41.7,12.3,57.5,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.93,7.58,26.37,27.74,24.1,1.09,1.17,42.91,18.77,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,44.02272143223166,11.03840804240615,-2.32272143223166
2023-06-16 09:53:39.702,0,0,0,0,15.01,4.92,35.3,41.7,12.3,57.5,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.93,7.58,26.37,27.74,24.1,1.09,1.16,42.91,17.91,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,44.02272143223166,11.105536856851291,-2.32272143223166
2023-06-16 09:53:40.001,0,0,0,0,14.99,4.91,35.3,41.7,12.1,57.5,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.86,7.51,26.37,27.74,24.1,1.09,1.16,42.89,17.45,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,43.96354733911983,10.972767260362764,-2.2635473391198246
2023-06-16 09:53:40.202,0,0,0,0,14.99,4.92,35.3,41.7,12.1,57.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.86,7.51,26.35,27.73,24.1,1.09,1.17,42.9,17.45,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.96354733911983,10.90553685685129,-2.2635473391198246
2023-06-16 09:53:40.402,0,0,0,0,14.99,4.88,35.3,41.7,12.1,57.6,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.41,26.35,27.73,24.1,1.09,1.16,42.9,17.48,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.96354733911983,11.175071682991279,-2.2635473391198246
2023-06-16 09:53:40.702,0,0,0,0,15.01,4.9,35.3,41.7,12.1,57.6,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.41,26.35,27.73,24.1,1.09,1.16,42.94,17.57,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,44.02272143223166,11.04009961966475,-2.32272143223166
2023-06-16 09:53:41.002,0,0,0,0,14.99,4.88,35.3,41.7,11.8,57.6,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.68,7.33,26.35,27.73,24.1,1.09,1.17,42.92,17.57,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.96354733911983,10.87507168299128,-2.2635473391198246
2023-06-16 09:53:41.202,0,0,0,0,14.99,4.9,35.3,41.7,11.8,57.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.68,7.33,26.35,27.72,24.1,1.09,1.16,42.92,18.2,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.96354733911983,10.74009961966475,-2.2635473391198246
2023-06-16 09:53:41.502,0,0,0,0,14.92,4.88,35.3,41.7,11.8,57.8,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.61,7.22,26.36,27.72,24.1,1.09,1.16,42.91,18.38,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.75598165214387,10.87507168299128,-2.0559816521438705
2023-06-16 09:53:41.702,0,0,0,0,14.94,4.88,35.3,41.7,11.8,57.8,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.61,7.22,26.36,27.71,24.1,1.09,1.17,42.88,18.38,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.81535876679777,10.87507168299128,-2.115358766797769
2023-06-16 09:53:42.002,0,0,0,0,14.99,4.87,35.4,41.7,11.6,57.8,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.52,7.15,26.37,27.71,24.1,1.09,1.17,42.88,18.69,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.96354733911983,10.742712130968505,-2.2635473391198246
2023-06-16 09:53:42.302,0,0,0,0,14.94,4.84,35.4,41.7,11.6,57.8,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.52,7.15,26.37,27.72,24.1,1.09,1.17,42.93,19.18,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.81535876679777,10.946255648750002,-2.115358766797769
2023-06-16 09:53:42.602,0,0,0,0,14.92,4.84,35.4,41.7,11.6,58.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.43,7.06,26.36,27.72,24.1,1.09,1.17,42.94,19.18,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.75598165214387,10.946255648750002,-2.0559816521438705
2023-06-16 09:53:42.803,0,0,0,0,14.94,4.83,35.4,41.7,11.6,58.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.32,7.06,26.36,27.72,24.1,1.09,1.16,42.94,19.88,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,43.81535876679777,11.014312144304347,-2.115358766797769
2023-06-16 09:53:43.103,0,0,0,0,14.92,4.83,35.4,41.7,11.6,58.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.32,6.98,26.36,27.72,24.1,1.09,1.16,42.92,20.51,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,43.75598165214387,11.014312144304347,-2.0559816521438705
2023-06-16 09:53:43.302,0,0,0,0,14.89,4.82,35.4,41.7,11.6,58.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.22,6.98,26.36,27.72,24.1,1.09,1.16,42.9,20.51,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.66680661229208,11.082473605988843,-1.9668066122920749
2023-06-16 09:53:43.603,0,0,0,0,14.92,4.8,35.4,41.7,11.4,58.1,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.22,6.89,26.37,27.72,24.1,1.09,1.16,42.9,20.58,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.75598165214387,11.019112974439645,-2.0559816521438705
2023-06-16 09:53:43.903,0,0,0,0,14.94,4.82,35.4,41.7,11.4,58.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,6.89,26.37,27.72,24.1,1.09,1.17,42.93,20.14,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.81535876679777,10.882473605988844,-2.115358766797769
2023-06-16 09:53:44.101,0,0,0,0,14.92,4.8,35.4,41.7,11.4,58.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,6.82,26.37,27.73,24.1,1.09,1.16,42.93,20.14,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.75598165214387,11.019112974439645,-2.0559816521438705
2023-06-16 09:53:44.404,0,0,0,0,14.92,4.8,35.5,41.6,11.2,58.1,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.08,6.82,26.37,27.73,24.1,1.09,1.16,42.92,20.02,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.75598165214387,10.819112974439644,-2.155981652143872
2023-06-16 09:53:44.602,0,0,0,0,14.89,4.79,35.5,41.6,11.2,58.1,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.08,6.72,26.36,27.72,24.1,1.09,1.16,42.91,19.85,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,43.66680661229208,10.887591660169061,-2.0668066122920763
2023-06-16 09:53:44.901,0,0,0,0,14.92,4.78,35.5,41.6,11.2,58.2,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.72,26.36,27.72,24.1,1.09,1.16,42.91,19.85,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.75598165214387,10.956176869990326,-2.155981652143872
2023-06-16 09:53:45.102,0,0,0,0,14.92,4.78,35.5,41.6,11.2,58.2,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.65,26.36,27.71,24.1,1.09,1.16,42.9,20.17,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.75598165214387,10.956176869990326,-2.155981652143872
2023-06-16 09:53:45.302,0,0,0,0,14.92,4.78,35.5,41.6,11.2,58.2,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.89,6.65,26.36,27.71,24.1,1.09,1.16,42.96,20.17,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.75598165214387,10.956176869990326,-2.155981652143872
2023-06-16 09:53:45.602,0,0,0,0,14.92,4.76,35.5,41.6,11.0,58.2,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.89,6.57,26.38,27.7,24.1,1.09,1.16,42.96,19.91,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.75598165214387,10.893668444937418,-2.155981652143872
2023-06-16 09:53:45.902,0,0,0,0,14.87,4.76,35.5,41.6,11.0,58.3,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.81,6.57,26.38,27.7,24.1,1.09,1.16,42.95,19.35,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.60728347724063,10.893668444937418,-2.0072834772406267
2023-06-16 09:53:46.102,0,0,0,0,14.92,4.76,35.5,41.6,11.0,58.3,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.81,6.48,26.35,27.73,24.1,1.09,1.17,42.93,19.35,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.75598165214387,10.893668444937418,-2.155981652143872
2023-06-16 09:53:46.403,0,0,0,0,14.89,4.76,35.5,41.6,11.0,58.3,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.72,6.4,26.35,27.73,24.1,1.09,1.17,42.93,18.61,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.66680661229208,10.893668444937418,-2.0668066122920763
2023-06-16 09:53:46.601,0,0,0,0,14.89,4.75,35.5,41.6,11.0,58.3,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.72,6.4,26.37,27.72,24.1,1.09,1.17,42.9,18.32,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,43.66680661229208,10.962575607375754,-2.0668066122920763
2023-06-16 09:53:46.902,0,0,0,0,14.87,4.74,35.5,41.6,10.8,58.5,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.65,6.31,26.37,27.72,24.1,1.09,1.16,42.91,18.32,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.60728347724063,10.83159088856819,-2.0072834772406267
2023-06-16 09:53:47.201,0,0,0,0,14.87,4.72,35.5,41.6,10.8,58.5,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.65,6.31,26.36,27.72,24.1,1.09,1.16,42.91,18.64,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.60728347724063,10.969947427753755,-2.0072834772406267
2023-06-16 09:53:47.501,0,0,0,0,14.87,4.72,35.5,41.6,10.8,58.5,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.55,6.25,26.36,27.72,24.1,1.09,1.17,42.88,18.5,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.60728347724063,10.969947427753755,-2.0072834772406267
2023-06-16 09:53:47.701,0,0,0,0,14.82,4.72,35.5,41.6,10.8,58.5,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.55,6.25,26.37,27.72,24.1,1.09,1.16,42.88,18.5,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.458218771566976,10.969947427753755,-1.8582187715669747
2023-06-16 09:53:48.002,0,0,0,0,14.87,4.72,35.5,41.6,10.5,58.6,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.48,6.17,26.37,27.72,24.1,1.09,1.16,42.88,18.66,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.60728347724063,10.669947427753755,-2.0072834772406267
2023-06-16 09:53:48.301,0,0,0,0,14.85,4.7,35.5,41.6,10.5,58.6,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.48,6.17,26.36,27.73,24.1,1.09,1.16,42.94,18.23,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,43.547701697487184,10.808741327555538,-1.947701697487183
2023-06-16 09:53:48.502,0,0,0,0,14.87,4.69,35.5,41.6,10.5,58.6,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.4,6.1,26.37,27.73,24.1,1.09,1.16,42.94,18.23,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,43.60728347724063,10.878303318613064,-2.0072834772406267
2023-06-16 09:53:48.803,0,0,0,0,14.82,4.69,35.5,41.6,10.5,58.6,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.4,6.1,26.37,27.72,24.1,1.09,1.16,42.94,18.68,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,43.458218771566976,10.878303318613064,-1.8582187715669747
2023-06-16 09:53:49.003,0,0,0,0,14.82,4.68,35.6,41.6,10.4,58.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.31,6.01,26.36,27.72,24.1,1.09,1.17,42.89,18.79,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.458218771566976,10.847975891841452,-1.8582187715669747
2023-06-16 09:53:49.302,0,0,0,0,14.85,4.66,35.6,41.6,10.4,58.8,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.31,6.01,26.36,27.73,24.1,1.09,1.17,42.89,18.79,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.547701697487184,10.987654463918455,-1.947701697487183
2023-06-16 09:53:49.601,0,0,0,0,14.85,4.68,35.6,41.6,10.4,58.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.26,5.94,26.36,27.73,24.1,1.09,1.17,42.94,18.89,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.547701697487184,10.847975891841452,-1.947701697487183
2023-06-16 09:53:49.803,0,0,0,0,14.87,4.67,35.6,41.6,10.4,58.8,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.26,5.94,26.36,27.73,24.1,1.09,1.16,42.92,18.71,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.60728347724063,10.917759466391283,-2.0072834772406267
2023-06-16 09:53:50.003,0,0,0,0,14.82,4.66,35.6,41.6,10.1,58.8,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.17,5.87,26.37,27.74,24.1,1.09,1.17,42.86,18.71,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.458218771566976,10.687654463918454,-1.8582187715669747
2023-06-16 09:53:50.303,0,0,0,0,14.87,4.65,35.6,41.6,10.1,58.8,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.09,5.87,26.37,27.74,24.1,1.09,1.17,42.86,18.4,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,43.60728347724063,10.757661308603963,-2.0072834772406267
2023-06-16 09:53:50.602,0,0,0,0,14.85,4.66,35.6,41.6,10.1,58.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.09,5.77,26.38,27.75,24.1,1.09,1.17,42.94,18.7,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.547701697487184,10.687654463918454,-1.947701697487183
2023-06-16 09:53:50.801,0,0,0,0,14.85,4.66,35.6,41.6,10.1,58.9,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.01,5.77,26.38,27.75,24.1,1.09,1.16,42.98,18.7,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.547701697487184,10.687654463918454,-1.947701697487183
2023-06-16 09:53:51.103,0,0,0,0,14.82,4.66,35.6,41.6,10.1,58.9,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.01,5.69,26.37,27.75,24.1,1.09,1.16,42.98,19.01,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.458218771566976,10.687654463918454,-1.8582187715669747
2023-06-16 09:53:51.303,0,0,0,0,14.85,4.67,35.6,41.6,10.1,58.9,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.93,5.69,26.37,27.75,24.1,1.09,1.16,42.92,19.7,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.547701697487184,10.617759466391282,-1.947701697487183
2023-06-16 09:53:51.602,0,0,0,0,14.85,4.63,35.6,41.6,10.0,59.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.93,5.61,26.36,27.74,24.1,1.09,1.16,42.92,19.7,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.547701697487184,10.798012248926398,-1.947701697487183
2023-06-16 09:53:51.902,0,0,0,0,14.8,4.63,35.6,41.6,10.0,59.0,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.85,5.61,26.36,27.74,24.1,1.09,1.16,42.93,19.67,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.398489784275796,10.798012248926398,-1.7984897842757945
2023-06-16 09:53:52.102,0,0,0,0,14.8,4.63,35.6,41.6,10.0,59.0,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.85,5.53,26.37,27.75,24.1,1.09,1.16,42.92,19.67,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.398489784275796,10.798012248926398,-1.7984897842757945
2023-06-16 09:53:52.401,0,0,0,0,14.82,4.61,35.6,41.6,10.0,59.0,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.78,5.45,26.37,27.75,24.1,1.09,1.17,42.92,19.22,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,43.458218771566976,10.938815732106605,-1.8582187715669747
2023-06-16 09:53:52.703,0,0,0,0,14.8,4.59,35.6,41.6,9.8,59.1,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.78,5.45,26.36,27.76,24.1,1.09,1.17,42.91,18.66,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.398489784275796,10.880075244643127,-1.7984897842757945
2023-06-16 09:53:52.901,0,0,0,0,14.77,4.59,35.6,41.6,9.8,59.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.68,5.37,26.36,27.76,24.1,1.09,1.16,42.92,18.66,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.30878540532245,10.880075244643127,-1.7087854053224518
2023-06-16 09:53:53.202,0,0,0,0,14.8,4.61,35.6,41.6,9.8,59.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.68,5.37,26.35,27.75,24.1,1.09,1.17,42.92,18.2,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,43.398489784275796,10.738815732106605,-1.7984897842757945
2023-06-16 09:53:53.403,0,0,0,0,14.77,4.63,35.6,41.6,9.8,59.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,5.31,26.35,27.75,24.1,1.09,1.17,42.91,18.2,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.30878540532245,10.598012248926398,-1.7087854053224518
2023-06-16 09:53:53.703,0,0,0,0,14.82,4.59,35.7,41.6,9.5,59.3,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,5.31,26.37,27.77,24.1,1.09,1.17,42.87,18.2,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.458218771566976,10.580075244643126,-1.8582187715669747
2023-06-16 09:53:54.002,0,0,0,0,14.8,4.58,35.7,41.6,9.5,59.3,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.53,5.22,26.37,27.77,24.1,1.09,1.17,42.87,18.14,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.398489784275796,10.650877113036643,-1.7984897842757945
2023-06-16 09:53:54.203,0,0,0,0,14.77,4.59,35.7,41.6,9.5,59.3,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.53,5.22,26.38,27.78,24.1,1.09,1.16,42.93,18.29,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.30878540532245,10.580075244643126,-1.7087854053224518
2023-06-16 09:53:54.502,0,0,0,0,14.77,4.59,35.7,41.6,9.3,59.3,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.45,5.14,26.38,27.78,24.1,1.09,1.16,42.91,18.29,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.30878540532245,10.380075244643127,-1.7087854053224518
2023-06-16 09:53:54.702,0,0,0,0,14.75,4.58,35.7,41.6,9.3,59.3,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.45,5.14,26.36,27.78,24.1,1.09,1.16,42.91,18.4,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.24890835298578,10.450877113036643,-1.648908352985778
2023-06-16 09:53:54.903,0,0,0,0,14.7,4.55,35.7,41.6,9.3,59.3,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.37,5.05,26.36,27.78,24.1,1.09,1.16,42.89,18.64,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.09895524573449,10.663976516695403,-1.4989552457344857
2023-06-16 09:53:55.203,0,0,0,0,14.75,4.55,35.7,41.6,9.3,59.5,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.37,5.05,26.36,27.77,24.1,1.09,1.16,42.89,18.64,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.24890835298578,10.663976516695403,-1.648908352985778
2023-06-16 09:53:55.502,0,0,0,0,14.75,4.55,35.7,41.6,9.1,59.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.28,5.0,26.37,27.77,24.1,1.09,1.16,42.89,18.67,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.24890835298578,10.463976516695402,-1.648908352985778
2023-06-16 09:53:55.703,0,0,0,0,14.75,4.55,35.7,41.6,9.1,59.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.28,5.0,26.37,27.78,24.1,1.09,1.16,42.86,18.48,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.24890835298578,10.463976516695402,-1.648908352985778
2023-06-16 09:53:56.001,0,0,0,0,14.77,4.54,35.7,41.6,9.1,59.5,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.22,4.91,26.38,27.78,24.1,1.09,1.16,42.86,18.48,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,43.30878540532245,10.5352424194538,-1.7087854053224518
2023-06-16 09:53:56.201,0,0,0,0,14.72,4.53,35.7,41.6,9.1,59.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.22,4.91,26.38,27.77,24.1,1.09,1.16,42.87,18.14,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,43.15898122869925,10.606625464260935,-1.5589812286992455
2023-06-16 09:53:56.501,0,0,0,0,14.72,4.53,35.7,41.6,9.1,59.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.15,4.84,26.38,27.77,24.1,1.09,1.16,42.91,18.14,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,43.15898122869925,10.606625464260935,-1.5589812286992455
2023-06-16 09:53:56.802,0,0,0,0,14.72,4.51,35.7,41.6,9.1,59.5,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.15,4.84,26.38,27.76,24.1,1.09,1.17,42.91,18.29,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.15898122869925,10.749744818738384,-1.5589812286992455
2023-06-16 09:53:57.102,0,0,0,0,14.68,4.51,35.8,41.5,8.9,59.7,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.06,4.75,26.36,27.76,24.1,1.09,1.17,42.93,18.35,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.038869446327396,10.549744818738384,-1.5388694463273964
2023-06-16 09:53:57.301,0,0,0,0,14.75,4.51,35.8,41.5,8.9,59.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.99,4.75,26.36,27.77,24.1,1.09,1.16,42.92,18.35,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.24890835298578,10.549744818738384,-1.7489083529857794
2023-06-16 09:53:57.602,0,0,0,0,14.68,4.5,35.8,41.5,8.9,59.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.99,4.68,26.36,27.77,24.1,1.09,1.16,42.92,18.44,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,43.038869446327396,10.621482054878607,-1.5388694463273964
2023-06-16 09:53:57.902,0,0,0,0,14.72,4.51,35.8,41.5,8.9,59.7,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.92,4.68,26.36,27.77,24.1,1.09,1.16,42.92,18.42,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.15898122869925,10.549744818738384,-1.658981228699247
2023-06-16 09:53:58.102,0,0,0,0,14.7,4.49,35.8,41.5,8.7,59.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.92,4.6,26.37,27.78,24.1,1.09,1.16,42.94,17.94,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,43.09895524573449,10.49333828605462,-1.598955245734487
2023-06-16 09:53:58.401,0,0,0,0,14.7,4.48,35.8,41.5,8.7,59.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.84,4.6,26.37,27.78,24.1,1.09,1.16,42.94,17.94,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,43.09895524573449,10.565313982720863,-1.598955245734487
2023-06-16 09:53:58.602,0,0,0,0,14.72,4.51,35.8,41.5,8.7,59.8,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.84,4.51,26.37,27.78,24.1,1.09,1.16,42.94,17.66,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.15898122869925,10.349744818738383,-1.658981228699247
2023-06-16 09:53:58.902,0,0,0,0,14.65,4.48,35.8,41.5,8.7,59.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.77,4.51,26.37,27.78,24.1,1.09,1.16,42.9,17.66,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.948628284272615,10.565313982720863,-1.4486282842726155
2023-06-16 09:53:59.201,0,0,0,0,14.68,4.46,35.8,41.5,8.5,59.8,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.77,4.43,26.37,27.77,24.1,1.09,1.16,42.9,17.5,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,43.038869446327396,10.509625669025183,-1.5388694463273964
2023-06-16 09:53:59.402,0,0,0,0,14.7,4.47,35.8,41.5,8.5,59.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.69,4.37,26.37,27.77,24.1,1.09,1.16,42.89,17.63,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,43.09895524573449,10.43740961826336,-1.598955245734487
2023-06-16 09:53:59.602,0,0,0,0,14.68,4.47,35.8,41.5,8.5,60.0,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.69,4.37,26.38,27.76,24.1,1.09,1.16,42.89,17.63,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,43.038869446327396,10.43740961826336,-1.5388694463273964
2023-06-16 09:53:59.901,0,0,0,0,14.7,4.48,35.8,41.5,8.5,60.0,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.61,4.3,26.38,27.76,24.1,1.09,1.16,42.89,18.07,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,43.09895524573449,10.365313982720863,-1.598955245734487
2023-06-16 09:54:00.102,0,0,0,0,14.7,4.46,35.8,41.5,8.3,60.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.61,4.3,26.36,27.76,24.1,1.09,1.16,42.94,18.37,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,43.09895524573449,10.309625669025184,-1.598955245734487
2023-06-16 09:54:00.403,0,0,0,0,14.68,4.45,35.8,41.5,8.3,60.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.55,4.21,26.36,27.76,24.1,1.09,1.16,42.93,18.37,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,43.038869446327396,10.381962614331702,-1.5388694463273964
2023-06-16 09:54:00.601,0,0,0,0,14.72,4.46,35.8,41.5,8.3,60.1,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.55,4.21,26.37,27.75,24.1,1.09,1.16,42.93,19.12,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,43.15898122869925,10.309625669025184,-1.658981228699247
2023-06-16 09:54:00.901,0,0,0,0,14.68,4.44,35.8,41.5,8.3,60.1,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.46,4.13,26.37,27.75,24.1,1.09,1.16,42.91,19.05,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,43.038869446327396,10.454420936515294,-1.5388694463273964
2023-06-16 09:54:01.201,0,0,0,0,14.63,4.44,35.8,41.5,8.3,60.1,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.46,4.13,26.36,27.74,24.1,1.09,1.16,42.91,19.05,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.88839232865945,10.454420936515294,-1.3883923286594495
2023-06-16 09:54:01.403,0,0,0,0,14.68,4.43,35.8,41.5,8.3,60.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.39,4.06,26.36,27.74,24.1,1.09,1.16,42.91,18.65,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,43.038869446327396,10.527001120941907,-1.5388694463273964
2023-06-16 09:54:01.702,0,0,0,0,14.68,4.43,35.8,41.5,8.1,60.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.39,4.06,26.36,27.72,24.1,1.09,1.16,42.91,18.53,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,43.038869446327396,10.327001120941906,-1.5388694463273964
2023-06-16 09:54:02.001,0,0,0,0,14.65,4.42,35.8,41.5,8.1,60.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.31,3.98,26.36,27.72,24.1,1.09,1.16,42.91,18.53,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.948628284272615,10.399703656037024,-1.4486282842726155
2023-06-16 09:54:02.202,0,0,0,0,14.63,4.42,35.8,41.5,8.1,60.2,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.31,3.98,26.37,27.72,24.1,1.09,1.16,42.91,18.05,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.88839232865945,10.399703656037024,-1.3883923286594495
2023-06-16 09:54:02.503,0,0,0,0,14.63,4.41,35.9,41.5,8.0,60.3,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.22,3.93,26.37,27.72,24.1,1.09,1.16,42.91,18.05,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.88839232865945,10.37252903331148,-1.3883923286594495
2023-06-16 09:54:02.801,0,0,0,0,14.6,4.4,35.9,41.5,8.0,60.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.22,3.93,26.37,27.72,24.1,1.09,1.16,42.91,18.37,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.79792526972142,10.445477747388168,-1.2979252697214179
2023-06-16 09:54:03.003,0,0,0,0,14.6,4.4,35.9,41.5,8.0,60.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.15,3.85,26.37,27.72,24.1,1.09,1.16,42.91,18.63,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.79792526972142,10.445477747388168,-1.2979252697214179
2023-06-16 09:54:03.303,0,0,0,0,14.63,4.38,35.9,41.5,8.0,60.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.15,3.85,26.37,27.72,24.1,1.09,1.16,42.9,18.63,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.88839232865945,10.591747180164248,-1.3883923286594495
2023-06-16 09:54:03.503,0,0,0,0,14.6,4.41,35.8,41.4,7.7,60.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.08,3.78,26.38,27.72,24.1,1.09,1.16,42.9,17.81,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.79792526972142,10.07252903331148,-1.3979252697214193
2023-06-16 09:54:03.802,0,0,0,0,14.65,4.38,35.8,41.4,7.7,60.3,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.08,3.78,26.38,27.7,24.1,1.09,1.16,42.94,17.49,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.948628284272615,10.291747180164247,-1.548628284272617
2023-06-16 09:54:04.101,0,0,0,0,14.63,4.38,35.8,41.4,7.7,60.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.0,3.7,26.38,27.7,24.1,1.09,1.17,42.96,17.49,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.88839232865945,10.291747180164247,-1.488392328659451
2023-06-16 09:54:04.301,0,0,0,0,14.65,4.38,35.8,41.4,7.7,60.5,3800,0,22.5,40.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.0,3.7,26.38,27.68,24.1,1.09,1.16,42.96,17.07,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.948628284272615,10.291747180164247,-1.548628284272617
2023-06-16 09:54:04.503,0,0,0,0,14.6,4.37,35.9,41.4,7.5,60.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.92,3.62,26.37,27.7,24.1,1.09,1.16,42.89,17.45,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.79792526972142,10.165068903913891,-1.3979252697214193
2023-06-16 09:54:04.801,0,0,0,0,14.65,4.37,35.9,41.4,7.5,60.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.85,3.62,26.37,27.7,24.1,1.09,1.16,42.93,17.45,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.948628284272615,10.165068903913891,-1.548628284272617
2023-06-16 09:54:05.102,0,0,0,0,14.6,4.36,35.9,41.4,7.5,60.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.85,3.55,26.38,27.7,24.1,1.09,1.16,42.93,17.87,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.79792526972142,10.238515974622885,-1.3979252697214193
2023-06-16 09:54:05.302,0,0,0,0,14.6,4.36,35.9,41.4,7.5,60.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.55,26.38,27.7,24.1,1.09,1.16,42.94,17.99,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.79792526972142,10.238515974622885,-1.3979252697214193
2023-06-16 09:54:05.602,0,0,0,0,14.63,4.37,35.9,41.4,7.5,60.6,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.5,26.38,27.69,24.1,1.09,1.16,42.89,17.99,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.88839232865945,10.165068903913891,-1.488392328659451
2023-06-16 09:54:05.802,0,0,0,0,14.63,4.36,35.9,41.4,7.5,60.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.7,3.5,26.38,27.69,24.1,1.09,1.17,42.89,18.18,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.88839232865945,10.238515974622885,-1.488392328659451
2023-06-16 09:54:06.102,0,0,0,0,14.6,4.34,35.9,41.4,7.3,60.8,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.7,3.38,26.37,27.68,24.1,1.09,1.17,42.89,17.83,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.79792526972142,10.185788202570041,-1.3979252697214193
2023-06-16 09:54:06.402,0,0,0,0,14.6,4.34,35.9,41.4,7.3,60.8,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.63,3.38,26.37,27.68,24.1,1.09,1.16,42.92,17.83,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.79792526972142,10.185788202570041,-1.3979252697214193
2023-06-16 09:54:06.602,0,0,0,0,14.6,4.34,35.9,41.4,7.3,60.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.63,3.32,26.38,27.68,24.1,1.09,1.16,42.92,17.7,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.79792526972142,10.185788202570041,-1.3979252697214193
2023-06-16 09:54:06.903,0,0,0,0,14.58,4.33,35.9,41.4,7.3,60.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.56,3.24,26.38,27.68,24.1,1.09,1.16,42.89,17.21,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,42.737538272514996,10.259614390858008,-1.3375382725149976
