TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:54:07.202,0,0,0,0,14.58,4.32,36.0,41.3,7.1,60.9,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.56,3.24,26.37,27.68,24.1,1.09,1.16,42.89,17.21,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.737538272514996,10.13356798826195,-1.437538272514999
2023-06-16 09:54:07.501,0,0,0,0,14.6,4.26,36.0,41.3,7.1,60.9,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,3.16,26.37,27.68,24.1,1.09,1.16,42.88,17.38,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.79792526972142,10.57999474068564,-1.4979252697214207
2023-06-16 09:54:07.702,0,0,0,0,14.56,4.3,36.0,41.3,7.1,60.9,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,3.16,26.38,27.69,24.1,1.09,1.16,42.86,17.84,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.677090608877734,10.281859509330081,-1.3770906088777366
2023-06-16 09:54:08.002,0,0,0,0,14.6,4.32,36.0,41.3,6.9,60.9,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.1,26.38,27.69,24.1,1.09,1.16,42.92,17.84,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.79792526972142,9.93356798826195,-1.4979252697214207
2023-06-16 09:54:08.203,0,0,0,0,14.51,4.3,36.0,41.3,6.9,60.9,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.1,26.38,27.67,24.1,1.09,1.16,42.92,18.16,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.52570509072274,10.081859509330082,-1.225705090722741
2023-06-16 09:54:08.501,0,0,0,0,14.58,4.3,36.0,41.3,6.9,61.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.34,3.02,26.38,27.67,24.1,1.09,1.16,42.89,18.67,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.737538272514996,10.081859509330082,-1.437538272514999
2023-06-16 09:54:08.803,0,0,0,0,14.58,4.3,36.0,41.3,6.9,61.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.34,3.02,26.38,27.69,24.1,1.09,1.16,42.89,18.67,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.737538272514996,10.081859509330082,-1.437538272514999
2023-06-16 09:54:09.001,0,0,0,0,14.56,4.28,36.0,41.3,6.7,61.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.97,26.38,27.69,24.1,1.09,1.16,42.92,18.69,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.677090608877734,10.030666997725472,-1.3770906088777366
2023-06-16 09:54:09.202,0,0,0,0,14.56,4.28,36.0,41.3,6.7,61.0,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.97,26.38,27.68,24.1,1.09,1.16,42.91,18.62,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.677090608877734,10.030666997725472,-1.3770906088777366
2023-06-16 09:54:09.502,0,0,0,0,14.56,4.26,36.0,41.3,6.7,61.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.89,26.38,27.68,24.1,1.09,1.16,42.91,18.62,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.677090608877734,10.17999474068564,-1.3770906088777366
2023-06-16 09:54:09.703,0,0,0,0,14.58,4.28,36.0,41.3,6.7,61.1,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.89,26.38,27.68,24.1,1.09,1.16,42.94,18.49,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.737538272514996,10.030666997725472,-1.437538272514999
2023-06-16 09:54:10.002,0,0,0,0,14.56,4.26,36.0,41.3,6.7,61.1,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.12,2.8,26.38,27.68,24.1,1.09,1.16,42.87,18.49,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.677090608877734,10.17999474068564,-1.3770906088777366
2023-06-16 09:54:10.201,0,0,0,0,14.58,4.26,36.0,41.3,6.7,61.1,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.12,2.8,26.38,27.68,24.1,1.09,1.16,42.87,18.24,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.737538272514996,10.17999474068564,-1.437538272514999
2023-06-16 09:54:10.502,0,0,0,0,14.51,4.26,36.0,41.3,6.5,61.3,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.04,2.73,26.38,27.68,24.1,1.09,1.16,42.91,18.32,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.52570509072274,9.97999474068564,-1.225705090722741
2023-06-16 09:54:10.802,0,0,0,0,14.58,4.26,36.0,41.3,6.5,61.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.04,2.73,26.38,27.67,24.1,1.09,1.16,42.89,18.32,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.737538272514996,9.97999474068564,-1.437538272514999
2023-06-16 09:54:11.002,0,0,0,0,14.51,4.24,36.0,41.3,6.5,61.3,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.67,26.38,27.66,24.1,1.09,1.16,42.89,18.28,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.52570509072274,10.129847081719959,-1.225705090722741
2023-06-16 09:54:11.302,0,0,0,0,14.51,4.24,36.0,41.3,6.5,61.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.89,2.67,26.38,27.66,24.1,1.09,1.16,42.85,18.17,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.52570509072274,10.129847081719959,-1.225705090722741
2023-06-16 09:54:11.602,0,0,0,0,14.51,4.24,36.0,41.2,6.3,61.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.89,2.59,26.38,27.67,24.1,1.09,1.16,42.92,18.17,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.52570509072274,9.92984708171996,-1.3257050907227352
2023-06-16 09:54:11.803,0,0,0,0,14.51,4.23,36.0,41.2,6.3,61.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,2.59,26.38,27.67,24.1,1.09,1.16,42.92,18.39,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,42.52570509072274,10.004971349497442,-1.3257050907227352
2023-06-16 09:54:12.103,0,0,0,0,14.48,4.22,36.0,41.2,6.3,61.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,2.51,26.37,27.68,24.1,1.09,1.16,42.93,18.02,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.43469041069477,10.080228421622724,-1.2346904106947676
2023-06-16 09:54:12.401,0,0,0,0,14.46,4.22,36.0,41.2,6.3,61.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.75,2.51,26.37,27.68,24.1,1.09,1.16,42.91,18.02,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.373937250590245,10.080228421622724,-1.1739372505902423
2023-06-16 09:54:12.603,0,0,0,0,14.51,4.22,36.0,41.2,6.1,61.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.75,2.45,26.39,27.69,24.1,1.09,1.17,42.91,18.01,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.52570509072274,9.880228421622723,-1.3257050907227352
2023-06-16 09:54:12.902,0,0,0,0,14.51,4.22,36.0,41.2,6.1,61.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.69,2.45,26.39,27.69,24.1,1.09,1.17,42.92,18.03,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.52570509072274,9.880228421622723,-1.3257050907227352
2023-06-16 09:54:13.102,0,0,0,0,14.48,4.2,36.0,41.2,6.1,61.5,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.69,2.37,26.38,27.67,24.1,1.09,1.16,42.93,18.03,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.43469041069477,10.031143219504576,-1.2346904106947676
2023-06-16 09:54:13.402,0,0,0,0,14.46,4.2,36.0,41.2,6.1,61.5,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.6,2.37,26.38,27.67,24.1,1.09,1.16,42.93,18.0,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.373937250590245,10.031143219504576,-1.1739372505902423
2023-06-16 09:54:13.701,0,0,0,0,14.46,4.2,36.0,41.2,5.9,61.5,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.6,2.29,26.36,27.68,24.1,1.09,1.16,42.86,18.58,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.373937250590245,9.831143219504577,-1.1739372505902423
2023-06-16 09:54:13.901,0,0,0,0,14.48,4.19,36.0,41.2,5.9,61.5,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.54,2.23,26.36,27.68,24.1,1.09,1.16,42.86,18.58,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,42.43469041069477,9.906802074864993,-1.2346904106947676
2023-06-16 09:54:14.102,0,0,0,0,14.48,4.17,36.0,41.1,5.9,61.6,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.54,2.23,26.38,27.68,24.1,1.09,1.16,42.86,19.06,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.43469041069477,10.058525550722061,-1.334690410694769
2023-06-16 09:54:14.402,0,0,0,0,14.48,4.19,36.0,41.1,5.9,61.6,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.48,2.15,26.38,27.68,24.1,1.09,1.16,42.86,19.06,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,42.43469041069477,9.906802074864993,-1.334690410694769
2023-06-16 09:54:14.701,0,0,0,0,14.46,4.18,36.0,41.1,5.9,61.6,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.48,2.15,26.38,27.67,24.1,1.09,1.16,42.86,18.94,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,42.373937250590245,9.982595993849168,-1.2739372505902438
2023-06-16 09:54:14.902,0,0,0,0,14.44,4.16,36.0,41.1,5.9,61.6,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.4,2.08,26.38,27.67,24.1,1.09,1.16,42.89,18.89,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.31312255445761,10.134591323596192,-1.2131225544576054
2023-06-16 09:54:15.202,0,0,0,0,14.48,4.17,36.0,41.1,5.7,61.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.4,2.08,26.38,27.67,24.1,1.09,1.16,42.87,18.46,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.43469041069477,9.85852555072206,-1.334690410694769
2023-06-16 09:54:15.402,0,0,0,0,14.46,4.16,36.0,41.1,5.7,61.8,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.0,26.38,27.67,24.1,1.09,1.16,42.87,18.46,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.373937250590245,9.934591323596191,-1.2739372505902438
2023-06-16 09:54:15.702,0,0,0,0,14.46,4.17,36.0,41.1,5.7,61.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.0,26.39,27.68,24.1,1.09,1.16,42.86,18.04,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.373937250590245,9.85852555072206,-1.2739372505902438
2023-06-16 09:54:16.002,0,0,0,0,14.44,4.13,36.0,41.1,5.5,61.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,1.93,26.39,27.68,24.1,1.09,1.16,42.88,18.04,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,42.31312255445761,9.963611777801702,-1.2131225544576054
2023-06-16 09:54:16.202,0,0,0,0,14.44,4.15,36.0,41.1,5.5,61.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,1.93,26.39,27.68,24.1,1.09,1.16,42.88,18.45,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.31312255445761,9.810793894466485,-1.2131225544576054
2023-06-16 09:54:16.503,0,0,0,0,14.44,4.15,36.0,41.1,5.5,61.8,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,1.86,26.38,27.68,24.1,1.09,1.16,42.92,18.72,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.31312255445761,9.810793894466485,-1.2131225544576054
2023-06-16 09:54:16.801,0,0,0,0,14.44,4.13,36.0,41.1,5.5,61.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,1.86,26.38,27.68,24.1,1.09,1.16,42.93,18.72,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,42.31312255445761,9.963611777801702,-1.2131225544576054
2023-06-16 09:54:17.001,0,0,0,0,14.48,4.15,36.0,41.1,5.3,62.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.11,1.81,26.39,27.68,24.1,1.09,1.16,42.93,19.15,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.43469041069477,9.610793894466486,-1.334690410694769
2023-06-16 09:54:17.301,0,0,0,0,14.44,4.16,36.0,41.1,5.3,62.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.11,1.81,26.39,27.67,24.1,1.09,1.16,42.82,18.68,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.31312255445761,9.534591323596192,-1.2131225544576054
2023-06-16 09:54:17.502,0,0,0,0,14.44,4.12,36.0,41.1,5.3,62.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,1.74,26.38,27.67,24.1,1.09,1.16,42.86,18.68,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.31312255445761,9.840228273991602,-1.2131225544576054
2023-06-16 09:54:17.804,0,0,0,0,14.46,4.12,36.0,41.1,5.3,62.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,1.74,26.38,27.66,24.1,1.09,1.16,42.86,18.01,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.373937250590245,9.840228273991602,-1.2739372505902438
2023-06-16 09:54:18.101,0,0,0,0,14.46,4.12,36.0,41.1,5.1,62.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.96,1.64,26.38,27.66,24.1,1.09,1.16,42.91,17.77,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.373937250590245,9.640228273991601,-1.2739372505902438
2023-06-16 09:54:18.301,0,0,0,0,14.44,4.11,36.0,41.1,5.1,62.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.89,1.64,26.38,27.66,24.1,1.09,1.16,42.92,17.77,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,42.31312255445761,9.716983935700716,-1.2131225544576054
2023-06-16 09:54:18.601,0,0,0,0,14.41,4.09,36.0,41.0,5.1,62.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.89,1.58,26.37,27.65,24.1,1.09,1.16,42.92,17.8,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.22178480874692,9.870915167577357,-1.2217848087469179
2023-06-16 09:54:18.802,0,0,0,0,14.46,4.09,36.0,41.0,5.1,62.1,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.84,1.58,26.37,27.65,24.1,1.09,1.16,42.84,17.97,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.373937250590245,9.870915167577357,-1.3739372505902452
2023-06-16 09:54:19.001,0,0,0,0,14.44,4.09,36.0,41.0,5.1,62.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.84,1.51,26.39,27.65,24.1,1.08,1.16,42.84,17.97,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.31312255445761,9.870915167577357,-1.3131225544576068
2023-06-16 09:54:19.302,0,0,0,0,14.44,4.11,36.0,41.0,5.1,62.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,1.51,26.39,27.65,24.1,1.09,1.16,42.88,18.47,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,42.31312255445761,9.716983935700716,-1.3131225544576068
2023-06-16 09:54:19.602,0,0,0,0,14.41,4.11,36.0,41.0,5.0,62.2,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,1.44,26.4,27.66,24.1,1.09,1.16,42.91,18.99,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,42.22178480874692,9.616983935700716,-1.2217848087469179
2023-06-16 09:54:19.803,0,0,0,0,14.39,4.09,36.0,41.0,5.0,62.2,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.44,26.4,27.66,24.1,1.09,1.16,42.88,18.99,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.16081562869795,9.770915167577357,-1.1608156286979465
2023-06-16 09:54:20.101,0,0,0,0,14.46,4.08,36.0,41.0,5.0,62.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.37,26.4,27.66,24.1,1.09,1.16,42.88,19.56,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,42.373937250590245,9.848091953989353,-1.3739372505902452
2023-06-16 09:54:20.302,0,0,0,0,14.44,4.07,36.0,41.0,5.0,62.2,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,1.37,26.4,27.66,24.1,1.09,1.16,42.84,19.56,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,42.31312255445761,9.925410338485847,-1.3131225544576068
2023-06-16 09:54:20.602,0,0,0,0,14.39,4.08,36.1,41.0,4.7,62.3,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,1.3,26.4,27.64,24.1,1.09,1.16,42.84,19.37,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,42.16081562869795,9.548091953989353,-1.1608156286979465
2023-06-16 09:54:20.901,0,0,0,0,14.41,4.05,36.1,41.0,4.7,62.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.56,1.3,26.4,27.64,24.1,1.09,1.16,42.88,18.77,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,42.22178480874692,9.7804743803493,-1.2217848087469179
2023-06-16 09:54:21.102,0,0,0,0,14.41,4.05,36.1,41.0,4.7,62.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.56,1.22,26.4,27.65,24.1,1.09,1.16,42.86,18.77,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,42.22178480874692,9.7804743803493,-1.2217848087469179
2023-06-16 09:54:21.401,0,0,0,0,14.41,4.05,36.1,41.0,4.7,62.3,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.48,1.15,26.4,27.65,24.1,1.09,1.16,42.86,17.73,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,42.22178480874692,9.7804743803493,-1.2217848087469179
2023-06-16 09:54:21.701,0,0,0,0,14.41,4.05,36.0,41.0,4.6,62.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.48,1.15,26.4,27.63,24.1,1.09,1.16,42.88,17.44,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,42.22178480874692,9.6804743803493,-1.2217848087469179
2023-06-16 09:54:22.002,0,0,0,0,14.41,4.04,36.0,41.0,4.6,62.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.42,1.09,26.4,27.63,24.1,1.09,1.16,42.91,17.44,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,42.22178480874692,9.758221287707988,-1.2217848087469179
2023-06-16 09:54:22.202,0,0,0,0,14.39,4.04,36.0,41.0,4.6,62.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.42,1.09,26.4,27.62,24.1,1.09,1.16,42.91,17.49,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,42.16081562869795,9.758221287707988,-1.1608156286979465
2023-06-16 09:54:22.502,0,0,0,0,14.36,4.03,36.0,41.0,4.6,62.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.35,1.01,26.4,27.62,24.1,1.09,1.16,42.9,17.34,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,42.06924546351189,9.836112293215796,-1.0692454635118906
2023-06-16 09:54:22.702,0,0,0,0,14.39,4.01,36.1,40.9,4.4,62.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.35,1.01,26.4,27.63,24.1,1.09,1.16,42.89,17.34,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,42.16081562869795,9.792329146546615,-1.260815628697948
2023-06-16 09:54:23.002,0,0,0,0,14.36,4.01,36.1,40.9,4.4,62.5,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.27,0.94,26.4,27.63,24.1,1.09,1.16,42.89,17.4,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,42.06924546351189,9.792329146546615,-1.169245463511892
2023-06-16 09:54:23.302,0,0,0,0,14.36,4.0,36.1,40.9,4.4,62.6,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.27,0.94,26.39,27.62,24.1,1.09,1.16,42.82,17.13,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,42.06924546351189,9.870656279396337,-1.169245463511892
2023-06-16 09:54:23.501,0,0,0,0,14.41,4.04,36.1,40.9,4.4,62.6,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,0.87,26.39,27.62,24.1,1.09,1.16,42.87,17.13,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,42.22178480874692,9.558221287707989,-1.3217848087469193
2023-06-16 09:54:23.702,0,0,0,0,14.34,4.01,36.0,40.9,4.2,62.6,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.21,0.87,26.39,27.64,24.1,1.09,1.16,42.87,17.5,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,42.00812087266462,9.592329146546614,-1.108120872664621
2023-06-16 09:54:24.001,0,0,0,0,14.39,4.0,36.0,40.9,4.2,62.6,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.14,0.8,26.39,27.64,24.1,1.09,1.16,42.88,17.88,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,42.16081562869795,9.670656279396336,-1.260815628697948
2023-06-16 09:54:24.303,0,0,0,0,14.34,3.99,36.0,40.9,4.2,62.6,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.14,0.8,26.39,27.61,24.1,1.09,1.16,42.91,17.88,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,42.00812087266462,9.749130080533359,-1.108120872664621
2023-06-16 09:54:24.502,0,0,0,0,14.36,4.0,36.0,40.9,4.2,62.6,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.07,0.73,26.39,27.62,24.1,1.09,1.16,42.91,17.62,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,42.06924546351189,9.670656279396336,-1.169245463511892
2023-06-16 09:54:24.803,0,0,0,0,14.36,3.99,36.0,40.9,4.2,62.6,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.0,0.73,26.39,27.62,24.1,1.09,1.16,42.89,18.19,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,42.06924546351189,9.749130080533359,-1.169245463511892
2023-06-16 09:54:25.002,0,0,0,0,14.39,3.99,36.0,40.9,4.2,62.6,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.0,0.65,26.41,27.63,24.1,1.09,1.16,42.87,18.19,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,42.16081562869795,9.749130080533359,-1.260815628697948
2023-06-16 09:54:25.301,0,0,0,0,14.36,3.98,36.1,40.8,4.0,62.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.65,26.41,27.63,24.1,1.09,1.16,42.87,18.47,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,42.06924546351189,9.62775120375477,-1.2692454635118935
2023-06-16 09:54:25.602,0,0,0,0,14.34,3.98,36.1,40.8,4.0,62.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.59,26.39,27.63,24.1,1.09,1.16,42.94,18.59,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,42.00812087266462,9.62775120375477,-1.2081208726646224
2023-06-16 09:54:25.802,0,0,0,0,14.32,3.97,36.1,40.8,4.0,62.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.59,26.39,27.63,24.1,1.09,1.16,42.92,18.59,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,41.946933855964744,9.706520307448784,-1.1469338559647468
2023-06-16 09:54:26.101,0,0,0,0,14.36,3.96,36.1,40.8,3.8,62.9,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.51,26.38,27.62,24.1,1.09,1.16,42.92,19.05,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,42.06924546351189,9.585438054638917,-1.2692454635118935
2023-06-16 09:54:26.402,0,0,0,0,14.29,3.95,36.1,40.8,3.8,62.9,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.51,26.38,27.62,24.1,1.09,1.16,42.91,18.45,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,41.85503595346586,9.664505113028657,-1.055035953465861
2023-06-16 09:54:26.602,0,0,0,0,14.34,3.96,36.1,40.8,3.8,62.9,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.45,26.39,27.62,24.1,1.09,1.16,42.91,18.45,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,42.00812087266462,9.585438054638917,-1.2081208726646224
2023-06-16 09:54:26.901,0,0,0,0,14.34,3.96,36.1,40.8,3.8,62.9,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.45,26.39,27.62,24.1,1.09,1.16,42.9,18.48,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,42.00812087266462,9.585438054638917,-1.2081208726646224
2023-06-16 09:54:27.101,0,0,0,0,14.34,3.95,36.1,40.8,3.7,62.9,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.38,26.39,27.62,24.1,1.09,1.16,42.86,18.48,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,42.00812087266462,9.564505113028655,-1.2081208726646224
2023-06-16 09:54:27.401,0,0,0,0,14.32,3.94,36.1,40.8,3.7,62.9,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.38,26.39,27.62,24.1,1.09,1.16,42.86,19.04,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,41.946933855964744,9.64372215504569,-1.1469338559647468
2023-06-16 09:54:27.702,0,0,0,0,14.34,3.94,36.1,40.8,3.7,63.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.3,26.4,27.63,24.1,1.08,1.16,42.84,19.24,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,42.00812087266462,9.64372215504569,-1.2081208726646224
2023-06-16 09:54:27.902,0,0,0,0,14.32,3.92,36.1,40.8,3.7,63.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.25,26.4,27.63,24.1,1.08,1.16,42.91,19.41,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.946933855964744,9.802608903571365,-1.1469338559647468
2023-06-16 09:54:28.202,0,0,0,0,14.32,3.92,36.1,40.8,3.5,63.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.25,26.4,27.64,24.1,1.09,1.16,42.91,19.41,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.946933855964744,9.602608903571365,-1.1469338559647468
2023-06-16 09:54:28.403,0,0,0,0,14.32,3.92,36.1,40.8,3.5,63.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,0.17,26.4,27.64,24.1,1.09,1.16,42.92,19.59,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.946933855964744,9.602608903571365,-1.1469338559647468
2023-06-16 09:54:28.602,0,0,0,0,14.29,3.9,36.1,40.7,3.5,63.1,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,0.17,26.4,27.64,24.1,1.09,1.16,42.94,19.59,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,41.85503595346586,9.76210377588319,-1.1550359534658554
2023-06-16 09:54:28.901,0,0,0,0,14.34,3.9,36.1,40.7,3.5,63.1,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.44,0.11,26.4,27.64,24.1,1.09,1.16,42.94,19.14,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,42.00812087266462,9.76210377588319,-1.3081208726646167
2023-06-16 09:54:29.203,0,0,0,0,14.32,3.88,36.1,40.7,3.5,63.1,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.44,0.11,26.39,27.64,24.1,1.09,1.16,42.91,18.91,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.946933855964744,9.922212326221768,-1.2469338559647412
2023-06-16 09:54:29.402,0,0,0,0,14.27,3.88,36.1,40.7,3.5,63.1,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.37,0.03,26.39,27.64,24.1,1.09,1.16,42.91,18.91,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.79369221322685,9.922212326221768,-1.093692213226845
2023-06-16 09:54:29.701,0,0,0,0,14.32,3.89,36.1,40.7,3.3,63.3,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.37,0.03,26.4,27.65,24.1,1.09,1.16,42.91,18.44,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,41.946933855964744,9.642080991047738,-1.2469338559647412
2023-06-16 09:54:29.902,0,0,0,0,14.32,3.89,36.1,40.7,3.3,63.3,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.04,26.4,27.65,24.1,1.09,1.16,42.86,18.19,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,41.946933855964744,9.642080991047738,-1.2469338559647412
2023-06-16 09:54:30.201,0,0,0,0,14.29,3.85,36.1,40.7,3.3,63.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.04,26.39,27.65,24.1,1.09,1.16,42.98,18.19,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,41.85503595346586,9.963538145483643,-1.1550359534658554
2023-06-16 09:54:30.501,0,0,0,0,14.32,3.87,36.1,40.7,3.3,63.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.1,26.39,27.65,24.1,1.09,1.16,42.98,18.26,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,41.946933855964744,9.80249848821568,-1.2469338559647412
2023-06-16 09:54:30.702,0,0,0,0,14.27,3.84,36.1,40.6,3.1,63.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.1,26.39,27.66,24.1,1.09,1.16,42.94,18.59,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.79369221322685,9.844293080109685,-1.1936922132268464
2023-06-16 09:54:31.002,0,0,0,0,14.32,3.84,36.1,40.6,3.1,63.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.17,26.39,27.66,24.1,1.09,1.16,42.86,18.59,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.946933855964744,9.844293080109685,-1.3469338559647426
2023-06-16 09:54:31.301,0,0,0,0,14.27,3.86,36.1,40.6,3.1,63.3,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.17,26.39,27.65,24.1,1.09,1.16,42.86,19.23,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.582940188945656,41.79369221322685,9.682940188945656,-1.1936922132268464
2023-06-16 09:54:31.601,0,0,0,0,14.29,3.84,36.1,40.6,3.0,63.5,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-0.24,26.4,27.65,24.1,1.09,1.16,42.88,18.96,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.85503595346586,9.744293080109685,-1.2550359534658568
2023-06-16 09:54:31.801,0,0,0,0,14.27,3.84,36.1,40.6,3.0,63.5,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.24,26.4,27.65,24.1,1.09,1.16,42.89,18.96,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.79369221322685,9.744293080109685,-1.1936922132268464
2023-06-16 09:54:32.101,0,0,0,0,14.27,3.83,36.1,40.6,3.0,63.5,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.3,26.4,27.66,24.1,1.09,1.16,42.89,18.37,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,41.79369221322685,9.82520572036168,-1.1936922132268464
2023-06-16 09:54:32.301,0,0,0,0,14.29,3.83,36.1,40.6,3.0,63.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-0.3,26.4,27.66,24.1,1.09,1.16,42.88,17.72,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,41.85503595346586,9.82520572036168,-1.2550359534658568
2023-06-16 09:54:32.602,0,0,0,0,14.24,3.84,36.1,40.6,2.8,63.5,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-0.39,26.4,27.66,24.1,1.09,1.16,42.88,17.72,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.701558515562624,9.544293080109686,-1.1015585155626226
2023-06-16 09:54:32.902,0,0,0,0,14.29,3.83,36.1,40.6,2.8,63.5,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-0.39,26.4,27.66,24.1,1.09,1.16,42.91,17.46,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,41.85503595346586,9.62520572036168,-1.2550359534658568
2023-06-16 09:54:33.102,0,0,0,0,14.22,3.83,36.1,40.6,2.8,63.6,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-0.45,26.4,27.65,24.1,1.09,1.16,42.95,17.34,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,41.640057103161666,9.62520572036168,-1.040057103161665
2023-06-16 09:54:33.302,0,0,0,0,14.24,3.82,36.1,40.6,2.8,63.6,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-0.45,26.4,27.65,24.1,1.09,1.16,42.95,17.34,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,41.701558515562624,9.706276799088688,-1.1015585155626226
2023-06-16 09:54:33.602,0,0,0,0,14.24,3.83,36.1,40.6,2.6,63.6,3950,0,22.5,40.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-0.52,26.39,27.65,24.1,1.09,1.16,42.91,17.12,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,41.701558515562624,9.42520572036168,-1.1015585155626226
2023-06-16 09:54:33.902,0,0,0,0,14.32,3.84,36.1,40.6,2.6,63.6,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-0.52,26.39,27.65,24.1,1.09,1.16,42.86,16.93,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,41.946933855964744,9.344293080109685,-1.3469338559647426
2023-06-16 09:54:34.102,0,0,0,0,14.24,3.81,36.1,40.5,2.6,63.7,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-0.59,26.4,27.64,24.1,1.09,1.16,42.93,16.93,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.987507054503453,41.701558515562624,9.587507054503453,-1.201558515562624
2023-06-16 09:54:34.401,0,0,0,0,14.27,3.8,36.1,40.5,2.6,63.7,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-0.66,26.4,27.64,24.1,1.09,1.16,42.93,16.95,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,41.79369221322685,9.668897230236473,-1.2936922132268478
2023-06-16 09:54:34.602,0,0,0,0,14.27,3.81,36.1,40.5,2.6,63.7,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-0.66,26.4,27.65,24.1,1.09,1.16,42.91,16.98,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.987507054503453,41.79369221322685,9.587507054503453,-1.2936922132268478
2023-06-16 09:54:34.901,0,0,0,0,14.27,3.79,36.1,40.5,2.6,63.7,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-0.72,26.4,27.65,24.1,1.09,1.16,42.91,16.98,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.150448075389022,41.79369221322685,9.750448075389022,-1.2936922132268478
2023-06-16 09:54:35.203,0,0,0,0,14.24,3.79,36.1,40.5,2.5,63.8,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-0.72,26.4,27.65,24.1,1.09,1.16,42.86,17.03,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.150448075389022,41.701558515562624,9.650448075389022,-1.201558515562624
2023-06-16 09:54:35.403,0,0,0,0,14.27,3.79,36.1,40.5,2.5,63.8,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-0.81,26.4,27.65,24.1,1.09,1.16,42.96,17.03,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.150448075389022,41.79369221322685,9.650448075389022,-1.2936922132268478
2023-06-16 09:54:35.701,0,0,0,0,14.24,3.8,36.1,40.5,2.5,63.8,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-0.81,26.39,27.63,24.1,1.09,1.16,42.96,17.02,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,41.701558515562624,9.568897230236473,-1.201558515562624
2023-06-16 09:54:36.001,0,0,0,0,14.27,3.77,36.1,40.5,2.5,63.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-0.84,26.39,27.63,24.1,1.09,1.16,42.89,16.79,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.31403479804959,41.79369221322685,9.81403479804959,-1.2936922132268478
2023-06-16 09:54:36.202,0,0,0,0,14.24,3.76,36.1,40.5,2.3,63.9,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-0.84,26.39,27.63,24.1,1.09,1.16,42.86,16.79,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.39607220161696,41.701558515562624,9.69607220161696,-1.201558515562624
2023-06-16 09:54:36.603,0,0,0,0,14.22,3.76,36.1,40.5,2.3,63.9,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-0.94,26.39,27.63,24.1,1.09,1.16,42.86,17.15,56.38,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.39607220161696,41.640057103161666,9.69607220161696,-1.1400571031616664
2023-06-16 09:54:36.701,0,0,0,0,14.24,3.76,36.1,40.5,2.3,63.9,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-0.94,26.39,27.63,24.1,1.09,1.16,42.89,17.57,56.38,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.39607220161696,41.701558515562624,9.69607220161696,-1.201558515562624
2023-06-16 09:54:37.103,0,0,0,0,14.22,3.76,36.1,40.5,2.1,63.9,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-0.99,26.4,27.63,24.1,1.08,1.16,42.93,17.34,56.38,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.39607220161696,41.640057103161666,9.49607220161696,-1.1400571031616664
2023-06-16 09:54:37.302,0,0,0,0,14.24,3.76,36.1,40.5,2.1,63.9,4000,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-0.99,26.4,27.63,24.1,1.09,1.16,42.93,17.34,56.55,49.66,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.39607220161696,41.701558515562624,9.49607220161696,-1.201558515562624
2023-06-16 09:54:37.601,0,0,0,0,14.24,3.75,36.1,40.5,2.1,64.0,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.04,26.41,27.63,24.1,1.09,1.16,42.93,17.37,56.55,49.66,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.478273326836359,41.701558515562624,9.578273326836358,-1.201558515562624
2023-06-16 09:54:37.802,0,0,0,0,14.24,3.75,36.1,40.5,2.1,64.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.04,26.41,27.63,24.1,1.09,1.16,42.89,17.37,56.55,142.44,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.478273326836359,41.701558515562624,9.578273326836358,-1.201558515562624
2023-06-16 09:54:38.102,0,0,0,0,14.24,3.72,36.1,40.5,2.0,64.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.12,26.41,27.63,24.1,1.09,1.16,42.89,16.9,56.37,189.46,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.725866834507258,41.701558515562624,9.725866834507258,-1.201558515562624
2023-06-16 09:54:38.402,0,0,0,0,14.22,3.72,36.1,40.5,2.0,64.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.12,26.41,27.63,24.1,1.09,1.16,42.87,17.22,56.37,233.89,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.725866834507258,41.640057103161666,9.725866834507258,-1.1400571031616664
2023-06-16 09:54:38.603,0,0,0,0,14.22,3.72,36.1,40.4,2.0,64.1,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.19,26.4,27.64,24.1,1.09,1.16,42.9,17.22,56.37,233.56,550.0,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.725866834507258,41.640057103161666,9.725866834507258,-1.2400571031616678
2023-06-16 09:54:38.903,0,0,0,0,14.2,3.72,36.1,40.4,2.0,64.1,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.19,26.4,27.64,24.1,1.09,1.16,42.9,17.52,56.38,232.77,840.18,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.725866834507258,41.57849235421048,9.725866834507258,-1.1784923542104835
2023-06-16 09:54:39.102,0,0,0,0,14.24,3.72,36.1,40.4,2.0,64.1,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.25,26.4,27.63,24.1,1.09,1.16,42.89,17.58,56.38,231.98,1130.4,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.725866834507258,41.701558515562624,9.725866834507258,-1.3015585155626255
2023-06-16 09:54:39.402,0,0,0,0,14.2,3.71,36.1,40.4,2.0,64.1,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-1.25,26.4,27.63,24.1,1.09,1.16,42.91,17.58,56.38,231.19,1420.62,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.808730677731717,41.57849235421048,9.808730677731717,-1.1784923542104835
2023-06-16 09:54:39.704,0,0,0,0,14.22,3.7,36.1,40.3,1.8,64.2,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-1.33,26.4,27.64,24.1,1.09,1.16,42.91,17.92,56.38,231.18,1451.12,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.891762187813924,41.640057103161666,9.691762187813925,-1.3400571031616693
2023-06-16 09:54:39.901,0,0,0,0,14.2,3.71,36.1,40.3,1.8,64.2,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-1.39,26.4,27.64,24.1,1.09,1.16,42.91,17.8,56.38,231.2,1451.38,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.808730677731717,41.57849235421048,9.608730677731717,-1.278492354210485
2023-06-16 09:54:40.201,0,0,0,0,14.2,3.69,36.1,40.3,1.8,64.2,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-1.39,26.4,27.64,24.1,1.09,1.16,42.91,17.8,56.38,231.22,1451.66,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.974962171712377,41.57849235421048,9.774962171712378,-1.278492354210485
2023-06-16 09:54:40.401,0,0,0,0,14.2,3.7,36.1,40.3,1.8,64.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-1.46,26.4,27.64,24.1,1.09,1.16,42.91,17.46,56.37,231.25,1452.29,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.891762187813924,41.57849235421048,9.691762187813925,-1.278492354210485
2023-06-16 09:54:40.702,0,0,0,0,14.17,3.69,36.1,40.3,1.6,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-1.46,26.41,27.63,24.1,1.09,1.16,42.88,17.02,56.37,231.16,1451.12,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.974962171712377,41.486026138020804,9.574962171712377,-1.1860261380208073
2023-06-16 09:54:40.902,0,0,0,0,14.15,3.68,36.1,40.3,1.6,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.53,26.41,27.63,24.1,1.09,1.16,42.88,17.02,56.37,231.13,1450.45,1,51.724137931034484,0.0,51.724137931034484,0.0,-8.058331442500787,41.4243023732443,9.658331442500787,-1.124302373244305
2023-06-16 09:54:41.202,0,0,0,0,14.15,3.66,36.1,40.3,1.6,64.3,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.53,26.4,27.63,24.1,1.09,1.16,42.88,16.9,56.54,231.12,1450.03,1,51.724137931034484,0.0,51.724137931034484,0.0,-8.225581128006638,41.4243023732443,9.825581128006638,-1.124302373244305
2023-06-16 09:54:41.402,0,0,0,0,14.17,3.68,36.1,40.3,1.6,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.59,26.4,27.63,24.1,1.09,1.16,42.94,17.2,56.54,231.1,1449.13,1,51.724137931034484,0.0,51.724137931034484,0.0,-8.058331442500787,41.486026138020804,9.658331442500787,-1.1860261380208073
2023-06-16 09:54:41.701,0,0,0,0,14.15,3.67,36.0,40.3,1.4,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.59,26.39,27.62,24.1,1.09,1.16,42.94,17.2,56.54,231.17,1449.9,1,51.73423664707415,0.0,51.73423664707415,-0.0,-8.141870819433223,41.4243023732443,9.541870819433223,-1.124302373244305
2023-06-16 09:54:42.001,0,0,0,0,14.2,3.67,36.0,40.3,1.4,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.66,26.4,27.62,24.1,1.09,1.16,42.89,17.48,56.34,231.18,1450.28,1,51.74924332175486,0.0,51.74924332175486,-0.0,-8.141870819433223,41.57849235421048,9.541870819433223,-1.278492354210485
2023-06-16 09:54:42.402,0,0,0,0,14.17,3.65,36.0,40.3,1.4,64.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-1.66,26.4,27.62,24.1,1.09,1.16,42.86,17.24,56.34,231.16,1450.31,1,51.76915476416819,0.0,51.76915476416819,-0.0,-8.3094632000263,41.486026138020804,9.7094632000263,-1.1860261380208073
2023-06-16 09:54:42.801,0,0,0,0,14.15,3.66,36.0,40.3,1.4,64.5,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-1.72,26.41,27.64,24.1,1.09,1.16,42.83,17.34,56.34,231.18,1450.83,1,51.78895912786238,0.0,51.78895912786238,-0.0,-8.225581128006638,41.4243023732443,9.625581128006639,-1.124302373244305
2023-06-16 09:54:43.203,0,0,0,0,14.05,3.64,36.0,40.3,1.3,64.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.79,26.42,27.62,24.1,1.09,1.16,42.89,17.59,56.46,231.11,1450.25,1,51.80877918474667,0.0,51.80877918474667,0.0,-8.393517873672408,41.11472225515388,9.693517873672409,-0.8147222551538817
