TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:54:43.602,0,0,0,0,14.15,3.65,36.0,40.3,1.3,64.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-1.85,26.43,27.62,24.1,1.09,1.16,42.91,17.49,56.46,231.06,1449.72,1,51.82868450314276,0.0,51.82868450314276,0.0,-8.3094632000263,41.4243023732443,9.609463200026301,-1.124302373244305
2023-06-16 09:54:44.001,0,0,0,0,14.15,3.65,36.0,40.3,1.3,64.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-1.91,26.43,27.62,24.1,1.09,1.16,42.89,17.39,56.46,231.01,1449.11,1,51.84881020401709,0.0,51.84881020401709,0.0,-8.3094632000263,41.4243023732443,9.609463200026301,-1.124302373244305
2023-06-16 09:54:44.402,0,0,0,0,14.17,3.64,36.0,40.2,1.1,64.6,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-1.91,26.41,27.62,24.1,1.09,1.16,42.91,17.04,56.46,231.03,1449.53,1,51.869131401932165,0.0,51.869131401932165,-0.0,-8.393517873672408,41.486026138020804,9.493517873672408,-1.2860261380208016
2023-06-16 09:54:44.802,0,0,0,0,14.1,3.63,36.0,40.2,1.1,64.6,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-1.97,26.42,27.62,24.1,1.09,1.16,42.9,17.11,56.37,231.1,1450.55,1,51.88925945308917,0.0,51.88925945308917,-0.0,-8.477745993565236,41.26971315501612,9.577745993565236,-1.0697131550161174
2023-06-16 09:54:45.203,0,0,0,0,14.1,3.63,36.0,40.2,0.9,64.6,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.03,26.42,27.61,24.1,1.09,1.16,42.89,17.43,56.55,231.21,1452.11,1,51.908894154756005,0.0,51.908894154756005,-0.0,-8.477745993565236,41.26971315501612,9.377745993565236,-1.0697131550161174
2023-06-16 09:54:45.601,0,0,0,0,14.15,3.64,36.0,40.2,0.9,64.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.08,26.43,27.61,24.1,1.09,1.16,42.91,18.19,56.55,231.26,1452.56,1,51.92795127763742,0.0,51.92795127763742,-0.0,-8.393517873672408,41.4243023732443,9.293517873672409,-1.2243023732442992
2023-06-16 09:54:46.002,0,0,0,0,14.1,3.63,36.0,40.2,0.9,64.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.13,26.43,27.62,24.1,1.09,1.16,42.88,18.35,56.37,231.26,1452.59,1,51.94692940294498,0.0,51.94692940294498,-0.0,-8.477745993565236,41.26971315501612,9.377745993565236,-1.0697131550161174
2023-06-16 09:54:46.401,0,0,0,0,14.08,3.63,36.0,40.2,0.8,64.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.13,26.42,27.63,24.1,1.09,1.16,42.89,18.1,56.37,231.3,1452.88,1,51.96585890587563,0.0,51.96585890587563,-0.0,-8.477745993565236,41.20776513455951,9.277745993565237,-1.0077651345595058
2023-06-16 09:54:46.802,0,0,0,0,14.1,3.63,36.0,40.1,0.8,64.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.19,26.42,27.63,24.1,1.09,1.16,42.88,17.78,56.54,231.28,1452.49,1,51.984701061508595,0.0,51.984701061508595,0.0,-8.477745993565236,41.26971315501612,9.277745993565237,-1.1697131550161188
2023-06-16 09:54:47.202,0,0,0,0,14.1,3.63,36.0,40.1,0.8,64.9,4050,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.25,26.42,27.62,24.1,1.09,1.16,42.89,17.44,56.54,231.23,1451.89,1,52.00381545722002,0.0,52.00381545722002,0.0,-8.477745993565236,41.26971315501612,9.277745993565237,-1.1697131550161188
2023-06-16 09:54:47.601,0,0,0,0,14.1,3.63,36.0,40.1,0.6,65.0,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.27,26.4,27.62,24.1,1.09,1.16,42.88,17.34,56.35,231.17,1451.16,1,52.02311345619911,0.0,52.02311345619911,0.0,-8.477745993565236,41.26971315501612,9.077745993565236,-1.1697131550161188
2023-06-16 09:54:48.002,0,0,0,0,14.15,3.62,36.0,40.1,0.6,65.0,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.31,26.4,27.61,24.1,1.09,1.16,42.88,17.2,56.35,231.2,1451.54,1,52.04263926794762,0.0,52.04263926794762,-0.0,-8.562148410833629,41.4243023732443,9.162148410833629,-1.3243023732443007
2023-06-16 09:54:48.402,0,0,0,0,14.15,3.64,36.0,40.1,0.6,65.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.31,26.42,27.63,24.1,1.09,1.16,42.87,17.29,56.36,231.27,1452.65,1,52.0619094331717,0.0,52.0619094331717,-0.0,-8.393517873672408,41.4243023732443,8.993517873672408,-1.3243023732443007
2023-06-16 09:54:48.803,0,0,0,0,14.08,3.63,36.0,40.1,0.5,65.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.35,26.41,27.61,24.1,1.09,1.16,42.89,17.23,56.36,231.37,1454.01,1,52.08077089786764,0.0,52.08077089786764,-0.0,-8.477745993565236,41.20776513455951,8.977745993565236,-1.1077651345595072
2023-06-16 09:54:49.203,0,0,0,0,14.17,3.62,36.0,40.1,0.5,65.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.38,26.41,27.62,24.1,1.09,1.16,42.82,17.12,56.55,231.43,1454.54,1,52.09911806745525,0.0,52.09911806745525,-0.0,-8.562148410833629,41.486026138020804,9.062148410833629,-1.386026138020803
2023-06-16 09:54:49.601,0,0,0,0,14.1,3.62,36.0,40.1,0.5,65.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.39,26.42,27.62,24.1,1.09,1.16,42.86,17.56,56.55,231.43,1454.13,1,52.11724007591244,0.0,52.11724007591244,0.0,-8.562148410833629,41.26971315501612,9.062148410833629,-1.1697131550161188
2023-06-16 09:54:50.001,0,0,0,0,14.08,3.61,36.0,40.0,0.3,65.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.42,26.42,27.62,24.1,1.09,1.16,42.93,17.5,56.36,231.42,1453.97,1,52.135607383727994,0.0,52.135607383727994,0.0,-8.646725983183444,41.20776513455951,8.946725983183445,-1.2077651345595086
2023-06-16 09:54:50.402,0,0,0,0,14.08,3.61,36.0,40.0,0.3,65.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.42,26.41,27.62,24.1,1.09,1.16,42.88,17.49,56.36,231.44,1454.27,1,52.15403666969296,0.0,52.15403666969296,-0.0,-8.646725983183444,41.20776513455951,8.946725983183445,-1.2077651345595086
2023-06-16 09:54:50.801,0,0,0,0,14.08,3.59,36.0,40.0,0.1,65.1,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.45,26.41,27.61,24.1,1.09,1.16,42.84,17.82,56.54,231.43,1454.14,1,52.17229560388084,0.0,52.17229560388084,0.0,-8.816410057249925,41.20776513455951,8.916410057249925,-1.2077651345595086
2023-06-16 09:54:51.201,0,0,0,0,14.05,3.59,36.0,40.0,0.1,65.3,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.45,26.41,27.62,24.1,1.09,1.16,42.87,17.59,56.54,231.34,1453.09,1,52.19074058264727,0.0,52.19074058264727,0.0,-8.816410057249925,41.11472225515388,8.916410057249925,-1.114722255153879
2023-06-16 09:54:51.603,0,0,0,0,14.08,3.59,36.0,40.0,0.1,65.3,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.48,26.42,27.63,24.1,1.09,1.16,42.88,17.81,56.38,231.31,1452.75,1,52.20963963396306,0.0,52.20963963396306,0.0,-8.816410057249925,41.20776513455951,8.916410057249925,-1.2077651345595086
2023-06-16 09:54:51.902,0,0,0,0,14.1,3.56,36.0,40.0,0.1,65.3,4050,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.5,26.42,27.63,24.1,1.09,1.16,42.87,17.75,56.38,231.3,1452.71,1,52.22377361196513,0.0,52.22377361196513,0.0,-9.07227166003861,41.26971315501612,9.172271660038609,-1.2697131550161203
2023-06-16 09:54:52.302,0,0,0,0,14.08,3.56,36.0,40.0,0.0,65.4,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.5,26.42,27.62,24.1,1.09,1.16,42.87,17.29,56.38,231.31,1452.95,1,52.24268166558261,0.0,52.24268166558261,-0.0,-9.07227166003861,41.20776513455951,9.07227166003861,-1.2077651345595086
2023-06-16 09:54:52.702,0,0,0,0,14.08,3.56,36.0,40.0,0.0,65.4,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.52,26.41,27.62,24.1,1.09,1.16,42.89,17.52,56.38,231.3,1453.06,1,52.26146214994663,0.0,52.26146214994663,-0.0,-9.07227166003861,41.20776513455951,9.07227166003861,-1.2077651345595086
2023-06-16 09:54:53.102,0,0,0,0,14.05,3.55,36.0,40.0,0.0,65.4,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.53,26.42,27.64,24.1,1.08,1.16,42.89,17.62,56.5,231.3,1452.94,1,52.280259184515415,0.0,52.280259184515415,0.0,-9.15791855184932,41.11472225515388,9.15791855184932,-1.114722255153879
2023-06-16 09:54:53.502,0,0,0,0,14.08,3.55,36.0,39.9,-0.1,65.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.55,26.41,27.64,24.1,1.09,1.16,42.91,17.43,56.5,231.28,1452.57,1,52.29913460118288,0.0,52.29913460118288,0.0,-9.15791855184932,41.20776513455951,9.05791855184932,-1.30776513455951
2023-06-16 09:54:53.902,0,0,0,0,14.08,3.55,36.0,39.9,-0.1,65.5,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.55,26.41,27.65,24.1,1.09,1.16,42.85,17.57,56.36,231.29,1452.4,1,52.318129772221994,0.0,52.318129772221994,0.0,-9.15791855184932,41.20776513455951,9.05791855184932,-1.30776513455951
2023-06-16 09:54:54.302,0,0,0,0,14.05,3.55,36.0,39.9,-0.2,65.6,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.55,26.43,27.64,24.1,1.09,1.16,42.84,17.24,56.36,231.33,1452.61,1,52.337140100064225,0.0,52.337140100064225,-0.0,-9.15791855184932,41.11472225515388,8.957918551849321,-1.2147222551538803
2023-06-16 09:54:54.702,0,0,0,0,14.03,3.53,36.0,39.9,-0.2,65.6,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.55,-2.57,26.43,27.64,24.1,1.09,1.16,42.85,17.38,56.54,231.36,1452.96,1,52.35603044613833,0.0,52.35603044613833,-0.0,-9.329757295708475,41.05261287222453,9.129757295708476,-1.1526128722245303
2023-06-16 09:54:55.102,0,0,0,0,14.03,3.53,36.0,39.9,-0.2,65.6,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.59,26.43,27.66,24.1,1.09,1.16,42.89,18.29,56.54,231.4,1453.41,1,52.374828971519406,0.0,52.374828971519406,-0.0,-9.329757295708475,41.05261287222453,9.129757295708476,-1.1526128722245303
2023-06-16 09:54:55.502,0,0,0,0,14.08,3.54,36.0,39.9,-0.3,65.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.58,26.42,27.66,24.1,1.09,1.16,42.84,18.39,56.37,231.39,1453.48,1,52.39344722279781,0.0,52.39344722279781,-0.0,-9.243746792773948,41.20776513455951,8.943746792773947,-1.30776513455951
2023-06-16 09:54:55.903,0,0,0,0,14.05,3.51,36.0,39.8,-0.3,65.7,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.58,26.42,27.66,24.1,1.09,1.16,42.86,18.53,56.37,231.36,1453.28,1,52.412138290741396,0.0,52.412138290741396,0.0,-9.502328775446756,41.11472225515388,9.202328775446755,-1.3147222551538817
2023-06-16 09:54:56.303,0,0,0,0,14.05,3.52,36.0,39.8,-0.4,65.7,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.59,26.43,27.66,24.1,1.09,1.16,42.89,18.4,56.38,231.32,1452.88,1,52.430833880722474,0.0,52.430833880722474,0.0,-9.415950980784373,41.11472225515388,9.015950980784373,-1.3147222551538817
2023-06-16 09:54:56.703,0,0,0,0,14.08,3.52,36.0,39.8,-0.4,65.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.6,26.41,27.67,24.1,1.09,1.16,42.88,18.37,56.38,231.35,1453.2,1,52.44967923150296,0.0,52.44967923150296,-0.0,-9.415950980784373,41.20776513455951,9.015950980784373,-1.4077651345595115
2023-06-16 09:54:57.102,0,0,0,0,14.08,3.51,36.0,39.8,-0.4,65.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.6,26.42,27.68,24.1,1.09,1.16,42.84,18.48,56.4,231.39,1453.27,1,52.4683529087853,0.0,52.4683529087853,-0.0,-9.502328775446756,41.20776513455951,9.102328775446756,-1.4077651345595115
2023-06-16 09:54:57.503,0,0,0,0,14.05,3.5,36.0,39.8,-0.4,65.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.61,26.43,27.68,24.1,1.09,1.16,42.89,18.29,56.4,231.4,1453.21,1,52.487079669034436,0.0,52.487079669034436,0.0,-9.58889161453385,41.11472225515388,9.18889161453385,-1.3147222551538817
2023-06-16 09:54:57.903,0,0,0,0,14.03,3.5,36.0,39.8,-0.4,65.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.61,26.43,27.67,24.1,1.09,1.16,42.91,18.19,56.37,231.43,1453.62,1,52.505742211584995,0.0,52.505742211584995,-0.0,-9.58889161453385,41.05261287222453,9.18889161453385,-1.2526128722245318
2023-06-16 09:54:58.302,0,0,0,0,14.03,3.51,36.0,39.8,-0.4,65.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.62,26.42,27.69,24.1,1.09,1.16,42.86,17.88,56.37,231.46,1454.07,1,52.524218423697896,0.0,52.524218423697896,-0.0,-9.502328775446756,41.05261287222453,9.102328775446756,-1.2526128722245318
2023-06-16 09:54:58.702,0,0,0,0,14.05,3.49,36.0,39.7,-0.4,66.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.62,26.42,27.69,24.1,1.09,1.16,42.88,18.1,56.55,231.44,1453.82,1,52.542634570827424,0.0,52.542634570827424,0.0,-9.67564044035771,41.11472225515388,9.27564044035771,-1.414722255153876
2023-06-16 09:54:59.103,0,0,0,0,14.05,3.5,36.0,39.7,-0.4,66.0,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.63,26.45,27.7,24.1,1.09,1.16,42.89,17.84,56.55,231.41,1453.45,1,52.56109770356888,0.0,52.56109770356888,0.0,-9.58889161453385,41.11472225515388,9.18889161453385,-1.414722255153876
2023-06-16 09:54:59.503,0,0,0,0,14.08,3.51,36.0,39.7,-0.4,66.0,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.63,26.43,27.7,24.1,1.09,1.16,42.91,17.93,56.37,231.41,1453.4,1,52.57976993484969,0.0,52.57976993484969,0.0,-9.502328775446756,41.20776513455951,9.102328775446756,-1.5077651345595058
2023-06-16 09:54:59.902,0,0,0,0,14.03,3.49,36.0,39.7,-0.5,66.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.63,26.43,27.71,24.1,1.08,1.16,42.87,17.27,56.37,231.4,1453.23,1,52.598423969182925,0.0,52.598423969182925,0.0,-9.67564044035771,41.05261287222453,9.17564044035771,-1.352612872224526
2023-06-16 09:55:00.302,0,0,0,0,14.03,3.47,36.0,39.6,-0.5,66.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.64,26.44,27.7,24.1,1.09,1.16,42.86,17.27,56.5,231.36,1453.06,1,52.61712375753875,0.0,52.61712375753875,0.0,-9.849699859319571,41.05261287222453,9.349699859319571,-1.4526128722245275
2023-06-16 09:55:00.701,0,0,0,0,14.03,3.49,36.0,39.6,-0.4,66.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.64,26.44,27.71,24.1,1.09,1.16,42.89,17.48,56.5,231.35,1453.16,1,52.63583035379882,0.0,52.63583035379882,-0.0,-9.67564044035771,41.05261287222453,9.27564044035771,-1.4526128722245275
2023-06-16 09:55:01.103,0,0,0,0,14.03,3.49,36.0,39.6,-0.4,66.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.62,26.44,27.7,24.1,1.09,1.16,42.86,17.78,56.5,231.39,1453.67,1,52.65461152656074,0.0,52.65461152656074,-0.0,-9.67564044035771,41.05261287222453,9.27564044035771,-1.4526128722245275
2023-06-16 09:55:01.503,0,0,0,0,14.0,3.49,36.0,39.6,-0.4,66.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.63,26.44,27.7,24.1,1.09,1.16,42.81,18.27,56.5,231.38,1453.33,1,52.67319846490857,0.0,52.67319846490857,0.0,-9.67564044035771,40.95932720515253,9.27564044035771,-1.3593272051525318
2023-06-16 09:55:01.903,0,0,0,0,14.03,3.48,36.0,39.6,-0.4,66.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.63,26.44,27.71,24.1,1.09,1.16,42.84,18.28,56.38,231.36,1453.17,1,52.691864571833584,0.0,52.691864571833584,0.0,-9.762576202784828,41.05261287222453,9.362576202784828,-1.4526128722245275
2023-06-16 09:55:02.301,0,0,0,0,14.0,3.48,36.0,39.6,-0.4,66.3,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.64,26.44,27.72,24.1,1.09,1.16,42.89,17.94,56.38,231.4,1453.78,1,52.710445812096566,0.0,52.710445812096566,-0.0,-9.762576202784828,40.95932720515253,9.362576202784828,-1.3593272051525318
2023-06-16 09:55:02.703,0,0,0,0,14.05,3.49,36.0,39.6,-0.4,66.3,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.63,26.44,27.75,24.1,1.09,1.16,42.91,18.01,56.56,231.43,1454.41,1,52.7289536244869,0.0,52.7289536244869,-0.0,-9.67564044035771,41.11472225515388,9.27564044035771,-1.5147222551538775
2023-06-16 09:55:03.103,0,0,0,0,13.98,3.48,36.0,39.6,-0.4,66.3,4100,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.63,26.44,27.75,24.1,1.09,1.16,42.84,17.57,56.56,231.48,1455.05,1,52.747127925457924,0.0,52.747127925457924,-0.0,-9.762576202784828,40.897055465519145,9.362576202784828,-1.2970554655191435
2023-06-16 09:55:03.501,0,0,0,0,14.03,3.47,35.9,39.6,-0.4,66.4,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.63,26.43,27.75,24.1,1.09,1.16,42.84,17.4,56.35,231.44,1456.37,1,52.764891879210445,0.0,52.764891879210445,-0.0,-9.849699859319571,41.05261287222453,9.449699859319571,-1.4526128722245275
2023-06-16 09:55:03.902,0,0,0,0,14.03,3.49,35.9,39.6,-0.4,66.4,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.63,26.43,27.75,24.1,1.09,1.16,42.86,17.14,56.35,231.41,1458.3,1,52.78221922236679,0.0,52.78221922236679,-0.0,-9.67564044035771,41.05261287222453,9.27564044035771,-1.4526128722245275
2023-06-16 09:55:04.303,0,0,0,0,14.03,3.48,36.0,39.5,-0.4,66.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.63,26.45,27.75,24.1,1.09,1.16,42.86,16.86,56.55,231.43,1458.29,1,52.79890656594274,0.0,52.79890656594274,0.0,-9.762576202784828,41.05261287222453,9.362576202784828,-1.552612872224529
2023-06-16 09:55:04.703,0,0,0,0,14.0,3.48,36.0,39.5,-0.4,66.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,26.45,27.76,24.1,1.09,1.16,42.85,16.73,56.55,231.5,1456.38,1,52.81580010398147,0.0,52.81580010398147,0.0,-9.762576202784828,40.95932720515253,9.362576202784828,-1.4593272051525332
2023-06-16 09:55:05.102,0,0,0,0,14.0,3.48,36.0,39.5,-0.4,66.5,4100,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.62,26.43,27.76,24.1,1.09,1.16,42.84,16.34,56.4,231.53,1455.29,1,52.83331865622756,0.0,52.83331865622756,0.0,-9.762576202784828,40.95932720515253,9.362576202784828,-1.4593272051525332
2023-06-16 09:55:05.501,0,0,0,0,14.0,3.47,35.9,39.5,-0.3,66.5,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,26.45,27.76,24.1,1.09,1.16,42.89,16.49,56.4,231.54,1455.32,1,52.85114878982065,0.0,52.85114878982065,-0.0,-9.849699859319571,40.95932720515253,9.54969985931957,-1.4593272051525332
2023-06-16 09:55:05.902,0,0,0,0,14.0,3.47,35.9,39.5,-0.3,66.6,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,26.45,27.75,24.1,1.09,1.16,42.88,17.0,56.37,231.53,1455.3,1,52.86907452550886,0.0,52.86907452550886,0.0,-9.849699859319571,40.95932720515253,9.54969985931957,-1.4593272051525332
2023-06-16 09:55:06.301,0,0,0,0,14.0,3.48,35.9,39.5,-0.3,66.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,26.44,27.75,24.1,1.09,1.16,42.94,17.34,56.37,231.51,1455.6,1,52.886879800853706,0.0,52.886879800853706,-0.0,-9.762576202784828,40.95932720515253,9.462576202784827,-1.4593272051525332
2023-06-16 09:55:06.703,0,0,0,0,14.0,3.47,35.9,39.5,-0.2,66.7,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.62,26.45,27.76,24.1,1.09,1.16,42.89,17.47,56.56,231.47,1455.16,1,52.90477110177991,0.0,52.90477110177991,0.0,-9.849699859319571,40.95932720515253,9.649699859319572,-1.4593272051525332
2023-06-16 09:55:07.101,0,0,0,0,14.0,3.47,35.9,39.5,-0.2,66.7,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,26.45,27.77,24.1,1.09,1.16,42.87,17.27,56.56,231.42,1455.28,1,52.92260658827779,0.0,52.92260658827779,-0.0,-9.849699859319571,40.95932720515253,9.649699859319572,-1.4593272051525332
2023-06-16 09:55:07.501,0,0,0,0,14.05,3.48,35.9,39.5,-0.2,66.7,4100,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,26.45,27.77,24.1,1.09,1.16,42.88,17.32,56.37,231.36,1456.25,1,52.9403977388334,0.0,52.9403977388334,-0.0,-9.762576202784828,41.11472225515388,9.562576202784829,-1.614722255153879
2023-06-16 09:55:07.903,0,0,0,0,14.0,3.47,35.9,39.5,-0.2,66.8,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.63,26.45,27.76,24.1,1.08,1.16,42.84,17.36,56.37,231.33,1457.78,1,52.95782206006047,0.0,52.95782206006047,-0.0,-9.849699859319571,40.95932720515253,9.649699859319572,-1.4593272051525332
2023-06-16 09:55:08.304,0,0,0,0,13.98,3.48,35.9,39.5,-0.2,66.8,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.62,26.45,27.77,24.1,1.09,1.16,42.86,17.19,56.55,231.31,1460.34,1,52.97449842227934,0.0,52.97449842227934,-0.0,-9.762576202784828,40.897055465519145,9.562576202784829,-1.397055465519145
2023-06-16 09:55:08.701,0,0,0,0,14.03,3.47,35.9,39.5,-0.1,66.9,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.63,26.45,27.78,24.1,1.09,1.16,42.89,17.27,56.55,231.27,1465.82,1,52.98971001151083,0.0,52.98971001151083,-0.0,-9.849699859319571,41.05261287222453,9.749699859319572,-1.552612872224529
2023-06-16 09:55:09.102,0,0,0,0,13.98,3.48,35.9,39.5,-0.1,66.9,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.63,26.45,27.77,24.1,1.09,1.16,42.87,17.07,56.38,231.26,1468.67,1,53.00313346067427,0.0,53.00313346067427,-0.0,-9.762576202784828,40.897055465519145,9.662576202784829,-1.397055465519145
2023-06-16 09:55:09.501,0,0,0,0,14.0,3.48,35.9,39.5,-0.1,66.9,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,26.46,27.77,24.1,1.09,1.16,42.86,17.02,56.38,231.26,1468.8,1,53.015617817063315,0.0,53.015617817063315,-0.0,-9.762576202784828,40.95932720515253,9.662576202784829,-1.4593272051525332
2023-06-16 09:55:09.902,0,0,0,0,14.0,3.5,35.9,39.5,0.0,66.9,4100,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,26.46,27.79,24.1,1.09,1.16,42.84,16.85,56.37,231.3,1467.88,1,53.02822634726999,0.0,53.02822634726999,0.0,-9.58889161453385,40.95932720515253,9.58889161453385,-1.4593272051525332
2023-06-16 09:55:10.303,0,0,0,0,14.03,3.48,35.9,39.5,0.0,67.0,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.62,26.46,27.81,24.1,1.09,1.16,42.89,17.12,56.37,231.33,1467.72,1,53.04109613715647,0.0,53.04109613715647,0.0,-9.762576202784828,41.05261287222453,9.762576202784828,-1.552612872224529
2023-06-16 09:55:10.703,0,0,0,0,14.03,3.48,35.9,39.5,0.0,67.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.61,26.46,27.79,24.1,1.09,1.16,42.89,17.69,56.56,231.31,1470.06,1,53.053780051345804,0.0,53.053780051345804,-0.0,-9.762576202784828,41.05261287222453,9.762576202784828,-1.552612872224529
2023-06-16 09:55:11.101,0,0,0,0,14.03,3.48,35.9,39.5,0.0,67.0,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.61,26.46,27.79,24.1,1.09,1.16,42.82,18.07,56.56,231.25,1469.83,1,53.06573480419633,0.0,53.06573480419633,0.0,-9.762576202784828,41.05261287222453,9.762576202784828,-1.552612872224529
2023-06-16 09:55:11.501,0,0,0,0,14.0,3.48,35.9,39.4,0.1,67.1,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.6,26.45,27.79,24.1,1.09,1.16,42.84,17.99,56.36,231.21,1469.54,1,53.07783339344976,0.0,53.07783339344976,0.0,-9.762576202784828,40.95932720515253,9.862576202784828,-1.5593272051525346
2023-06-16 09:55:11.903,0,0,0,0,14.0,3.48,35.9,39.4,0.1,67.1,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.6,26.45,27.81,24.1,1.09,1.16,42.91,17.71,56.36,231.23,1469.43,1,53.09006387627599,0.0,53.09006387627599,0.0,-9.762576202784828,40.95932720515253,9.862576202784828,-1.5593272051525346
2023-06-16 09:55:12.301,0,0,0,0,13.98,3.49,35.8,39.4,0.1,67.1,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.59,26.45,27.8,24.1,1.09,1.16,42.84,17.52,56.56,231.21,1467.78,1,53.102420864405616,0.0,53.102420864405616,0.0,-9.67564044035771,40.897055465519145,9.77564044035771,-1.4970554655191464
2023-06-16 09:55:12.702,0,0,0,0,13.96,3.47,35.8,39.4,0.1,67.1,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.61,26.46,27.8,24.1,1.09,1.16,42.86,17.8,56.56,231.2,1464.31,1,53.115691525013425,0.0,53.115691525013425,0.0,-9.849699859319571,40.834718502611565,9.949699859319571,-1.4347185026115667
2023-06-16 09:55:13.103,0,0,0,0,13.98,3.49,35.8,39.4,0.1,67.1,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.6,26.46,27.82,24.1,1.09,1.16,42.84,18.14,56.38,231.19,1460.14,1,53.13042438948629,0.0,53.13042438948629,0.0,-9.67564044035771,40.897055465519145,9.77564044035771,-1.4970554655191464
2023-06-16 09:55:13.503,0,0,0,0,13.98,3.51,35.8,39.4,0.2,67.3,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.59,26.46,27.82,24.1,1.09,1.16,42.84,18.12,56.38,231.14,1461.34,1,53.14621511173246,0.0,53.14621511173246,-0.0,-9.502328775446756,40.897055465519145,9.702328775446755,-1.4970554655191464
2023-06-16 09:55:13.902,0,0,0,0,14.0,3.51,35.8,39.4,0.2,67.3,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.59,26.46,27.81,24.1,1.09,1.16,42.83,17.5,56.4,231.1,1463.39,1,53.16144063835619,0.0,53.16144063835619,-0.0,-9.502328775446756,40.95932720515253,9.702328775446755,-1.5593272051525346
2023-06-16 09:55:14.301,0,0,0,0,14.0,3.48,35.8,39.4,0.3,67.3,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.59,26.47,27.81,24.1,1.09,1.16,42.86,17.19,56.4,231.06,1465.29,1,53.17586335090397,0.0,53.17586335090397,-0.0,-9.762576202784828,40.95932720515253,10.062576202784829,-1.5593272051525346
2023-06-16 09:55:14.701,0,0,0,0,14.0,3.48,35.8,39.3,0.3,67.3,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.59,26.47,27.83,24.1,1.09,1.16,42.84,17.2,56.57,231.09,1464.18,1,53.189851180808525,0.0,53.189851180808525,0.0,-9.762576202784828,40.95932720515253,10.062576202784829,-1.659327205152536
2023-06-16 09:55:15.102,0,0,0,0,13.98,3.48,35.8,39.3,0.3,67.3,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.59,26.45,27.81,24.1,1.08,1.16,42.84,17.49,56.57,231.1,1464.56,1,53.20418040298222,0.0,53.20418040298222,-0.0,-9.762576202784828,40.897055465519145,10.062576202784829,-1.5970554655191478
2023-06-16 09:55:15.502,0,0,0,0,13.98,3.51,35.8,39.3,0.3,67.3,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.59,26.46,27.81,24.1,1.09,1.16,42.81,17.3,56.37,231.1,1464.55,1,53.218353948576436,0.0,53.218353948576436,0.0,-9.502328775446756,40.897055465519145,9.802328775446757,-1.5970554655191478
2023-06-16 09:55:15.903,0,0,0,0,13.98,3.48,35.8,39.3,0.4,67.5,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.59,26.46,27.82,24.1,1.09,1.16,42.83,17.33,56.37,231.03,1464.35,1,53.23260095513581,0.0,53.23260095513581,0.0,-9.762576202784828,40.897055465519145,10.162576202784829,-1.5970554655191478
2023-06-16 09:55:16.303,0,0,0,0,14.0,3.49,35.8,39.3,0.4,67.5,4100,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.45,27.82,24.1,1.09,1.16,42.83,17.41,56.55,231.01,1462.82,1,53.24700562004565,0.0,53.24700562004565,0.0,-9.67564044035771,40.95932720515253,10.075640440357711,-1.659327205152536
2023-06-16 09:55:16.703,0,0,0,0,13.98,3.51,35.8,39.3,0.5,67.5,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.46,27.83,24.1,1.09,1.16,42.82,17.81,56.55,231.03,1461.72,1,53.26200067582129,0.0,53.26200067582129,0.0,-9.502328775446756,40.897055465519145,10.002328775446756,-1.5970554655191478
2023-06-16 09:55:17.101,0,0,0,0,14.0,3.5,35.8,39.3,0.5,67.5,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,26.45,27.84,24.1,1.09,1.16,42.86,18.07,56.4,231.11,1460.73,1,53.27732752595662,0.0,53.27732752595662,0.0,-9.58889161453385,40.95932720515253,10.08889161453385,-1.659327205152536
2023-06-16 09:55:17.503,0,0,0,0,14.0,3.5,35.8,39.3,0.5,67.5,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.46,27.84,24.1,1.08,1.16,42.87,18.02,56.4,231.1,1459.53,1,53.29323521176576,0.0,53.29323521176576,0.0,-9.58889161453385,40.95932720515253,10.08889161453385,-1.659327205152536
2023-06-16 09:55:17.903,0,0,0,0,14.03,3.51,35.8,39.3,0.5,67.6,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.46,27.83,24.1,1.09,1.16,42.84,17.74,56.48,230.85,1457.32,1,53.3096463170743,0.0,53.3096463170743,0.0,-9.502328775446756,41.05261287222453,10.002328775446756,-1.7526128722245318
2023-06-16 09:55:18.302,0,0,0,0,14.0,3.52,35.8,39.3,0.5,67.6,4100,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.47,27.83,24.1,1.09,1.16,42.8,17.12,56.48,230.59,1453.55,1,53.32700267447472,0.0,53.32700267447472,0.0,-9.415950980784373,40.95932720515253,9.915950980784373,-1.659327205152536
2023-06-16 09:55:18.703,0,0,0,0,13.98,3.51,35.8,39.3,0.6,67.6,4100,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.47,27.84,24.1,1.09,1.16,42.83,16.64,56.5,230.56,1453.21,1,53.34571692050457,0.0,53.34571692050457,0.0,-9.502328775446756,40.897055465519145,10.102328775446756,-1.5970554655191478
2023-06-16 09:55:19.103,0,0,0,0,13.96,3.5,35.8,39.3,0.6,67.6,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.45,27.83,24.1,1.09,1.16,42.79,16.68,56.5,230.66,1463.68,1,53.363372592434885,0.0,53.363372592434885,-0.0,-9.58889161453385,40.834718502611565,10.18889161453385,-1.5347185026115682
2023-06-16 09:55:19.503,0,0,0,0,13.98,3.5,35.8,39.3,0.6,67.7,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.56,26.47,27.83,24.1,1.09,1.16,42.81,16.35,56.38,230.76,1476.67,1,53.3765933616829,0.0,53.3765933616829,-0.0,-9.58889161453385,40.897055465519145,10.18889161453385,-1.5970554655191478
2023-06-16 09:55:19.902,0,0,0,0,14.03,3.5,35.8,39.3,0.6,67.7,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,26.47,27.85,24.1,1.09,1.16,42.83,16.89,56.38,230.81,1484.13,1,53.38515190475465,0.0,53.38515190475465,-0.0,-9.58889161453385,41.05261287222453,10.18889161453385,-1.7526128722245318
2023-06-16 09:55:20.303,0,0,0,0,13.96,3.51,35.8,39.3,0.6,67.8,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,26.48,27.84,24.1,1.09,1.16,42.88,16.92,56.58,230.79,1482.78,1,53.39165751111747,0.0,53.39165751111747,0.0,-9.502328775446756,40.834718502611565,10.102328775446756,-1.5347185026115682
2023-06-16 09:55:20.702,0,0,0,0,13.98,3.51,35.8,39.3,0.6,67.8,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.55,26.47,27.84,24.1,1.09,1.16,42.86,17.36,56.58,230.81,1482.06,1,53.398594749906074,0.0,53.398594749906074,0.0,-9.502328775446756,40.897055465519145,10.102328775446756,-1.5970554655191478
2023-06-16 09:55:21.102,0,0,0,0,14.05,3.51,35.8,39.3,0.6,67.8,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.55,26.47,27.84,24.1,1.09,1.16,42.85,17.69,56.4,230.84,1475.45,1,53.40642629689218,0.0,53.40642629689218,0.0,-9.502328775446756,41.11472225515388,10.102328775446756,-1.8147222551538817
2023-06-16 09:55:21.502,0,0,0,0,14.0,3.51,35.8,39.3,0.7,67.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,26.48,27.84,24.1,1.09,1.16,42.86,17.83,56.4,230.89,1475.2,1,53.41627584574462,0.0,53.41627584574462,0.0,-9.502328775446756,40.95932720515253,10.202328775446755,-1.659327205152536
2023-06-16 09:55:21.901,0,0,0,0,13.98,3.51,35.8,39.3,0.7,67.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.54,26.48,27.83,24.1,1.09,1.16,42.82,18.14,56.55,230.9,1480.48,1,53.4256566574359,0.0,53.4256566574359,-0.0,-9.502328775446756,40.897055465519145,10.202328775446755,-1.5970554655191478
2023-06-16 09:55:22.302,0,0,0,0,14.0,3.51,35.8,39.3,0.8,68.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.54,26.47,27.83,24.1,1.09,1.16,42.84,18.09,56.55,230.89,1481.04,1,53.43342177284957,0.0,53.43342177284957,-0.0,-9.502328775446756,40.95932720515253,10.302328775446757,-1.659327205152536
2023-06-16 09:55:22.702,0,0,0,0,13.98,3.51,35.8,39.3,0.8,68.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.53,26.46,27.83,24.1,1.09,1.16,42.79,17.68,56.47,230.89,1482.71,1,53.44084435053111,0.0,53.44084435053111,-0.0,-9.502328775446756,40.897055465519145,10.302328775446757,-1.5970554655191478
2023-06-16 09:55:23.103,0,0,0,0,13.98,3.51,35.8,39.3,0.8,68.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.55,26.47,27.83,24.1,1.09,1.16,42.84,17.11,56.47,230.84,1482.06,1,53.44784226391078,0.0,53.44784226391078,0.0,-9.502328775446756,40.897055465519145,10.302328775446757,-1.5970554655191478
2023-06-16 09:55:23.501,0,0,0,0,14.0,3.51,35.8,39.3,0.8,68.1,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.54,26.47,27.83,24.1,1.09,1.16,42.82,17.28,56.37,230.79,1481.35,1,53.45505156516076,0.0,53.45505156516076,0.0,-9.502328775446756,40.95932720515253,10.302328775446757,-1.659327205152536
2023-06-16 09:55:23.902,0,0,0,0,14.03,3.52,35.8,39.3,0.8,68.1,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.55,26.47,27.81,24.1,1.09,1.16,42.83,17.19,56.37,230.84,1481.9,1,53.46247653475047,0.0,53.46247653475047,-0.0,-9.415950980784373,41.05261287222453,10.215950980784374,-1.7526128722245318
2023-06-16 09:55:24.302,0,0,0,0,14.0,3.51,35.8,39.3,0.8,68.1,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.55,26.47,27.83,24.1,1.09,1.16,42.81,17.83,56.56,230.88,1483.16,1,53.4695931853366,0.0,53.4695931853366,-0.0,-9.502328775446756,40.95932720515253,10.302328775446757,-1.659327205152536
2023-06-16 09:55:24.701,0,0,0,0,14.0,3.52,35.8,39.3,0.8,68.1,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.53,26.47,27.83,24.1,1.09,1.16,42.83,17.92,56.56,230.87,1482.04,1,53.47642103310348,0.0,53.47642103310348,0.0,-9.415950980784373,40.95932720515253,10.215950980784374,-1.659327205152536
2023-06-16 09:55:25.107,0,0,0,0,14.0,3.51,35.8,39.3,0.9,68.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.53,26.47,27.82,24.1,1.09,1.16,42.76,17.93,56.4,230.79,1481.12,1,53.48380388302566,0.0,53.48380388302566,0.0,-9.502328775446756,40.95932720515253,10.402328775446756,-1.659327205152536
2023-06-16 09:55:25.501,0,0,0,0,14.0,3.51,35.8,39.3,0.9,68.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.52,26.49,27.82,24.1,1.09,1.16,42.77,17.52,56.4,230.7,1480.69,1,53.49129179132224,0.0,53.49129179132224,0.0,-9.502328775446756,40.95932720515253,10.402328775446756,-1.659327205152536
2023-06-16 09:55:25.901,0,0,0,0,14.0,3.51,35.8,39.3,1.0,68.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.51,26.49,27.83,24.1,1.09,1.16,42.83,17.04,56.58,230.68,1480.96,1,53.49899209263326,0.0,53.49899209263326,-0.0,-9.502328775446756,40.95932720515253,10.502328775446756,-1.659327205152536
2023-06-16 09:55:26.302,0,0,0,0,14.03,3.53,35.8,39.3,1.0,68.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.51,26.47,27.81,24.1,1.09,1.16,42.84,16.89,56.58,230.65,1478.62,1,53.50686022249223,0.0,53.50686022249223,0.0,-9.329757295708475,41.05261287222453,10.329757295708475,-1.7526128722245318
2023-06-16 09:55:26.701,0,0,0,0,14.0,3.51,35.8,39.3,1.0,68.3,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.51,26.47,27.81,24.1,1.09,1.16,42.86,17.16,56.37,230.61,1477.11,1,53.51554389356138,0.0,53.51554389356138,0.0,-9.502328775446756,40.95932720515253,10.502328775446756,-1.659327205152536
2023-06-16 09:55:27.101,0,0,0,0,13.98,3.52,35.8,39.2,1.0,68.4,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.51,26.47,27.8,24.1,1.09,1.16,42.86,17.31,56.37,230.55,1474.95,1,53.52491239142181,0.0,53.52491239142181,0.0,-9.415950980784373,40.897055465519145,10.415950980784373,-1.697055465519142
2023-06-16 09:55:27.501,0,0,0,0,14.0,3.53,35.8,39.2,1.0,68.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.51,26.47,27.8,24.1,1.09,1.16,42.79,17.25,56.4,230.5,1472.31,1,53.53520083631994,0.0,53.53520083631994,0.0,-9.329757295708475,40.95932720515253,10.329757295708475,-1.7593272051525304
2023-06-16 09:55:27.904,0,0,0,0,14.0,3.51,35.8,39.2,1.1,68.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.51,26.47,27.81,24.1,1.09,1.16,42.79,17.13,56.4,230.48,1472.31,1,53.54633686262132,0.0,53.54633686262132,0.0,-9.502328775446756,40.95932720515253,10.602328775446756,-1.7593272051525304
2023-06-16 09:55:28.303,0,0,0,0,14.0,3.51,35.8,39.2,1.1,68.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.51,26.48,27.81,24.1,1.09,1.16,42.84,17.1,56.57,230.44,1474.01,1,53.557211494228845,0.0,53.557211494228845,-0.0,-9.502328775446756,40.95932720515253,10.602328775446756,-1.7593272051525304
2023-06-16 09:55:28.702,0,0,0,0,14.0,3.51,35.8,39.2,1.1,68.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.5,26.47,27.79,24.1,1.09,1.16,42.83,17.09,56.57,230.46,1475.61,1,53.56742044756414,0.0,53.56742044756414,-0.0,-9.502328775446756,40.95932720515253,10.602328775446756,-1.7593272051525304
2023-06-16 09:55:29.103,0,0,0,0,13.96,3.51,35.8,39.2,1.1,68.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.49,26.48,27.8,24.1,1.09,1.16,42.78,17.1,56.39,230.44,1477.71,1,53.57700925781728,0.0,53.57700925781728,-0.0,-9.502328775446756,40.834718502611565,10.602328775446756,-1.6347185026115625
2023-06-16 09:55:29.501,0,0,0,0,14.03,3.51,35.8,39.2,1.1,68.6,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.49,26.49,27.8,24.1,1.09,1.16,42.72,17.49,56.39,230.42,1477.18,1,53.58593370877505,0.0,53.58593370877505,0.0,-9.502328775446756,41.05261287222453,10.602328775446756,-1.852612872224526
2023-06-16 09:55:29.903,0,0,0,0,13.96,3.52,35.8,39.2,1.1,68.6,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.5,26.49,27.8,24.1,1.09,1.16,42.82,17.49,56.57,230.39,1476.48,1,53.59515504446269,0.0,53.59515504446269,0.0,-9.415950980784373,40.834718502611565,10.515950980784373,-1.6347185026115625
2023-06-16 09:55:30.302,0,0,0,0,14.0,3.52,35.8,39.2,1.1,68.6,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.5,26.49,27.8,24.1,1.09,1.16,42.86,17.48,56.57,230.4,1476.12,1,53.604577467663304,0.0,53.604577467663304,0.0,-9.415950980784373,40.95932720515253,10.515950980784373,-1.7593272051525304
2023-06-16 09:55:30.702,0,0,0,0,14.03,3.53,35.8,39.2,1.1,68.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.49,26.48,27.8,24.1,1.09,1.16,42.82,17.1,56.39,230.42,1477.11,1,53.614032122690695,0.0,53.614032122690695,-0.0,-9.329757295708475,41.05261287222453,10.429757295708475,-1.852612872224526
2023-06-16 09:55:31.103,0,0,0,0,14.0,3.52,35.8,39.2,1.1,68.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.5,26.48,27.79,24.1,1.09,1.16,42.82,17.38,56.39,230.41,1477.4,1,53.62318579914095,0.0,53.62318579914095,-0.0,-9.415950980784373,40.95932720515253,10.515950980784373,-1.7593272051525304
2023-06-16 09:55:31.502,0,0,0,0,14.0,3.52,35.8,39.2,1.2,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.51,26.49,27.79,24.1,1.09,1.16,42.82,17.77,56.39,230.39,1476.42,1,53.632296808462165,0.0,53.632296808462165,0.0,-9.415950980784373,40.95932720515253,10.615950980784373,-1.7593272051525304
2023-06-16 09:55:31.903,0,0,0,0,13.98,3.52,35.8,39.2,1.2,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.49,26.49,27.8,24.1,1.09,1.16,42.85,18.08,56.39,230.36,1474.55,1,53.64191577111246,0.0,53.64191577111246,0.0,-9.415950980784373,40.897055465519145,10.615950980784373,-1.697055465519142
2023-06-16 09:55:32.302,0,0,0,0,14.0,3.52,35.8,39.2,1.2,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.49,26.48,27.79,24.1,1.09,1.16,42.78,17.8,56.57,230.33,1473.98,1,53.652153792343164,0.0,53.652153792343164,0.0,-9.415950980784373,40.95932720515253,10.615950980784373,-1.7593272051525304
2023-06-16 09:55:32.701,0,0,0,0,14.03,3.53,35.8,39.2,1.2,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.48,26.5,27.78,24.1,1.09,1.16,42.79,17.72,56.57,230.34,1474.11,1,53.662523679115786,0.0,53.662523679115786,-0.0,-9.329757295708475,41.05261287222453,10.529757295708475,-1.852612872224526
2023-06-16 09:55:33.002,0,0,0,0,13.98,3.51,35.8,39.2,1.2,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.48,26.49,27.79,24.1,1.09,1.16,42.8,17.44,56.39,230.34,1473.8,1,53.67034719635727,0.0,53.67034719635727,0.0,-9.502328775446756,40.897055465519145,10.702328775446755,-1.697055465519142
2023-06-16 09:55:33.402,0,0,0,0,14.03,3.51,35.7,39.2,1.2,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.48,26.49,27.79,24.1,1.09,1.16,42.82,17.44,56.39,230.34,1473.04,1,53.6809110150695,0.0,53.6809110150695,0.0,-9.502328775446756,41.05261287222453,10.702328775446755,-1.852612872224526
2023-06-16 09:55:33.802,0,0,0,0,13.98,3.52,35.7,39.1,1.3,68.9,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.48,26.48,27.79,24.1,1.09,1.16,42.74,17.11,56.56,230.44,1474.85,1,53.69151548825981,0.0,53.69151548825981,-0.0,-9.415950980784373,40.897055465519145,10.715950980784374,-1.7970554655191435
