TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:55:34.103,0,0,0,0,14.0,3.53,35.7,39.1,1.3,68.9,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.47,26.49,27.78,24.1,1.09,1.16,42.76,16.97,56.56,230.49,1476.26,1,53.698914433112165,0.0,53.698914433112165,-0.0,-9.329757295708475,40.95932720515253,10.629757295708476,-1.8593272051525318
2023-06-16 09:55:34.501,0,0,0,0,13.98,3.53,35.7,39.1,1.3,68.9,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.48,26.49,27.78,24.1,1.09,1.16,42.76,17.06,56.4,230.69,1484.52,1,53.7075685258055,0.0,53.7075685258055,-0.0,-9.329757295708475,40.897055465519145,10.629757295708476,-1.7970554655191435
2023-06-16 09:55:34.902,0,0,0,0,13.98,3.51,35.7,39.1,1.3,69.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.48,26.49,27.78,24.1,1.09,1.16,42.79,17.49,56.4,230.79,1490.47,1,53.713176930956855,0.0,53.713176930956855,-0.0,-9.502328775446756,40.897055465519145,10.802328775446757,-1.7970554655191435
2023-06-16 09:55:35.301,0,0,0,0,13.98,3.51,35.7,39.1,1.3,69.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.47,26.49,27.77,24.1,1.09,1.16,42.84,17.75,56.45,230.88,1497.82,1,53.71625561654808,0.0,53.71625561654808,-0.0,-9.502328775446756,40.897055465519145,10.802328775446757,-1.7970554655191435
2023-06-16 09:55:35.701,0,0,0,0,14.0,3.54,35.7,39.1,1.3,69.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.47,26.49,27.79,24.1,1.09,1.16,42.81,17.95,56.45,230.98,1499.5,1,53.716963051998626,0.0,53.716963051998626,-0.0,-9.243746792773948,40.95932720515253,10.543746792773948,-1.8593272051525318
2023-06-16 09:55:36.102,0,0,0,0,13.98,3.54,35.7,39.1,1.3,69.1,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.47,26.48,27.78,24.1,1.09,1.16,42.81,18.03,56.57,231.05,1501.82,1,53.71693160711051,-0.0,53.71693160711051,-0.0,-9.243746792773948,40.897055465519145,10.543746792773948,-1.7970554655191435
2023-06-16 09:55:36.503,0,0,0,0,13.98,3.52,35.7,39.1,1.3,69.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.46,26.48,27.78,24.1,1.09,1.16,42.81,18.18,56.57,231.0,1502.35,1,53.716150372641096,-0.0,53.716150372641096,-0.0,-9.415950980784373,40.897055465519145,10.715950980784374,-1.7970554655191435
2023-06-16 09:55:36.902,0,0,0,0,13.98,3.54,35.7,39.1,1.3,69.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.46,26.48,27.79,24.1,1.09,1.16,42.86,18.04,56.39,231.0,1501.65,1,53.71528105059148,-0.0,53.71528105059148,0.0,-9.243746792773948,40.897055465519145,10.543746792773948,-1.7970554655191435
2023-06-16 09:55:37.301,0,0,0,0,13.96,3.52,35.7,39.1,1.3,69.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.47,26.47,27.78,24.1,1.09,1.16,42.83,18.57,56.39,231.0,1500.88,1,53.7146986935544,-0.0,53.7146986935544,0.0,-9.415950980784373,40.834718502611565,10.715950980784374,-1.734718502611564
2023-06-16 09:55:37.702,0,0,0,0,14.0,3.53,35.7,39.1,1.3,69.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.46,26.49,27.77,24.1,1.09,1.16,42.79,18.4,56.58,231.0,1500.44,1,53.71439025461436,-0.0,53.71439025461436,0.0,-9.329757295708475,40.95932720515253,10.629757295708476,-1.8593272051525318
2023-06-16 09:55:38.101,0,0,0,0,14.0,3.52,35.7,39.1,1.3,69.1,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.47,26.49,27.77,24.1,1.08,1.16,42.83,18.5,56.58,230.97,1500.34,1,53.71422462608099,-0.0,53.71422462608099,0.0,-9.415950980784373,40.95932720515253,10.715950980784374,-1.8593272051525318
2023-06-16 09:55:38.501,0,0,0,0,14.0,3.54,35.7,39.1,1.4,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.48,26.49,27.77,24.1,1.09,1.16,42.83,18.23,56.38,230.96,1500.44,1,53.71407871484041,-0.0,53.71407871484041,-0.0,-9.243746792773948,40.95932720515253,10.643746792773948,-1.8593272051525318
2023-06-16 09:55:38.902,0,0,0,0,14.03,3.54,35.7,39.1,1.4,69.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.48,26.49,27.77,24.1,1.09,1.16,42.82,18.24,56.38,230.93,1501.12,1,53.71383352789164,-0.0,53.71383352789164,-0.0,-9.243746792773948,41.05261287222453,10.643746792773948,-1.9526128722245275
2023-06-16 09:55:39.301,0,0,0,0,13.98,3.52,35.7,39.1,1.5,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.47,26.49,27.77,24.1,1.09,1.16,42.77,18.08,56.54,230.91,1500.78,1,53.71342035448313,-0.0,53.71342035448313,0.0,-9.415950980784373,40.897055465519145,10.915950980784373,-1.7970554655191435
2023-06-16 09:55:39.702,0,0,0,0,13.98,3.53,35.7,39.1,1.5,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.46,26.5,27.77,24.1,1.09,1.16,42.72,17.57,56.54,230.88,1494.34,1,53.713758586776265,0.0,53.713758586776265,0.0,-9.329757295708475,40.897055465519145,10.829757295708475,-1.7970554655191435
2023-06-16 09:55:40.101,0,0,0,0,13.96,3.53,35.7,39.1,1.5,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.46,26.49,27.75,24.1,1.09,1.16,42.79,17.05,56.51,230.95,1492.62,1,53.71618835681677,0.0,53.71618835681677,0.0,-9.329757295708475,40.834718502611565,10.829757295708475,-1.734718502611564
2023-06-16 09:55:40.503,0,0,0,0,13.98,3.51,35.7,39.1,1.5,69.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.47,26.48,27.75,24.1,1.09,1.16,42.79,17.08,56.51,230.99,1490.69,1,53.71934628519297,0.0,53.71934628519297,0.0,-9.502328775446756,40.897055465519145,11.002328775446756,-1.7970554655191435
2023-06-16 09:55:40.901,0,0,0,0,13.98,3.52,35.7,39.1,1.5,69.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.47,26.48,27.76,24.1,1.09,1.16,42.83,17.8,56.38,230.94,1495.59,1,53.72256966562748,0.0,53.72256966562748,-0.0,-9.415950980784373,40.897055465519145,10.915950980784373,-1.7970554655191435
2023-06-16 09:55:41.302,0,0,0,0,14.0,3.53,35.7,39.1,1.5,69.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.46,26.49,27.74,24.1,1.09,1.16,42.79,17.85,56.38,230.87,1497.02,1,53.72419352207899,0.0,53.72419352207899,-0.0,-9.329757295708475,40.95932720515253,10.829757295708475,-1.8593272051525318
2023-06-16 09:55:41.701,0,0,0,0,13.98,3.52,35.7,39.1,1.5,69.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.45,26.49,27.74,24.1,1.09,1.16,42.76,17.63,56.58,230.78,1499.21,1,53.725163619689944,0.0,53.725163619689944,-0.0,-9.415950980784373,40.897055465519145,10.915950980784373,-1.7970554655191435
2023-06-16 09:55:42.101,0,0,0,0,14.03,3.53,35.7,39.1,1.5,69.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.46,26.49,27.74,24.1,1.09,1.16,42.79,17.02,56.58,230.8,1498.88,1,53.725512768402105,0.0,53.725512768402105,0.0,-9.329757295708475,41.05261287222453,10.829757295708475,-1.9526128722245275
2023-06-16 09:55:42.502,0,0,0,0,13.98,3.52,35.7,39.1,1.5,69.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.46,26.49,27.74,24.1,1.09,1.16,42.83,16.61,56.4,230.85,1499.85,1,53.72586488766671,0.0,53.72586488766671,-0.0,-9.415950980784373,40.897055465519145,10.915950980784373,-1.7970554655191435
2023-06-16 09:55:42.901,0,0,0,0,13.98,3.53,35.7,39.1,1.5,69.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.46,26.49,27.74,24.1,1.09,1.16,42.78,16.63,56.4,230.9,1499.39,1,53.7259705395794,0.0,53.7259705395794,0.0,-9.329757295708475,40.897055465519145,10.829757295708475,-1.7970554655191435
2023-06-16 09:55:43.301,0,0,0,0,14.0,3.54,35.7,39.1,1.5,69.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.45,26.49,27.75,24.1,1.09,1.16,42.83,16.73,56.58,230.93,1498.96,1,53.72625721890927,0.0,53.72625721890927,0.0,-9.243746792773948,40.95932720515253,10.743746792773948,-1.8593272051525318
2023-06-16 09:55:43.701,0,0,0,0,13.98,3.53,35.7,39.1,1.5,69.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.45,26.49,27.73,24.1,1.09,1.16,42.8,16.99,56.58,230.95,1498.2,1,53.726747710137374,0.0,53.726747710137374,0.0,-9.329757295708475,40.897055465519145,10.829757295708475,-1.7970554655191435
2023-06-16 09:55:44.101,0,0,0,0,13.98,3.53,35.7,39.1,1.5,69.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.45,26.49,27.76,24.1,1.09,1.16,42.75,17.31,56.4,230.96,1498.85,1,53.72740281007767,0.0,53.72740281007767,-0.0,-9.329757295708475,40.897055465519145,10.829757295708475,-1.7970554655191435
2023-06-16 09:55:44.504,0,0,0,0,14.0,3.52,35.7,39.1,1.5,69.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.45,26.49,27.76,24.1,1.09,1.16,42.78,17.21,56.4,230.99,1498.8,1,53.727870333330635,0.0,53.727870333330635,0.0,-9.415950980784373,40.95932720515253,10.915950980784373,-1.8593272051525318
2023-06-16 09:55:44.901,0,0,0,0,14.0,3.52,35.7,39.1,1.6,69.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.45,26.49,27.76,24.1,1.09,1.16,42.74,17.54,56.39,231.01,1493.34,1,53.7288929986167,0.0,53.7288929986167,0.0,-9.415950980784373,40.95932720515253,11.015950980784373,-1.8593272051525318
2023-06-16 09:55:45.303,0,0,0,0,13.96,3.51,35.7,39.1,1.6,69.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.45,26.48,27.75,24.1,1.09,1.16,42.8,17.19,56.39,231.05,1491.83,1,53.73170676646471,0.0,53.73170676646471,0.0,-9.502328775446756,40.834718502611565,11.102328775446756,-1.734718502611564
2023-06-16 09:55:45.701,0,0,0,0,13.98,3.51,35.7,39.1,1.6,69.8,4050,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.45,26.49,27.73,24.1,1.09,1.16,42.78,17.27,56.58,231.05,1490.8,1,53.735071356978416,0.0,53.735071356978416,0.0,-9.502328775446756,40.897055465519145,11.102328775446756,-1.7970554655191435
2023-06-16 09:55:46.103,0,0,0,0,14.0,3.51,35.6,39.1,1.6,69.8,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.45,26.5,27.75,24.1,1.09,1.16,42.76,17.27,56.58,231.06,1495.39,1,53.73830559090137,0.0,53.73830559090137,-0.0,-9.502328775446756,40.95932720515253,11.102328775446756,-1.8593272051525318
2023-06-16 09:55:46.502,0,0,0,0,13.96,3.5,35.6,39.1,1.6,69.8,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,26.49,27.75,24.1,1.09,1.16,42.8,17.7,56.4,231.05,1497.15,1,53.739969083395,0.0,53.739969083395,-0.0,-9.58889161453385,40.834718502611565,11.18889161453385,-1.734718502611564
2023-06-16 09:55:46.903,0,0,0,0,14.0,3.51,35.6,39.1,1.6,69.8,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.43,26.49,27.73,24.1,1.09,1.16,42.77,18.25,56.4,231.08,1497.31,1,53.74109591503859,0.0,53.74109591503859,-0.0,-9.502328775446756,40.95932720515253,11.102328775446756,-1.8593272051525318
2023-06-16 09:55:47.302,0,0,0,0,13.96,3.51,35.6,39.1,1.6,69.9,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,26.49,27.74,24.1,1.09,1.16,42.81,18.4,56.58,231.08,1492.22,1,53.742673866629616,0.0,53.742673866629616,0.0,-9.502328775446756,40.834718502611565,11.102328775446756,-1.734718502611564
2023-06-16 09:55:47.702,0,0,0,0,14.0,3.51,35.6,39.1,1.6,69.9,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.43,26.5,27.74,24.1,1.09,1.16,42.79,18.56,56.58,231.07,1496.67,1,53.74534123611213,0.0,53.74534123611213,-0.0,-9.502328775446756,40.95932720515253,11.102328775446756,-1.8593272051525318
2023-06-16 09:55:48.102,0,0,0,0,13.98,3.52,35.6,39.1,1.6,69.9,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.43,26.49,27.76,24.1,1.09,1.16,42.78,18.94,56.39,231.1,1496.48,1,53.74669321201326,0.0,53.74669321201326,0.0,-9.415950980784373,40.897055465519145,11.015950980784373,-1.7970554655191435
2023-06-16 09:55:48.501,0,0,0,0,13.96,3.52,35.6,39.1,1.6,70.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.43,26.5,27.76,24.1,1.09,1.16,42.76,18.61,56.39,231.15,1491.67,1,53.74857295120718,0.0,53.74857295120718,0.0,-9.415950980784373,40.834718502611565,11.015950980784373,-1.734718502611564
2023-06-16 09:55:48.902,0,0,0,0,13.98,3.51,35.6,39.1,1.6,70.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.43,26.5,27.75,24.1,1.09,1.16,42.81,18.06,56.38,231.17,1497.08,1,53.75137770043376,0.0,53.75137770043376,-0.0,-9.502328775446756,40.897055465519145,11.102328775446756,-1.7970554655191435
2023-06-16 09:55:49.302,0,0,0,0,13.98,3.52,35.6,39.1,1.6,70.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.44,26.5,27.75,24.1,1.09,1.16,42.79,17.31,56.38,231.15,1491.94,1,53.75305966259005,0.0,53.75305966259005,0.0,-9.415950980784373,40.897055465519145,11.015950980784373,-1.7970554655191435
2023-06-16 09:55:49.702,0,0,0,0,13.88,3.52,35.6,39.1,1.6,70.1,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.51,27.74,24.1,1.09,1.16,42.76,17.04,56.57,231.12,1491.97,1,53.75628128952267,0.0,53.75628128952267,-0.0,-9.415950980784373,40.58471518272887,11.015950980784373,-1.4847151827288698
2023-06-16 09:55:50.102,0,0,0,0,13.98,3.52,35.6,39.1,1.6,70.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.43,26.51,27.75,24.1,1.09,1.16,42.84,16.68,56.57,231.14,1491.99,1,53.759491613678954,0.0,53.759491613678954,-0.0,-9.415950980784373,40.897055465519145,11.015950980784373,-1.7970554655191435
2023-06-16 09:55:50.503,0,0,0,0,13.98,3.52,35.6,39.0,1.7,70.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.52,27.75,24.1,1.09,1.16,42.77,16.67,56.42,231.15,1491.85,1,53.762719544377354,0.0,53.762719544377354,0.0,-9.415950980784373,40.897055465519145,11.115950980784373,-1.897055465519145
2023-06-16 09:55:50.902,0,0,0,0,13.96,3.52,35.6,39.0,1.7,70.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.41,26.52,27.76,24.1,1.09,1.16,42.79,16.93,56.42,231.12,1497.57,1,53.765399139416246,0.0,53.765399139416246,-0.0,-9.415950980784373,40.834718502611565,11.115950980784373,-1.8347185026115653
2023-06-16 09:55:51.301,0,0,0,0,13.96,3.51,35.6,39.0,1.7,70.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.42,26.51,27.76,24.1,1.09,1.16,42.78,17.84,56.58,231.09,1498.04,1,53.76632220848086,0.0,53.76632220848086,-0.0,-9.502328775446756,40.834718502611565,11.202328775446755,-1.8347185026115653
2023-06-16 09:55:51.702,0,0,0,0,13.98,3.51,35.6,39.0,1.7,70.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.42,26.5,27.75,24.1,1.09,1.16,42.74,18.11,56.58,231.08,1499.06,1,53.76700578829768,0.0,53.76700578829768,-0.0,-9.502328775446756,40.897055465519145,11.202328775446755,-1.897055465519145
2023-06-16 09:55:52.101,0,0,0,0,13.98,3.52,35.6,39.1,1.7,70.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.41,26.53,27.75,24.1,1.09,1.16,42.79,17.9,56.4,231.09,1493.41,1,53.76794305714609,0.0,53.76794305714609,0.0,-9.415950980784373,40.897055465519145,11.115950980784373,-1.7970554655191435
2023-06-16 09:55:52.502,0,0,0,0,13.96,3.51,35.6,39.1,1.7,70.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.51,27.75,24.1,1.09,1.16,42.86,17.65,56.4,231.1,1493.0,1,53.77062606508972,0.0,53.77062606508972,0.0,-9.502328775446756,40.834718502611565,11.202328775446755,-1.734718502611564
2023-06-16 09:55:52.902,0,0,0,0,13.98,3.52,35.6,39.0,1.8,70.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.41,26.51,27.76,24.1,1.09,1.16,42.77,17.8,56.43,231.06,1498.88,1,53.772838460052036,0.0,53.772838460052036,-0.0,-9.415950980784373,40.897055465519145,11.215950980784374,-1.897055465519145
2023-06-16 09:55:53.301,0,0,0,0,13.98,3.52,35.6,39.0,1.8,70.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.4,26.51,27.75,24.1,1.09,1.16,42.77,17.71,56.43,231.09,1493.57,1,53.773812348256136,0.0,53.773812348256136,0.0,-9.415950980784373,40.897055465519145,11.215950980784374,-1.897055465519145
2023-06-16 09:55:53.702,0,0,0,0,13.98,3.52,35.6,39.0,1.8,70.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.51,27.76,24.1,1.09,1.16,42.78,17.59,56.47,231.06,1498.07,1,53.775936560387635,0.0,53.775936560387635,-0.0,-9.415950980784373,40.897055465519145,11.215950980784374,-1.897055465519145
2023-06-16 09:55:54.102,0,0,0,0,13.93,3.51,35.6,39.0,1.8,70.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,26.51,27.76,24.1,1.09,1.16,42.83,17.51,56.47,231.08,1492.37,1,53.777278273537185,0.0,53.777278273537185,0.0,-9.502328775446756,40.741090411606535,11.302328775446757,-1.7410904116065353
2023-06-16 09:55:54.502,0,0,0,0,13.96,3.51,35.6,39.0,1.8,70.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.41,26.5,27.76,24.1,1.09,1.16,42.78,17.73,56.4,231.13,1496.94,1,53.77986936485531,0.0,53.77986936485531,-0.0,-9.502328775446756,40.834718502611565,11.302328775446757,-1.8347185026115653
2023-06-16 09:55:54.901,0,0,0,0,14.0,3.51,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.5,27.77,24.1,1.09,1.16,42.81,18.33,56.4,231.13,1491.9,1,53.78158235309364,0.0,53.78158235309364,0.0,-9.502328775446756,40.95932720515253,11.302328775446757,-1.9593272051525332
2023-06-16 09:55:55.302,0,0,0,0,13.96,3.51,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.51,27.76,24.1,1.09,1.16,42.76,18.56,56.57,231.09,1496.89,1,53.78433211244107,0.0,53.78433211244107,-0.0,-9.502328775446756,40.834718502611565,11.302328775446757,-1.8347185026115653
2023-06-16 09:55:55.701,0,0,0,0,13.98,3.51,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,26.52,27.77,24.1,1.09,1.16,42.76,18.28,56.57,231.09,1496.21,1,53.78563931343795,0.0,53.78563931343795,0.0,-9.502328775446756,40.897055465519145,11.302328775446757,-1.897055465519145
2023-06-16 09:55:56.101,0,0,0,0,13.96,3.51,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.39,26.51,27.76,24.1,1.09,1.16,42.78,18.09,56.4,231.15,1492.21,1,53.787556345520024,0.0,53.787556345520024,0.0,-9.502328775446756,40.834718502611565,11.302328775446757,-1.8347185026115653
2023-06-16 09:55:56.502,0,0,0,0,13.96,3.52,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,26.51,27.76,24.1,1.09,1.16,42.78,17.66,56.4,230.97,1489.56,1,53.790940800466544,0.0,53.790940800466544,0.0,-9.415950980784373,40.834718502611565,11.215950980784374,-1.8347185026115653
2023-06-16 09:55:56.902,0,0,0,0,13.98,3.52,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,26.51,27.77,24.1,1.09,1.16,42.77,17.78,56.49,230.46,1481.6,1,53.79593139896394,0.0,53.79593139896394,0.0,-9.415950980784373,40.897055465519145,11.215950980784374,-1.897055465519145
2023-06-16 09:55:57.301,0,0,0,0,13.98,3.53,35.6,39.0,1.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.5,27.76,24.1,1.09,1.16,42.79,17.74,56.49,230.28,1477.81,1,53.8036412900591,0.0,53.8036412900591,0.0,-9.329757295708475,40.897055465519145,11.129757295708476,-1.897055465519145
2023-06-16 09:55:57.701,0,0,0,0,13.98,3.53,35.6,39.0,1.8,70.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.51,27.77,24.1,1.09,1.16,42.79,17.73,56.57,230.75,1483.98,1,53.81191433648348,0.0,53.81191433648348,-0.0,-9.329757295708475,40.897055465519145,11.129757295708476,-1.897055465519145
2023-06-16 09:55:58.101,0,0,0,0,14.0,3.51,35.6,39.0,1.8,70.6,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.39,26.5,27.76,24.1,1.09,1.16,42.79,17.69,56.57,231.14,1496.25,1,53.81711896425009,0.0,53.81711896425009,-0.0,-9.502328775446756,40.95932720515253,11.302328775446757,-1.9593272051525332
2023-06-16 09:55:58.501,0,0,0,0,14.0,3.51,35.6,39.0,1.8,70.7,4100,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.4,26.52,27.76,24.1,1.09,1.16,42.79,17.65,56.41,231.11,1493.6,1,53.81888496862174,0.0,53.81888496862174,0.0,-9.502328775446756,40.95932720515253,11.302328775446757,-1.9593272051525332
2023-06-16 09:55:58.902,0,0,0,0,13.93,3.52,35.6,39.0,1.8,70.7,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.4,26.52,27.75,24.1,1.09,1.16,42.8,17.74,56.41,231.09,1494.4,1,53.82136941476584,0.0,53.82136941476584,-0.0,-9.415950980784373,40.741090411606535,11.215950980784374,-1.7410904116065353
2023-06-16 09:55:59.301,0,0,0,0,13.96,3.53,35.6,39.0,1.8,70.7,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.41,26.51,27.74,24.1,1.09,1.16,42.76,17.43,56.58,231.1,1499.32,1,53.82311745918037,0.0,53.82311745918037,-0.0,-9.329757295708475,40.834718502611565,11.129757295708476,-1.8347185026115653
2023-06-16 09:55:59.701,0,0,0,0,13.98,3.51,35.6,39.0,1.8,70.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.4,26.5,27.73,24.1,1.09,1.16,42.78,17.15,56.58,231.1,1494.0,1,53.8239191606784,0.0,53.8239191606784,0.0,-9.502328775446756,40.897055465519145,11.302328775446757,-1.897055465519145
2023-06-16 09:56:00.101,0,0,0,0,13.96,3.51,35.6,39.0,1.8,70.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,26.51,27.75,24.1,1.09,1.16,42.8,16.93,56.42,231.1,1492.66,1,53.82645088378192,0.0,53.82645088378192,0.0,-9.502328775446756,40.834718502611565,11.302328775446757,-1.8347185026115653
2023-06-16 09:56:00.501,0,0,0,0,13.93,3.52,35.6,39.0,1.8,70.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.51,27.75,24.1,1.09,1.16,42.79,16.12,56.55,231.08,1492.18,1,53.82943061124087,0.0,53.82943061124087,0.0,-9.415950980784373,40.741090411606535,11.215950980784374,-1.7410904116065353
2023-06-16 09:56:00.902,0,0,0,0,13.96,3.51,35.6,39.0,1.8,70.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.4,26.51,27.73,24.1,1.09,1.16,42.81,16.04,56.55,230.92,1497.23,1,53.83206641441823,0.0,53.83206641441823,-0.0,-9.502328775446756,40.834718502611565,11.302328775446757,-1.8347185026115653
2023-06-16 09:56:01.302,0,0,0,0,13.98,3.51,35.6,39.0,1.8,70.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.39,26.52,27.73,24.1,1.09,1.16,42.79,16.6,56.41,230.79,1497.73,1,53.83312486209632,0.0,53.83312486209632,-0.0,-9.502328775446756,40.897055465519145,11.302328775446757,-1.897055465519145
2023-06-16 09:56:01.702,0,0,0,0,13.98,3.52,35.6,39.0,1.8,70.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,26.51,27.72,24.1,1.09,1.16,42.76,17.62,56.41,230.78,1492.87,1,53.83451842614174,0.0,53.83451842614174,0.0,-9.415950980784373,40.897055465519145,11.215950980784374,-1.897055465519145
2023-06-16 09:56:02.101,0,0,0,0,13.98,3.51,35.6,39.0,1.8,70.9,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,26.52,27.69,24.1,1.09,1.16,42.71,18.22,56.39,230.87,1497.55,1,53.836901669452196,0.0,53.836901669452196,-0.0,-9.502328775446756,40.897055465519145,11.302328775446757,-1.897055465519145
2023-06-16 09:56:02.501,0,0,0,0,13.98,3.52,35.6,39.0,1.8,70.9,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.4,26.52,27.69,24.1,1.09,1.16,42.73,18.32,56.39,230.91,1497.04,1,53.83793311989545,0.0,53.83793311989545,0.0,-9.415950980784373,40.897055465519145,11.215950980784374,-1.897055465519145
2023-06-16 09:56:02.902,0,0,0,0,14.0,3.51,35.6,39.0,1.9,71.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.52,27.72,24.1,1.09,1.16,42.78,17.7,56.58,230.87,1496.64,1,53.839157868430604,0.0,53.839157868430604,0.0,-9.502328775446756,40.95932720515253,11.402328775446756,-1.9593272051525332
2023-06-16 09:56:03.302,0,0,0,0,13.98,3.5,35.6,39.0,1.9,71.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.38,26.52,27.7,24.1,1.09,1.16,42.81,17.53,56.58,230.8,1496.97,1,53.840469028120026,0.0,53.840469028120026,-0.0,-9.58889161453385,40.897055465519145,11.48889161453385,-1.897055465519145
2023-06-16 09:56:03.702,0,0,0,0,13.96,3.5,35.6,39.0,1.9,71.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.36,26.51,27.71,24.1,1.09,1.16,42.76,16.81,56.4,230.75,1498.52,1,53.8415258968067,0.0,53.8415258968067,-0.0,-9.58889161453385,40.834718502611565,11.48889161453385,-1.8347185026115653
2023-06-16 09:56:04.102,0,0,0,0,13.98,3.52,35.6,39.0,1.9,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,26.51,27.7,24.1,1.09,1.16,42.72,16.57,56.4,230.8,1492.85,1,53.84268595796823,0.0,53.84268595796823,0.0,-9.415950980784373,40.897055465519145,11.315950980784374,-1.897055465519145
2023-06-16 09:56:04.502,0,0,0,0,14.0,3.51,35.6,39.0,1.9,71.1,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.38,26.52,27.7,24.1,1.09,1.16,42.77,16.73,56.58,230.84,1492.31,1,53.845597364339824,0.0,53.845597364339824,0.0,-9.502328775446756,40.95932720515253,11.402328775446756,-1.9593272051525332
2023-06-16 09:56:04.901,0,0,0,0,13.96,3.51,35.6,39.0,1.9,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,26.52,27.7,24.1,1.09,1.16,42.79,17.24,56.58,230.9,1491.65,1,53.84873325544356,0.0,53.84873325544356,0.0,-9.502328775446756,40.834718502611565,11.402328775446756,-1.8347185026115653
2023-06-16 09:56:05.301,0,0,0,0,14.0,3.51,35.6,39.0,1.9,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,26.52,27.72,24.1,1.09,1.16,42.82,17.71,56.41,230.9,1497.62,1,53.851490830512034,0.0,53.851490830512034,-0.0,-9.502328775446756,40.95932720515253,11.402328775446756,-1.9593272051525332
2023-06-16 09:56:05.701,0,0,0,0,13.98,3.52,35.6,39.0,1.9,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.51,27.71,24.1,1.09,1.16,42.75,17.13,56.41,230.9,1497.94,1,53.85241131627082,0.0,53.85241131627082,-0.0,-9.415950980784373,40.897055465519145,11.315950980784374,-1.897055465519145
2023-06-16 09:56:06.102,0,0,0,0,13.98,3.51,35.6,39.0,1.9,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.52,27.69,24.1,1.09,1.16,42.75,16.76,56.4,230.84,1499.55,1,53.8530764778757,0.0,53.8530764778757,-0.0,-9.502328775446756,40.897055465519145,11.402328775446756,-1.897055465519145
2023-06-16 09:56:06.502,0,0,0,0,13.98,3.51,35.6,39.0,2.0,71.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.36,26.52,27.69,24.1,1.09,1.16,42.84,16.72,56.4,230.83,1499.65,1,53.853246220734114,0.0,53.853246220734114,-0.0,-9.502328775446756,40.897055465519145,11.502328775446756,-1.897055465519145
2023-06-16 09:56:06.903,0,0,0,0,13.98,3.5,35.6,39.0,2.0,71.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.36,26.52,27.7,24.1,1.09,1.16,42.78,17.05,56.6,230.81,1500.77,1,53.853274291670324,-0.0,53.853274291670324,-0.0,-9.58889161453385,40.897055465519145,11.58889161453385,-1.897055465519145
2023-06-16 09:56:07.302,0,0,0,0,14.0,3.51,35.6,39.0,2.0,71.2,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.39,26.53,27.7,24.1,1.09,1.16,42.79,17.29,56.6,230.82,1501.06,1,53.85293906081675,-0.0,53.85293906081675,-0.0,-9.502328775446756,40.95932720515253,11.502328775446756,-1.9593272051525332
2023-06-16 09:56:07.702,0,0,0,0,13.98,3.51,35.6,39.0,2.0,71.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,26.52,27.69,24.1,1.09,1.16,42.78,16.84,56.4,230.82,1494.88,1,53.85313248472213,0.0,53.85313248472213,0.0,-9.502328775446756,40.897055465519145,11.502328775446756,-1.897055465519145
2023-06-16 09:56:08.101,0,0,0,0,14.0,3.53,35.6,39.0,2.0,71.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.37,26.51,27.69,24.1,1.09,1.16,42.77,16.89,56.4,230.79,1493.9,1,53.85527340390205,0.0,53.85527340390205,0.0,-9.329757295708475,40.95932720515253,11.329757295708475,-1.9593272051525332
2023-06-16 09:56:08.502,0,0,0,0,14.0,3.52,35.6,39.0,2.0,71.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.37,26.52,27.69,24.1,1.09,1.16,42.81,17.26,56.58,230.8,1490.82,1,53.85802746437549,0.0,53.85802746437549,0.0,-9.415950980784373,40.95932720515253,11.415950980784373,-1.9593272051525332
2023-06-16 09:56:08.902,0,0,0,0,13.98,3.52,35.6,39.0,2.0,71.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.37,26.52,27.7,24.1,1.09,1.16,42.81,18.13,56.58,230.82,1489.22,1,53.861853097987165,0.0,53.861853097987165,0.0,-9.415950980784373,40.897055465519145,11.415950980784373,-1.897055465519145
2023-06-16 09:56:09.301,0,0,0,0,13.96,3.51,35.6,39.0,2.0,71.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.37,26.52,27.7,24.1,1.09,1.16,42.74,18.02,56.41,230.82,1494.58,1,53.8656294703865,0.0,53.8656294703865,-0.0,-9.502328775446756,40.834718502611565,11.502328775446756,-1.8347185026115653
2023-06-16 09:56:09.701,0,0,0,0,13.98,3.5,35.6,39.0,2.0,71.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.37,26.52,27.7,24.1,1.09,1.16,42.8,17.59,56.41,230.78,1495.88,1,53.86766868596553,0.0,53.86766868596553,-0.0,-9.58889161453385,40.897055465519145,11.58889161453385,-1.897055465519145
2023-06-16 09:56:10.102,0,0,0,0,14.0,3.5,35.6,39.0,2.0,71.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.36,26.53,27.7,24.1,1.09,1.16,42.78,17.41,56.43,230.77,1498.01,1,53.86911207437753,0.0,53.86911207437753,-0.0,-9.58889161453385,40.95932720515253,11.58889161453385,-1.9593272051525332
2023-06-16 09:56:10.501,0,0,0,0,13.98,3.52,35.6,39.0,2.0,71.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.35,26.53,27.7,24.1,1.09,1.16,42.74,17.34,56.43,230.78,1499.2,1,53.86978781541347,0.0,53.86978781541347,-0.0,-9.415950980784373,40.897055465519145,11.415950980784373,-1.897055465519145
2023-06-16 09:56:10.901,0,0,0,0,13.98,3.53,35.6,39.0,2.0,71.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.53,27.7,24.1,1.09,1.16,42.73,17.33,56.58,230.81,1498.43,1,53.87018496717929,0.0,53.87018496717929,0.0,-9.329757295708475,40.897055465519145,11.329757295708475,-1.897055465519145
2023-06-16 09:56:11.301,0,0,0,0,13.98,3.53,35.6,39.0,2.0,71.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.36,26.53,27.7,24.1,1.09,1.16,42.78,17.07,56.58,230.84,1497.24,1,53.87092983445644,0.0,53.87092983445644,0.0,-9.329757295708475,40.897055465519145,11.329757295708475,-1.897055465519145
2023-06-16 09:56:11.701,0,0,0,0,13.96,3.51,35.6,39.0,2.0,71.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.35,26.52,27.71,24.1,1.09,1.16,42.75,16.83,56.39,230.87,1497.63,1,53.87199504178762,0.0,53.87199504178762,-0.0,-9.502328775446756,40.834718502611565,11.502328775446756,-1.8347185026115653
2023-06-16 09:56:12.102,0,0,0,0,14.0,3.51,35.6,39.0,2.0,71.6,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.53,27.72,24.1,1.09,1.16,42.78,17.28,56.39,230.88,1499.12,1,53.87279497335195,0.0,53.87279497335195,-0.0,-9.502328775446756,40.95932720515253,11.502328775446756,-1.9593272051525332
2023-06-16 09:56:12.502,0,0,0,0,13.96,3.52,35.6,39.0,2.0,71.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.53,27.72,24.1,1.09,1.16,42.76,17.32,56.61,230.89,1501.17,1,53.87294049080372,-0.0,53.87294049080372,-0.0,-9.415950980784373,40.834718502611565,11.415950980784373,-1.8347185026115653
2023-06-16 09:56:12.901,0,0,0,0,13.93,3.51,35.6,39.0,2.0,71.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.37,26.53,27.71,24.1,1.09,1.16,42.81,17.82,56.61,230.82,1500.55,1,53.87253554955006,-0.0,53.87253554955006,0.0,-9.502328775446756,40.741090411606535,11.502328775446756,-1.7410904116065353
2023-06-16 09:56:13.303,0,0,0,0,13.96,3.51,35.6,39.0,2.0,71.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.52,27.7,24.1,1.09,1.16,42.78,17.56,56.41,230.72,1499.63,1,53.872407888596065,0.0,53.872407888596065,0.0,-9.502328775446756,40.834718502611565,11.502328775446756,-1.8347185026115653
2023-06-16 09:56:13.702,0,0,0,0,14.03,3.52,35.6,39.0,2.0,71.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.52,27.7,24.1,1.09,1.16,42.76,17.77,56.41,230.64,1498.86,1,53.87263133026839,0.0,53.87263133026839,0.0,-9.415950980784373,41.05261287222453,11.415950980784373,-2.052612872224529
2023-06-16 09:56:14.102,0,0,0,0,13.98,3.52,35.6,39.0,2.0,71.7,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.34,26.53,27.7,24.1,1.09,1.16,42.72,17.22,56.44,230.62,1497.58,1,53.87321319381953,0.0,53.87321319381953,0.0,-9.415950980784373,40.897055465519145,11.415950980784373,-1.897055465519145
2023-06-16 09:56:14.502,0,0,0,0,13.98,3.51,35.6,39.0,2.0,71.7,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.36,26.53,27.7,24.1,1.09,1.16,42.73,16.9,56.44,230.61,1497.2,1,53.87421950721026,0.0,53.87421950721026,0.0,-9.502328775446756,40.897055465519145,11.502328775446756,-1.897055465519145
2023-06-16 09:56:14.902,0,0,0,0,13.96,3.51,35.6,39.0,2.0,71.7,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.36,26.53,27.72,24.1,1.09,1.16,42.81,17.28,56.54,230.64,1497.36,1,53.87532331265689,0.0,53.87532331265689,-0.0,-9.502328775446756,40.834718502611565,11.502328775446756,-1.8347185026115653
2023-06-16 09:56:15.302,0,0,0,0,13.98,3.52,35.6,39.0,2.0,71.7,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.54,27.69,24.1,1.09,1.16,42.77,17.34,56.54,230.63,1496.43,1,53.876471988444344,0.0,53.876471988444344,0.0,-9.415950980784373,40.897055465519145,11.415950980784373,-1.897055465519145
2023-06-16 09:56:15.702,0,0,0,0,14.0,3.52,35.6,38.9,2.0,71.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.54,27.69,24.1,1.09,1.16,42.71,17.57,56.4,230.63,1490.84,1,53.87845970101357,0.0,53.87845970101357,0.0,-9.415950980784373,40.95932720515253,11.415950980784373,-2.0593272051525346
2023-06-16 09:56:16.102,0,0,0,0,14.0,3.53,35.6,38.9,2.0,71.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.54,27.71,24.1,1.09,1.16,42.74,17.38,56.4,230.63,1496.24,1,53.8815839299202,0.0,53.8815839299202,-0.0,-9.329757295708475,40.95932720515253,11.329757295708475,-2.0593272051525346
2023-06-16 09:56:16.502,0,0,0,0,13.96,3.52,35.5,39.0,2.0,71.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.36,26.53,27.71,24.1,1.09,1.16,42.75,17.27,56.58,230.66,1496.22,1,53.88308955138207,0.0,53.88308955138207,0.0,-9.415950980784373,40.834718502611565,11.415950980784373,-1.8347185026115653
2023-06-16 09:56:16.903,0,0,0,0,13.96,3.52,35.5,39.0,2.0,71.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.53,27.7,24.1,1.09,1.16,42.82,17.2,56.58,230.69,1489.88,1,53.88525239672185,0.0,53.88525239672185,0.0,-9.415950980784373,40.834718502611565,11.415950980784373,-1.8347185026115653
2023-06-16 09:56:17.302,0,0,0,0,14.0,3.52,35.5,39.0,2.0,71.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.35,26.53,27.69,24.1,1.09,1.16,42.81,16.75,56.41,230.64,1487.33,1,53.88954544794323,0.0,53.88954544794323,0.0,-9.415950980784373,40.95932720515253,11.415950980784373,-1.9593272051525332
2023-06-16 09:56:17.703,0,0,0,0,13.98,3.52,35.6,38.9,2.0,71.9,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.53,27.7,24.1,1.09,1.16,42.74,16.73,56.41,230.59,1492.34,1,53.8941197177744,0.0,53.8941197177744,-0.0,-9.415950980784373,40.897055465519145,11.415950980784373,-1.9970554655191464
2023-06-16 09:56:18.103,0,0,0,0,13.93,3.51,35.6,38.9,2.0,71.9,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.34,26.54,27.69,24.1,1.09,1.16,42.7,17.07,56.55,230.53,1494.05,1,53.89701089529278,0.0,53.89701089529278,-0.0,-9.502328775446756,40.741090411606535,11.502328775446756,-1.8410904116065367
2023-06-16 09:56:18.501,0,0,0,0,14.0,3.51,35.6,38.9,2.0,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.35,26.54,27.69,24.1,1.09,1.16,42.75,17.33,56.55,230.51,1496.24,1,53.89916197995903,0.0,53.89916197995903,-0.0,-9.502328775446756,40.95932720515253,11.502328775446756,-2.0593272051525346
2023-06-16 09:56:18.901,0,0,0,0,13.98,3.51,35.6,38.9,2.0,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.54,27.69,24.1,1.09,1.16,42.72,17.34,56.44,230.47,1496.48,1,53.900640794255764,0.0,53.900640794255764,-0.0,-9.502328775446756,40.897055465519145,11.502328775446756,-1.9970554655191464
2023-06-16 09:56:19.301,0,0,0,0,14.0,3.51,35.6,38.9,2.0,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.53,27.69,24.1,1.09,1.16,42.74,17.24,56.44,230.44,1489.82,1,53.902713505141776,0.0,53.902713505141776,0.0,-9.502328775446756,40.95932720515253,11.502328775446756,-2.0593272051525346
2023-06-16 09:56:19.701,0,0,0,0,13.96,3.5,35.6,38.9,2.0,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.53,27.69,24.1,1.09,1.16,42.76,17.57,56.42,230.38,1488.86,1,53.906882401969476,0.0,53.906882401969476,0.0,-9.58889161453385,40.834718502611565,11.58889161453385,-1.9347185026115667
2023-06-16 09:56:20.102,0,0,0,0,13.98,3.51,35.5,38.9,2.1,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.54,27.68,24.1,1.09,1.16,42.78,17.39,56.42,230.38,1488.78,1,53.91135767309908,0.0,53.91135767309908,0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
2023-06-16 09:56:20.501,0,0,0,0,13.98,3.51,35.5,38.9,2.1,72.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.35,26.54,27.68,24.1,1.09,1.16,42.76,17.19,56.59,230.48,1489.54,1,53.91576013752703,0.0,53.91576013752703,-0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
2023-06-16 09:56:20.902,0,0,0,0,13.98,3.51,35.5,38.9,2.1,72.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.35,26.54,27.67,24.1,1.09,1.16,42.78,16.89,56.59,230.5,1490.98,1,53.919812775447404,0.0,53.919812775447404,-0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
2023-06-16 09:56:21.301,0,0,0,0,13.98,3.51,35.6,38.9,2.1,72.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.34,26.54,27.66,24.1,1.08,1.16,42.79,17.18,56.41,230.48,1496.08,1,53.92290252480272,0.0,53.92290252480272,-0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
2023-06-16 09:56:21.701,0,0,0,0,14.0,3.51,35.6,38.9,2.1,72.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.34,26.55,27.67,24.1,1.09,1.16,42.78,17.84,56.41,230.48,1495.75,1,53.924502689440295,0.0,53.924502689440295,0.0,-9.502328775446756,40.95932720515253,11.602328775446756,-2.0593272051525346
2023-06-16 09:56:22.102,0,0,0,0,13.96,3.51,35.5,38.9,2.1,72.1,4050,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.34,26.54,27.65,24.1,1.09,1.16,42.77,17.97,56.58,230.49,1497.48,1,53.92603577608828,0.0,53.92603577608828,-0.0,-9.502328775446756,40.834718502611565,11.602328775446756,-1.9347185026115667
2023-06-16 09:56:22.503,0,0,0,0,13.98,3.51,35.5,38.9,2.1,72.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.33,26.54,27.65,24.1,1.09,1.16,42.79,17.52,56.58,230.53,1498.19,1,53.92697400342707,0.0,53.92697400342707,-0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
2023-06-16 09:56:22.902,0,0,0,0,13.98,3.51,35.5,38.9,2.1,72.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.34,26.54,27.66,24.1,1.09,1.16,42.73,17.13,56.41,230.56,1498.63,1,53.927653154006045,0.0,53.927653154006045,-0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
2023-06-16 09:56:23.302,0,0,0,0,13.98,3.52,35.5,38.9,2.1,72.3,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.34,26.54,27.67,24.1,1.09,1.16,42.72,17.1,56.41,230.55,1497.8,1,53.92828469940905,0.0,53.92828469940905,0.0,-9.415950980784373,40.897055465519145,11.515950980784373,-1.9970554655191464
2023-06-16 09:56:23.702,0,0,0,0,14.03,3.52,35.6,38.9,2.1,72.3,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.34,26.54,27.65,24.1,1.09,1.16,42.79,17.87,56.4,230.51,1498.46,1,53.9290981268001,0.0,53.9290981268001,-0.0,-9.415950980784373,41.05261287222453,11.515950980784373,-2.1526128722245303
2023-06-16 09:56:24.101,0,0,0,0,13.98,3.51,35.6,38.9,2.1,72.3,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.35,26.54,27.66,24.1,1.09,1.16,42.81,18.34,56.4,230.52,1497.92,1,53.92976592636827,0.0,53.92976592636827,0.0,-9.502328775446756,40.897055465519145,11.602328775446756,-1.9970554655191464
