TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_out,phe_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 09:57:15.503,0,0,0,0,13.96,3.47,35.5,38.6,2.5,74.9,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.22,26.59,27.63,24.1,1.09,1.16,42.72,17.6,56.46,230.8,1495.13,1,54.06353062277319,0.0,54.06353062277319,0.0,-9.849699859319571,40.834718502611565,12.349699859319571,-2.234718502611564
2023-06-16 09:57:15.902,0,0,0,0,13.93,3.47,35.5,38.6,2.5,74.9,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.22,26.6,27.64,24.1,1.09,1.16,42.64,17.97,56.45,230.85,1490.14,1,54.065975097911384,0.0,54.065975097911384,0.0,-9.849699859319571,40.741090411606535,12.349699859319571,-2.141090411606534
2023-06-16 09:57:16.303,0,0,0,0,13.91,3.44,35.5,38.6,2.5,75.0,4050,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.22,26.6,27.64,24.1,1.09,1.16,42.66,17.73,56.45,230.88,1489.58,1,54.06998595665219,0.0,54.06998595665219,0.0,-10.112207884947736,40.67858968345092,12.612207884947736,-2.0785896834509217
2023-06-16 09:57:16.702,0,0,0,0,13.91,3.47,35.5,38.6,2.5,75.0,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.22,26.6,27.67,24.1,1.09,1.16,42.61,17.34,56.65,230.89,1495.32,1,54.07357006491902,0.0,54.07357006491902,-0.0,-9.849699859319571,40.67858968345092,12.349699859319571,-2.0785896834509217
2023-06-16 09:57:17.101,0,0,0,0,13.93,3.45,35.5,38.6,2.5,75.0,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.21,26.6,27.67,24.1,1.09,1.16,42.64,17.27,56.65,230.91,1496.45,1,54.0753246579409,0.0,54.0753246579409,-0.0,-10.024514723422499,40.741090411606535,12.524514723422499,-2.141090411606534
2023-06-16 09:57:17.502,0,0,0,0,13.96,3.47,35.5,38.6,2.5,75.0,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.21,26.6,27.67,24.1,1.09,1.16,42.64,17.73,56.46,230.91,1497.36,1,54.076656733016996,0.0,54.076656733016996,-0.0,-9.849699859319571,40.834718502611565,12.349699859319571,-2.234718502611564
2023-06-16 09:57:17.903,0,0,0,0,13.93,3.47,35.5,38.6,2.5,75.0,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.21,26.61,27.67,24.1,1.09,1.16,42.65,17.98,56.46,230.89,1496.61,1,54.077790356948405,0.0,54.077790356948405,0.0,-9.849699859319571,40.741090411606535,12.349699859319571,-2.141090411606534
2023-06-16 09:57:18.302,0,0,0,0,13.93,3.45,35.5,38.6,2.5,75.0,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.2,26.6,27.68,24.1,1.09,1.16,42.66,17.99,56.64,230.83,1495.1,1,54.07929414228919,0.0,54.07929414228919,0.0,-10.024514723422499,40.741090411606535,12.524514723422499,-2.141090411606534
2023-06-16 09:57:18.701,0,0,0,0,14.0,3.44,35.5,38.6,2.5,75.0,4050,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.2,26.59,27.67,24.1,1.09,1.16,42.62,17.52,56.64,230.74,1503.7,1,54.08039790889743,-0.0,54.08039790889743,-0.0,-10.112207884947736,40.95932720515253,12.612207884947736,-2.359327205152532
2023-06-16 09:57:19.101,0,0,0,0,13.96,3.47,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.2,26.61,27.67,24.1,1.09,1.16,42.66,17.45,56.45,230.71,1517.06,1,54.07759435009483,-0.0,54.07759435009483,-0.0,-9.849699859319571,40.834718502611565,12.349699859319571,-2.234718502611564
2023-06-16 09:57:19.502,0,0,0,0,13.96,3.47,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.2,26.61,27.7,24.1,1.09,1.16,42.64,17.55,56.45,230.67,1527.83,1,54.069689115543405,-0.0,54.069689115543405,-0.0,-9.849699859319571,40.834718502611565,12.349699859319571,-2.234718502611564
2023-06-16 09:57:19.901,0,0,0,0,13.96,3.44,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.2,26.6,27.7,24.1,1.09,1.16,42.66,17.68,56.49,230.71,1528.64,1,54.058498532433546,-0.0,54.058498532433546,-0.0,-10.112207884947736,40.834718502611565,12.612207884947736,-2.234718502611564
2023-06-16 09:57:20.302,0,0,0,0,13.96,3.45,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.18,26.6,27.7,24.1,1.09,1.16,42.64,17.84,56.49,230.75,1518.84,1,54.047997280106586,-0.0,54.047997280106586,0.0,-10.024514723422499,40.834718502611565,12.524514723422499,-2.234718502611564
2023-06-16 09:57:20.702,0,0,0,0,13.93,3.45,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-2.2,26.61,27.71,24.1,1.09,1.16,42.67,17.95,56.64,230.78,1506.07,1,54.04175367503169,-0.0,54.04175367503169,0.0,-10.024514723422499,40.741090411606535,12.524514723422499,-2.141090411606534
2023-06-16 09:57:21.103,0,0,0,0,13.93,3.45,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.19,26.6,27.71,24.1,1.09,1.16,42.68,18.32,56.64,230.82,1496.27,1,54.04030566297773,0.0,54.04030566297773,0.0,-10.024514723422499,40.741090411606535,12.524514723422499,-2.141090411606534
2023-06-16 09:57:21.501,0,0,0,0,13.98,3.47,35.5,38.6,2.5,75.1,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.2,26.6,27.71,24.1,1.09,1.16,42.64,18.39,56.45,230.83,1497.09,1,54.04171302666428,0.0,54.04171302666428,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.2970554655191435
2023-06-16 09:57:21.903,0,0,0,0,13.96,3.45,35.5,38.6,2.5,75.2,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.2,26.6,27.72,24.1,1.09,1.16,42.67,18.12,56.45,230.9,1498.0,1,54.04278921934369,0.0,54.04278921934369,-0.0,-10.024514723422499,40.834718502611565,12.524514723422499,-2.234718502611564
2023-06-16 09:57:22.301,0,0,0,0,13.98,3.47,35.5,38.6,2.5,75.2,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.18,26.6,27.72,24.1,1.09,1.16,42.66,18.01,56.65,230.92,1498.57,1,54.0435286659074,0.0,54.0435286659074,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.2970554655191435
2023-06-16 09:57:22.703,0,0,0,0,13.98,3.47,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-2.18,26.61,27.73,24.1,1.09,1.16,42.66,18.14,56.65,230.93,1498.73,1,54.044086619448684,0.0,54.044086619448684,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.2970554655191435
2023-06-16 09:57:23.101,0,0,0,0,13.96,3.45,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.19,26.6,27.73,24.1,1.09,1.16,42.65,18.06,56.47,230.93,1491.77,1,54.04527740987541,0.0,54.04527740987541,0.0,-10.024514723422499,40.834718502611565,12.524514723422499,-2.234718502611564
2023-06-16 09:57:23.502,0,0,0,0,14.03,3.45,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.19,26.6,27.73,24.1,1.09,1.16,42.68,17.52,56.47,230.94,1489.47,1,54.048807684016246,0.0,54.048807684016246,0.0,-10.024514723422499,41.05261287222453,12.524514723422499,-2.4526128722245275
2023-06-16 09:57:23.902,0,0,0,0,13.98,3.44,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.19,26.61,27.74,24.1,1.09,1.16,42.71,16.99,56.47,230.98,1488.35,1,54.05312466606857,0.0,54.05312466606857,0.0,-10.112207884947736,40.897055465519145,12.612207884947736,-2.2970554655191435
2023-06-16 09:57:24.301,0,0,0,0,13.98,3.47,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.18,26.6,27.75,24.1,1.09,1.16,42.69,17.28,56.47,230.97,1494.23,1,54.05719794930936,0.0,54.05719794930936,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.2970554655191435
2023-06-16 09:57:24.702,0,0,0,0,13.98,3.47,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.18,26.6,27.74,24.1,1.09,1.16,42.68,17.58,56.63,230.97,1495.83,1,54.0593501721573,0.0,54.0593501721573,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.2970554655191435
2023-06-16 09:57:25.101,0,0,0,0,14.0,3.45,35.5,38.6,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.18,26.6,27.74,24.1,1.09,1.16,42.63,17.75,56.63,230.95,1496.92,1,54.06090499062778,0.0,54.06090499062778,-0.0,-10.024514723422499,40.95932720515253,12.524514723422499,-2.359327205152532
2023-06-16 09:57:25.501,0,0,0,0,14.03,3.47,35.5,38.7,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.18,26.6,27.74,24.1,1.09,1.16,42.74,17.26,56.46,230.93,1496.6,1,54.06216937013866,0.0,54.06216937013866,0.0,-9.849699859319571,41.05261287222453,12.349699859319571,-2.352612872224526
2023-06-16 09:57:25.903,0,0,0,0,13.98,3.47,35.5,38.7,2.5,75.3,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.18,26.61,27.76,24.1,1.09,1.16,42.7,17.04,56.46,230.92,1495.72,1,54.0636251238084,0.0,54.0636251238084,0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.197055465519142
2023-06-16 09:57:26.301,0,0,0,0,13.98,3.45,35.5,38.7,2.5,75.4,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.17,26.61,27.75,24.1,1.09,1.16,42.68,17.11,56.64,230.92,1496.37,1,54.06526454149963,0.0,54.06526454149963,-0.0,-10.024514723422499,40.897055465519145,12.524514723422499,-2.197055465519142
2023-06-16 09:57:26.702,0,0,0,0,14.0,3.47,35.5,38.7,2.5,75.4,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.16,26.62,27.77,24.1,1.09,1.16,42.63,17.52,56.64,230.91,1492.33,1,54.067122831575894,0.0,54.067122831575894,0.0,-9.849699859319571,40.95932720515253,12.349699859319571,-2.2593272051525304
2023-06-16 09:57:27.102,0,0,0,0,13.98,3.47,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.15,26.61,27.77,24.1,1.09,1.16,42.63,17.32,56.47,230.86,1496.82,1,54.069742131736305,0.0,54.069742131736305,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.197055465519142
2023-06-16 09:57:27.502,0,0,0,0,14.0,3.47,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.15,26.61,27.78,24.1,1.09,1.16,42.62,17.28,56.47,230.84,1495.85,1,54.071111070385,0.0,54.071111070385,0.0,-9.849699859319571,40.95932720515253,12.349699859319571,-2.2593272051525304
2023-06-16 09:57:27.902,0,0,0,0,14.0,3.47,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.15,26.6,27.78,24.1,1.09,1.16,42.66,17.29,56.51,230.85,1496.9,1,54.072665446510335,0.0,54.072665446510335,-0.0,-9.849699859319571,40.95932720515253,12.349699859319571,-2.2593272051525304
2023-06-16 09:57:28.301,0,0,0,0,14.0,3.44,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.16,26.61,27.79,24.1,1.09,1.16,42.64,17.69,56.51,230.9,1497.81,1,54.073811182775515,0.0,54.073811182775515,-0.0,-10.112207884947736,40.95932720515253,12.612207884947736,-2.2593272051525304
2023-06-16 09:57:28.702,0,0,0,0,13.98,3.45,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.16,26.61,27.78,24.1,1.09,1.16,42.65,18.1,56.6,230.89,1498.28,1,54.07464213130237,0.0,54.07464213130237,-0.0,-10.024514723422499,40.897055465519145,12.524514723422499,-2.197055465519142
2023-06-16 09:57:29.102,0,0,0,0,13.98,3.47,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.16,26.62,27.78,24.1,1.09,1.16,42.61,18.23,56.6,230.89,1498.53,1,54.07530490913154,0.0,54.07530490913154,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-2.197055465519142
2023-06-16 09:57:29.501,0,0,0,0,14.05,3.44,35.5,38.7,2.5,75.5,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.15,26.62,27.8,24.1,1.09,1.16,42.7,18.32,56.47,230.91,1499.17,1,54.07582744845631,0.0,54.07582744845631,-0.0,-10.112207884947736,41.11472225515388,12.612207884947736,-2.414722255153876
2023-06-16 09:57:29.903,0,0,0,0,14.03,3.45,35.5,38.7,2.6,75.5,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.15,26.62,27.8,24.1,1.09,1.16,42.69,18.15,56.47,230.91,1498.86,1,54.07619160994055,0.0,54.07619160994055,0.0,-10.024514723422499,41.05261287222453,12.624514723422498,-2.352612872224526
2023-06-16 09:57:30.302,0,0,0,0,14.0,3.45,35.5,38.7,2.6,75.5,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.15,26.63,27.82,24.1,1.09,1.16,42.69,18.02,56.65,230.9,1498.61,1,54.07667147871497,0.0,54.07667147871497,0.0,-10.024514723422499,40.95932720515253,12.624514723422498,-2.2593272051525304
2023-06-16 09:57:30.701,0,0,0,0,14.03,3.47,35.5,38.7,2.6,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.15,26.61,27.81,24.1,1.09,1.16,42.68,17.94,56.65,230.86,1498.6,1,54.077227357749976,0.0,54.077227357749976,0.0,-9.849699859319571,41.05261287222453,12.449699859319571,-2.352612872224526
2023-06-16 09:57:31.102,0,0,0,0,14.03,3.47,35.5,38.7,2.6,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.15,26.62,27.81,24.1,1.09,1.16,42.64,17.79,56.46,230.85,1498.86,1,54.0777623509169,0.0,54.0777623509169,-0.0,-9.849699859319571,41.05261287222453,12.449699859319571,-2.352612872224526
2023-06-16 09:57:31.502,0,0,0,0,13.98,3.44,35.5,38.7,2.6,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.15,26.62,27.82,24.1,1.09,1.16,42.65,17.74,56.46,230.84,1499.66,1,54.07813964368347,0.0,54.07813964368347,-0.0,-10.112207884947736,40.897055465519145,12.712207884947736,-2.197055465519142
2023-06-16 09:57:31.902,0,0,0,0,14.03,3.47,35.5,38.7,2.5,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.15,26.61,27.84,24.1,1.09,1.16,42.65,17.61,56.65,230.82,1507.6,1,54.07748169771675,-0.0,54.07748169771675,-0.0,-9.849699859319571,41.05261287222453,12.349699859319571,-2.352612872224526
2023-06-16 09:57:32.302,0,0,0,0,14.0,3.47,35.5,38.7,2.5,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.13,26.63,27.83,24.1,1.09,1.16,42.68,17.5,56.65,230.79,1520.34,1,54.07316820353989,-0.0,54.07316820353989,-0.0,-9.849699859319571,40.95932720515253,12.349699859319571,-2.2593272051525304
2023-06-16 09:57:32.702,0,0,0,0,14.03,3.47,35.5,38.7,2.5,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.14,26.63,27.84,24.1,1.09,1.16,42.68,17.12,56.47,230.79,1531.02,1,54.063931555872,-0.0,54.063931555872,-0.0,-9.849699859319571,41.05261287222453,12.349699859319571,-2.352612872224526
2023-06-16 09:57:33.102,0,0,0,0,14.0,3.44,35.5,38.7,2.5,75.6,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.14,26.62,27.84,24.1,1.09,1.16,42.66,17.25,56.47,230.83,1522.69,1,54.052373650786926,-0.0,54.052373650786926,0.0,-10.112207884947736,40.95932720515253,12.612207884947736,-2.2593272051525304
2023-06-16 09:57:33.503,0,0,0,0,14.0,3.47,35.5,38.7,2.5,75.7,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.12,26.62,27.85,24.1,1.09,1.16,42.64,17.29,56.47,230.86,1509.53,1,54.04461917867666,-0.0,54.04461917867666,0.0,-9.849699859319571,40.95932720515253,12.349699859319571,-2.2593272051525304
2023-06-16 09:57:33.902,0,0,0,0,14.0,3.45,35.5,38.7,2.5,75.7,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.12,26.63,27.85,24.1,1.09,1.16,42.65,17.28,56.47,230.9,1499.9,1,54.04176978529936,0.0,54.04176978529936,0.0,-10.024514723422499,40.95932720515253,12.524514723422499,-2.2593272051525304
2023-06-16 09:57:34.303,0,0,0,0,14.0,3.45,35.5,38.7,2.6,75.8,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.13,26.63,27.85,24.1,1.09,1.16,42.66,17.08,56.66,230.86,1501.17,1,54.04168246338134,-0.0,54.04168246338134,-0.0,-10.024514723422499,40.95932720515253,12.624514723422498,-2.2593272051525304
2023-06-16 09:57:34.702,0,0,0,0,14.0,3.44,35.5,38.7,2.6,75.8,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.14,26.63,27.87,24.1,1.09,1.16,42.65,16.98,56.66,230.89,1495.45,1,54.041788449900196,0.0,54.041788449900196,0.0,-10.112207884947736,40.95932720515253,12.712207884947736,-2.2593272051525304
2023-06-16 09:57:35.104,0,0,0,0,14.03,3.44,35.5,38.7,2.6,75.8,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.13,26.61,27.87,24.1,1.09,1.16,42.6,17.36,56.46,230.88,1498.99,1,54.04325295088296,0.0,54.04325295088296,-0.0,-10.112207884947736,41.05261287222453,12.712207884947736,-2.352612872224526
2023-06-16 09:57:35.503,0,0,0,0,13.98,3.45,35.5,38.7,2.6,75.8,4050,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.13,26.61,27.87,24.1,1.09,1.16,42.64,17.33,56.46,230.89,1492.98,1,54.04426297863965,0.0,54.04426297863965,0.0,-10.024514723422499,40.897055465519145,12.624514723422498,-2.197055465519142
2023-06-16 09:57:35.903,0,0,0,0,14.03,3.45,35.5,38.7,2.6,75.8,4050,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.13,26.62,27.88,24.1,1.09,1.16,42.67,17.49,56.64,230.91,1492.72,1,54.047097013130234,0.0,54.047097013130234,0.0,-10.024514723422499,41.05261287222453,12.624514723422498,-2.352612872224526
2023-06-16 09:57:36.301,0,0,0,0,14.03,3.43,35.5,38.7,2.6,75.8,4050,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.13,26.63,27.89,24.1,1.09,1.16,42.65,17.34,56.64,230.93,1497.68,1,54.04950089063649,0.0,54.04950089063649,-0.0,-10.200092848668703,41.05261287222453,12.800092848668703,-2.352612872224526
