TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:42:00.303,0,0,0,0,8.43,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.77,21.31,27.02,28.0,24.1,1.03,1.05,0.69,0.53,56.7,225.84,2607.15,1,0.0,0.0,0.0,0.0,20.11510124874195,20.295909563469934,5.484898751258051,6.9040904365300655
2023-06-16 10:42:00.503,0,0,0,0,8.41,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.77,21.32,27.01,27.99,24.1,1.02,1.06,0.69,0.53,56.87,225.82,2606.96,1,0.0,0.0,0.0,0.0,20.11510124874195,20.20558438786776,5.484898751258051,6.99441561213224
2023-06-16 10:42:00.802,0,0,0,0,8.43,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.95,21.33,27.01,27.99,24.1,1.03,1.06,0.68,0.63,56.87,225.79,2606.73,1,0.0,0.0,0.0,0.0,20.11510124874195,20.295909563469934,5.484898751258051,6.9040904365300655
2023-06-16 10:42:01.102,0,0,0,0,8.43,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.95,21.33,27.01,27.99,24.1,1.03,1.06,0.68,0.66,56.87,225.71,2605.54,1,0.0,0.0,0.0,0.0,19.979078912047783,20.295909563469934,5.620921087952219,6.9040904365300655
2023-06-16 10:42:01.302,0,0,0,0,8.43,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.19,21.34,27.01,27.99,24.1,1.02,1.06,0.68,0.66,56.73,225.67,2605.15,1,0.0,0.0,0.0,0.0,19.979078912047783,20.295909563469934,5.620921087952219,6.9040904365300655
2023-06-16 10:42:01.601,0,0,0,0,8.44,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.19,21.34,27.02,27.98,24.1,1.02,1.06,0.68,0.59,56.73,225.65,2604.94,1,0.0,0.0,0.0,0.0,19.979078912047783,20.341013120217383,5.620921087952219,6.7589868797826185
2023-06-16 10:42:01.902,0,0,0,0,8.41,8.38,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.47,21.33,27.02,27.98,24.1,1.02,1.06,0.68,0.58,56.73,225.65,2604.99,1,0.0,0.0,0.0,0.0,20.069800236571268,20.20558438786776,5.530199763428733,6.894415612132242
2023-06-16 10:42:02.102,0,0,0,0,8.41,8.35,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.47,21.33,27.02,28.0,24.1,1.02,1.06,0.69,0.58,56.7,225.66,2605.37,1,0.0,0.0,0.0,0.0,19.93365843288086,20.20558438786776,5.66634156711914,6.894415612132242
2023-06-16 10:42:02.403,0,0,0,0,8.41,8.35,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.83,21.34,27.02,28.0,24.1,1.03,1.06,0.69,0.54,56.7,225.69,2605.86,1,0.0,0.0,0.0,0.0,19.93365843288086,20.20558438786776,5.66634156711914,6.894415612132242
2023-06-16 10:42:02.704,0,0,0,0,8.38,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.83,21.34,27.02,28.0,24.1,1.03,1.06,0.69,0.63,56.7,225.71,2606.74,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.130199763428731
2023-06-16 10:42:02.901,0,0,0,0,8.36,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.25,21.36,27.02,28.0,24.1,1.02,1.06,0.69,0.63,56.88,225.74,2606.88,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,5.620921087952219,7.220921087952217
2023-06-16 10:42:03.202,0,0,0,0,8.38,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.71,21.36,27.02,28.0,24.1,1.03,1.06,0.69,0.62,56.88,225.77,2606.93,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.130199763428731
2023-06-16 10:42:03.503,0,0,0,0,8.38,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.71,21.36,27.02,28.01,24.1,1.03,1.06,0.69,0.64,56.88,225.77,2606.56,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.030199763428733
2023-06-16 10:42:03.702,0,0,0,0,8.38,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.26,21.36,27.02,28.01,24.1,1.02,1.06,0.69,0.64,56.7,225.79,2606.19,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.030199763428733
2023-06-16 10:42:04.001,0,0,0,0,8.38,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.26,21.35,27.02,28.01,24.1,1.03,1.06,0.69,0.59,56.7,225.78,2606.29,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.030199763428733
2023-06-16 10:42:04.302,0,0,0,0,8.38,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,21.35,27.02,28.01,24.1,1.03,1.06,0.67,0.55,56.7,225.76,2607.24,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.030199763428733
2023-06-16 10:42:04.501,0,0,0,0,8.38,8.35,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,21.34,27.02,27.99,24.1,1.03,1.06,0.62,0.55,56.88,225.77,2607.36,1,0.0,0.0,0.0,0.0,19.93365843288086,20.069800236571268,5.66634156711914,7.030199763428733
2023-06-16 10:42:04.802,0,0,0,0,8.38,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.45,21.35,27.02,27.99,24.1,1.03,1.06,0.62,0.39,56.88,225.75,2607.86,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.030199763428733
2023-06-16 10:42:05.101,0,0,0,0,8.36,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.45,21.35,27.02,27.99,24.1,1.03,1.06,0.61,0.29,56.88,225.73,2608.01,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,5.620921087952219,7.220921087952217
2023-06-16 10:42:05.302,0,0,0,0,8.31,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.09,21.36,27.02,27.99,24.1,1.02,1.06,0.61,0.29,56.7,225.71,2607.83,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.448424222293692
2023-06-16 10:42:05.602,0,0,0,0,8.31,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.09,21.36,27.02,28.0,24.1,1.04,1.06,0.61,0.32,56.7,225.69,2607.84,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.448424222293692
2023-06-16 10:42:05.901,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.87,21.35,27.03,28.0,24.1,1.04,1.05,0.6,0.39,56.7,225.67,2607.83,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:06.101,0,0,0,0,8.36,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.87,21.35,27.03,28.0,24.1,1.02,1.06,0.61,0.39,56.71,225.67,2607.78,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,5.620921087952219,7.220921087952217
2023-06-16 10:42:06.402,0,0,0,0,8.36,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.67,21.36,27.02,28.0,24.1,1.02,1.06,0.61,0.46,56.71,225.66,2607.89,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,5.620921087952219,7.220921087952217
2023-06-16 10:42:06.701,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.67,21.36,27.02,28.0,24.1,1.02,1.06,0.61,0.38,56.71,225.66,2607.56,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:06.902,0,0,0,0,8.31,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.51,21.37,27.02,28.0,24.1,1.05,1.06,0.6,0.38,56.89,225.67,2607.11,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.448424222293692
2023-06-16 10:42:07.201,0,0,0,0,8.36,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.34,21.37,27.02,28.0,24.1,1.01,1.06,0.6,0.39,56.89,225.68,2606.44,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,5.620921087952219,7.220921087952217
2023-06-16 10:42:07.502,0,0,0,0,8.31,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.34,21.36,27.02,28.0,24.1,1.01,1.06,0.61,0.34,56.89,225.68,2605.22,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.448424222293692
2023-06-16 10:42:07.702,0,0,0,0,8.31,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,21.36,27.02,28.0,24.1,1.03,1.06,0.61,0.34,56.71,225.68,2604.37,1,0.0,0.0,0.0,0.0,20.11510124874195,19.751575777706307,5.484898751258051,7.448424222293692
2023-06-16 10:42:08.002,0,0,0,0,8.36,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,21.35,27.02,28.01,24.1,1.04,1.06,0.61,0.39,56.71,225.67,2604.27,1,0.0,0.0,0.0,0.0,20.069800236571268,19.979078912047783,5.530199763428733,7.220921087952217
2023-06-16 10:42:08.301,0,0,0,0,8.38,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.01,21.35,27.02,28.01,24.1,1.04,1.06,0.61,0.43,56.71,225.64,2604.61,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.130199763428731
2023-06-16 10:42:08.501,0,0,0,0,8.28,8.35,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.01,21.35,27.02,28.01,24.1,1.01,1.06,0.61,0.43,56.88,225.64,2604.54,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.66634156711914,7.585409359740549
2023-06-16 10:42:08.803,0,0,0,0,8.26,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,21.34,27.02,28.01,24.1,1.02,1.06,0.61,0.44,56.88,225.64,2605.36,1,0.0,0.0,0.0,0.0,19.979078912047783,19.52306443653538,5.620921087952219,7.676935563464621
2023-06-16 10:42:09.101,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,21.34,27.02,28.0,24.1,1.02,1.06,0.61,0.48,56.71,225.64,2606.15,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:09.301,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.59,21.34,27.02,28.0,24.1,1.05,1.06,0.6,0.48,56.71,225.64,2606.67,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:09.601,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.59,21.34,27.03,27.99,24.1,1.01,1.06,0.6,0.48,56.71,225.64,2607.06,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:09.802,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.39,21.34,27.03,27.99,24.1,1.01,1.06,0.61,0.54,56.71,225.66,2608.3,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:10.101,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.39,21.34,27.01,28.0,24.1,1.02,1.06,0.61,0.54,56.72,225.68,2607.86,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:10.301,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.17,21.34,27.01,28.0,24.1,1.05,1.06,0.61,0.56,56.72,225.69,2607.8,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:10.601,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.17,21.34,27.02,28.01,24.1,1.05,1.06,0.61,0.54,56.72,225.7,2608.33,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:10.802,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.98,21.35,27.02,28.01,24.1,1.03,1.06,0.61,0.54,56.82,225.71,2607.45,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:11.102,0,0,0,0,8.28,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.98,21.35,27.02,28.0,24.1,1.01,1.06,0.61,0.49,56.82,225.71,2607.33,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.585409359740549
2023-06-16 10:42:11.303,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.82,21.33,27.0,28.0,24.1,1.01,1.06,0.61,0.49,56.82,225.72,2606.97,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:11.603,0,0,0,0,8.28,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.82,21.33,27.0,28.01,24.1,1.04,1.06,0.61,0.47,56.71,225.72,2606.21,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.485409359740551
2023-06-16 10:42:11.902,0,0,0,0,8.28,8.35,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.58,21.33,27.01,28.01,24.1,1.03,1.06,0.62,0.49,56.71,225.73,2605.8,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.66634156711914,7.485409359740551
2023-06-16 10:42:12.102,0,0,0,0,8.26,8.35,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.58,21.33,27.01,27.99,24.1,1.03,1.06,0.61,0.49,56.71,225.73,2605.86,1,0.0,0.0,0.0,0.0,19.93365843288086,19.52306443653538,5.66634156711914,7.576935563464623
2023-06-16 10:42:12.403,0,0,0,0,8.28,8.35,27.0,27.1,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,21.33,27.01,27.99,24.1,1.02,1.06,0.61,0.57,56.9,225.74,2606.28,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.66634156711914,7.485409359740551
2023-06-16 10:42:12.602,0,0,0,0,8.26,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,21.33,27.01,28.0,24.1,1.02,1.06,0.61,0.68,56.9,225.74,2606.54,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.711802035894188,7.676935563464621
2023-06-16 10:42:12.902,0,0,0,0,8.31,8.35,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,21.33,27.02,28.0,24.1,1.04,1.06,0.61,0.68,56.9,225.75,2606.71,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.66634156711914,7.448424222293692
2023-06-16 10:42:13.102,0,0,0,0,8.28,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,21.33,27.02,28.01,24.1,1.04,1.06,0.61,0.67,56.7,225.73,2606.82,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.585409359740549
2023-06-16 10:42:13.402,0,0,0,0,8.31,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,21.33,27.03,28.01,24.1,1.04,1.06,0.61,0.55,56.7,225.73,2607.01,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.711802035894188,7.448424222293692
2023-06-16 10:42:13.602,0,0,0,0,8.26,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,21.33,27.03,28.01,24.1,1.02,1.06,0.61,0.55,56.7,225.73,2607.57,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.711802035894188,7.676935563464621
2023-06-16 10:42:13.902,0,0,0,0,8.26,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,21.33,27.02,28.01,24.1,1.01,1.06,0.61,0.34,56.73,225.72,2608.02,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.711802035894188,7.676935563464621
2023-06-16 10:42:14.102,0,0,0,0,8.31,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,21.33,27.02,28.01,24.1,1.01,1.05,0.6,0.04,56.73,225.74,2608.15,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.711802035894188,7.448424222293692
2023-06-16 10:42:14.402,0,0,0,0,8.28,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,21.33,27.02,28.01,24.1,1.05,1.05,0.6,0.04,56.73,225.72,2607.42,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.585409359740549
2023-06-16 10:42:14.701,0,0,0,0,8.28,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,21.33,27.02,28.01,24.1,1.03,1.05,0.57,0.04,56.85,225.74,2606.69,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.585409359740549
2023-06-16 10:42:14.901,0,0,0,0,8.31,8.35,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,21.3,27.02,28.02,24.1,1.03,1.06,0.56,0.04,56.85,225.75,2605.82,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.66634156711914,7.448424222293692
2023-06-16 10:42:15.202,0,0,0,0,8.26,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.61,21.3,27.02,28.02,24.1,1.01,1.06,0.56,0.04,56.85,225.74,2605.3,1,0.0,0.0,0.0,0.0,19.979078912047783,19.52306443653538,5.620921087952219,7.676935563464621
2023-06-16 10:42:15.403,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.61,21.32,27.03,28.02,24.1,1.01,1.06,0.55,0.04,56.71,225.68,2603.78,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:15.703,0,0,0,0,8.26,8.35,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.19,21.32,27.03,28.02,24.1,1.01,1.05,0.55,0.04,56.71,225.66,2603.57,1,0.0,0.0,0.0,0.0,19.93365843288086,19.52306443653538,5.66634156711914,7.676935563464621
2023-06-16 10:42:15.903,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.19,21.31,27.01,28.01,24.1,1.05,1.05,0.55,0.04,56.71,225.66,2603.64,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:16.203,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.61,21.31,27.01,28.01,24.1,1.05,1.05,0.54,0.04,56.88,225.64,2603.12,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:16.402,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.61,21.31,27.01,28.01,24.1,1.02,1.05,0.54,0.04,56.88,225.67,2603.56,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:16.703,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,21.31,27.01,28.01,24.1,1.0,1.05,0.54,0.04,56.88,225.63,2602.8,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:16.901,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,21.32,27.03,28.02,24.1,1.0,1.05,0.55,0.04,56.88,225.6,2602.55,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:17.202,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,21.32,27.03,28.02,24.1,1.01,1.05,0.55,0.04,56.72,225.6,2602.95,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:17.501,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,21.3,27.03,28.02,24.1,1.05,1.05,0.54,0.04,56.72,225.59,2603.24,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:17.701,0,0,0,0,8.36,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,21.3,27.03,28.02,24.1,1.05,1.05,0.55,0.04,56.72,225.61,2603.86,1,0.0,0.0,0.0,0.0,20.069800236571268,19.979078912047783,5.530199763428733,7.220921087952217
2023-06-16 10:42:18.002,0,0,0,0,8.31,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,21.3,27.01,28.02,24.1,1.03,1.05,0.55,0.04,56.77,225.62,2603.88,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.448424222293692
2023-06-16 10:42:18.202,0,0,0,0,8.38,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,21.3,27.01,28.02,24.1,1.0,1.05,0.55,0.04,56.77,225.57,2603.08,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,5.620921087952219,7.130199763428731
2023-06-16 10:42:18.502,0,0,0,0,8.36,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,21.31,27.02,28.01,24.1,1.0,1.05,0.54,0.04,56.77,225.57,2602.89,1,0.0,0.0,0.0,0.0,20.16036260493445,19.979078912047783,5.439637395065553,7.220921087952217
2023-06-16 10:42:18.701,0,0,0,0,8.28,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.06,21.31,27.02,28.01,24.1,1.02,1.05,0.54,0.04,56.79,225.57,2602.77,1,0.0,0.0,0.0,0.0,20.11510124874195,19.61459064025945,5.484898751258051,7.585409359740549
2023-06-16 10:42:19.002,0,0,0,0,8.31,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.06,21.28,27.03,28.01,24.1,1.02,1.05,0.56,0.04,56.79,225.57,2603.0,1,0.0,0.0,0.0,0.0,20.16036260493445,19.751575777706307,5.439637395065553,7.448424222293692
2023-06-16 10:42:19.203,0,0,0,0,8.38,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.99,21.28,27.03,28.01,24.1,1.05,1.05,0.55,0.04,56.79,225.59,2602.27,1,0.0,0.0,0.0,0.0,20.11510124874195,20.069800236571268,5.484898751258051,7.130199763428731
2023-06-16 10:42:19.502,0,0,0,0,8.31,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.99,21.28,27.01,28.0,24.1,1.05,1.05,0.55,0.04,56.69,225.58,2601.7,1,0.0,0.0,0.0,0.0,20.16036260493445,19.751575777706307,5.439637395065553,7.448424222293692
2023-06-16 10:42:19.703,0,0,0,0,8.31,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,21.28,27.01,28.0,24.1,1.05,1.05,0.54,0.04,56.69,225.56,2601.22,1,0.0,0.0,0.0,0.0,20.20558438786776,19.751575777706307,5.394415612132242,7.448424222293692
2023-06-16 10:42:20.002,0,0,0,0,8.41,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,21.28,27.0,28.02,24.1,1.03,1.05,0.55,0.04,56.69,225.55,2600.37,1,0.0,0.0,0.0,0.0,19.979078912047783,20.20558438786776,5.620921087952219,6.99441561213224
2023-06-16 10:42:20.303,0,0,0,0,8.31,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,21.28,27.0,28.02,24.1,1.01,1.05,0.55,0.04,56.88,225.59,2600.67,1,0.0,0.0,0.0,0.0,20.11510124874195,19.751575777706307,5.484898751258051,7.448424222293692
2023-06-16 10:42:20.504,0,0,0,0,8.38,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,21.29,27.02,28.01,24.1,1.01,1.06,0.54,0.04,56.88,225.61,2601.1,1,0.0,0.0,0.0,0.0,20.16036260493445,20.069800236571268,5.439637395065553,7.130199763428731
2023-06-16 10:42:20.803,0,0,0,0,8.38,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.95,21.28,27.02,28.01,24.1,1.01,1.05,0.54,0.04,56.88,225.62,2601.6,1,0.0,0.0,0.0,0.0,20.20558438786776,20.069800236571268,5.394415612132242,7.130199763428731
2023-06-16 10:42:21.002,0,0,0,0,8.36,8.35,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.95,21.28,27.02,28.01,24.1,1.03,1.05,0.55,0.04,56.73,225.66,2602.53,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,5.66634156711914,7.220921087952217
2023-06-16 10:42:21.301,0,0,0,0,8.38,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,21.29,27.02,28.01,24.1,1.03,1.05,0.55,0.04,56.73,225.66,2602.81,1,0.0,0.0,0.0,0.0,20.16036260493445,20.069800236571268,5.439637395065553,7.130199763428731
2023-06-16 10:42:21.502,0,0,0,0,8.38,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,21.29,27.02,28.02,24.1,1.03,1.05,0.55,0.04,56.73,225.66,2603.04,1,0.0,0.0,0.0,0.0,20.20558438786776,20.069800236571268,5.394415612132242,7.130199763428731
2023-06-16 10:42:21.802,0,0,0,0,8.36,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,21.28,27.02,28.02,24.1,1.04,1.05,0.54,0.04,56.89,225.68,2602.89,1,0.0,0.0,0.0,0.0,20.16036260493445,19.979078912047783,5.439637395065553,7.220921087952217
2023-06-16 10:42:22.002,0,0,0,0,8.36,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,21.28,27.01,28.03,24.1,1.04,1.05,0.55,0.04,56.89,225.65,2602.67,1,0.0,0.0,0.0,0.0,20.20558438786776,19.979078912047783,5.394415612132242,7.220921087952217
2023-06-16 10:42:22.301,0,0,0,0,8.31,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.07,21.27,27.01,28.03,24.1,1.03,1.05,0.55,0.04,56.89,225.65,2602.7,1,0.0,0.0,0.0,0.0,20.20558438786776,19.751575777706307,5.394415612132242,7.448424222293692
2023-06-16 10:42:22.503,0,0,0,0,8.36,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.07,21.27,27.02,28.02,24.1,1.03,1.05,0.54,0.04,56.72,225.65,2602.07,1,0.0,0.0,0.0,0.0,20.20558438786776,19.979078912047783,5.394415612132242,7.220921087952217
2023-06-16 10:42:22.802,0,0,0,0,8.36,8.42,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,21.28,27.02,28.02,24.1,1.02,1.06,0.55,0.04,56.72,225.62,2601.77,1,0.0,0.0,0.0,0.0,20.250766679988146,19.979078912047783,5.349233320011855,7.220921087952217
2023-06-16 10:42:23.101,0,0,0,0,8.36,8.42,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,21.28,27.01,28.02,24.1,1.02,1.06,0.55,0.04,56.72,225.59,2600.65,1,0.0,0.0,0.0,0.0,20.250766679988146,19.979078912047783,5.349233320011855,7.220921087952217
2023-06-16 10:42:23.303,0,0,0,0,8.36,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,21.27,27.01,28.02,24.1,1.02,1.05,0.55,0.04,56.72,225.58,2600.24,1,0.0,0.0,0.0,0.0,20.20558438786776,19.979078912047783,5.394415612132242,7.220921087952217
2023-06-16 10:42:23.603,0,0,0,0,8.36,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,21.27,27.02,28.02,24.1,1.02,1.06,0.56,0.04,56.7,225.57,2600.23,1,0.0,0.0,0.0,0.0,20.20558438786776,19.979078912047783,5.394415612132242,7.220921087952217
2023-06-16 10:42:23.802,0,0,0,0,8.31,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,21.28,27.01,28.02,24.1,1.02,1.06,0.56,0.04,56.7,225.59,2601.07,1,0.0,0.0,0.0,0.0,20.20558438786776,19.751575777706307,5.394415612132242,7.448424222293692
2023-06-16 10:42:24.102,0,0,0,0,8.36,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,21.28,27.01,28.04,24.1,1.02,1.06,0.6,0.04,56.7,225.59,2601.43,1,0.0,0.0,0.0,0.0,20.16036260493445,19.979078912047783,5.439637395065553,7.220921087952217
2023-06-16 10:42:24.402,0,0,0,0,8.36,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.18,21.26,27.03,28.04,24.1,1.03,1.06,0.6,0.04,56.89,225.6,2601.95,1,0.0,0.0,0.0,0.0,20.11510124874195,19.979078912047783,5.484898751258051,7.220921087952217
2023-06-16 10:42:24.602,0,0,0,0,8.31,8.41,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.18,21.26,27.03,28.01,24.1,1.03,1.06,0.61,0.53,56.89,225.63,2603.65,1,0.0,0.0,0.0,0.0,20.20558438786776,19.751575777706307,5.394415612132242,7.448424222293692
2023-06-16 10:42:24.902,0,0,0,0,8.31,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.24,21.26,27.02,28.01,24.1,1.03,1.06,0.61,0.61,56.89,225.66,2604.3,1,0.0,0.0,0.0,0.0,20.11510124874195,19.751575777706307,5.484898751258051,7.448424222293692
2023-06-16 10:42:25.102,0,0,0,0,8.36,8.4,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.24,21.26,27.02,28.01,24.1,1.03,1.06,0.61,0.61,56.71,225.68,2605.11,1,0.0,0.0,0.0,0.0,20.16036260493445,19.979078912047783,5.439637395065553,7.220921087952217
2023-06-16 10:42:25.401,0,0,0,0,8.36,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.39,21.27,27.02,28.01,24.1,1.03,1.06,0.61,0.49,56.71,225.71,2605.76,1,0.0,0.0,0.0,0.0,20.069800236571268,19.979078912047783,5.530199763428733,7.220921087952217
2023-06-16 10:42:25.601,0,0,0,0,8.31,8.39,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.39,21.27,27.02,28.03,24.1,1.03,1.06,0.61,0.49,56.71,225.73,2605.93,1,0.0,0.0,0.0,0.0,20.11510124874195,19.751575777706307,5.484898751258051,7.448424222293692
2023-06-16 10:42:25.902,0,0,0,0,8.31,8.38,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.66,21.25,27.0,28.03,24.1,1.03,1.06,0.61,0.48,56.87,225.72,2605.82,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.448424222293692
2023-06-16 10:42:26.103,0,0,0,0,8.31,8.38,27.0,27.1,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.66,21.25,27.0,28.03,24.1,1.03,1.06,0.61,0.34,56.87,225.74,2606.38,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.348424222293694
2023-06-16 10:42:26.403,0,0,0,0,8.31,8.38,27.0,27.1,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,21.27,27.01,28.03,24.1,1.03,1.06,0.61,0.34,56.87,225.75,2606.62,1,0.0,0.0,0.0,0.0,20.069800236571268,19.751575777706307,5.530199763428733,7.348424222293694
2023-06-16 10:42:26.701,0,0,0,0,8.31,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,21.27,27.01,28.02,24.1,1.03,1.06,0.61,0.43,56.72,225.74,2606.47,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.348424222293694
2023-06-16 10:42:26.901,0,0,0,0,8.31,8.36,27.0,27.1,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.68,21.25,27.01,28.02,24.1,1.03,1.06,0.61,0.47,56.72,225.75,2606.47,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.348424222293694
2023-06-16 10:42:27.203,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.37,21.25,27.01,28.02,24.1,1.03,1.06,0.62,0.47,56.72,225.72,2605.63,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:27.401,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.37,21.25,27.0,28.02,24.1,1.03,1.06,0.62,0.63,56.73,225.7,2605.44,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:27.702,0,0,0,0,8.28,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.11,21.25,27.0,28.02,24.1,1.03,1.06,0.61,0.64,56.73,225.7,2605.48,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:27.902,0,0,0,0,8.31,8.36,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.11,21.25,26.99,28.02,24.1,1.03,1.06,0.61,0.64,56.73,225.69,2605.76,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.620921087952219,7.448424222293692
2023-06-16 10:42:28.202,0,0,0,0,8.31,8.35,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.91,21.25,26.99,28.02,24.1,1.03,1.06,0.61,0.64,56.9,225.69,2605.74,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.66634156711914,7.448424222293692
2023-06-16 10:42:28.401,0,0,0,0,8.28,8.34,27.0,27.2,26.8,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.91,21.24,27.02,28.03,24.1,1.03,1.06,0.61,0.66,56.9,225.7,2605.84,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.585409359740549
2023-06-16 10:42:28.702,0,0,0,0,8.28,8.34,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.7,21.24,27.02,28.03,24.1,1.03,1.06,0.61,0.66,56.9,225.7,2605.53,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.485409359740551
2023-06-16 10:42:28.902,0,0,0,0,8.31,8.34,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.7,21.24,27.0,28.04,24.1,1.03,1.06,0.61,0.66,56.7,225.69,2605.05,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.711802035894188,7.348424222293694
2023-06-16 10:42:29.202,0,0,0,0,8.26,8.34,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.54,21.24,27.0,28.04,24.1,1.03,1.06,0.62,0.66,56.7,225.7,2605.03,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.711802035894188,7.576935563464623
2023-06-16 10:42:29.502,0,0,0,0,8.26,8.34,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.54,21.23,27.01,28.03,24.1,1.03,1.06,0.62,0.64,56.7,225.66,2604.81,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.711802035894188,7.576935563464623
2023-06-16 10:42:29.703,0,0,0,0,8.28,8.34,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.37,21.23,27.01,28.03,24.1,1.03,1.06,0.62,0.64,56.9,225.65,2605.13,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.711802035894188,7.585409359740549
2023-06-16 10:42:30.002,0,0,0,0,8.26,8.33,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.37,21.23,27.02,28.04,24.1,1.02,1.06,0.61,0.64,56.9,225.64,2605.01,1,0.0,0.0,0.0,0.0,19.8426974216203,19.52306443653538,5.757302578379701,7.676935563464621
2023-06-16 10:42:30.202,0,0,0,0,8.31,8.32,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.21,21.23,27.02,28.04,24.1,1.02,1.06,0.61,0.66,56.9,225.62,2605.5,1,0.0,0.0,0.0,0.0,19.797156721042086,19.751575777706307,5.802843278957916,7.448424222293692
2023-06-16 10:42:30.502,0,0,0,0,8.26,8.31,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.21,21.24,27.02,28.03,24.1,1.02,1.06,0.61,0.69,56.69,225.62,2605.71,1,0.0,0.0,0.0,0.0,19.751575777706307,19.52306443653538,5.848424222293694,7.676935563464621
2023-06-16 10:42:30.701,0,0,0,0,8.28,8.31,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.05,21.24,27.02,28.03,24.1,1.03,1.06,0.61,0.69,56.69,225.61,2605.45,1,0.0,0.0,0.0,0.0,19.751575777706307,19.61459064025945,5.848424222293694,7.585409359740549
2023-06-16 10:42:31.001,0,0,0,0,8.26,8.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.05,21.24,27.03,28.03,24.1,1.03,1.06,0.61,0.64,56.69,225.62,2605.46,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,5.894045493334183,7.676935563464621
2023-06-16 10:42:31.202,0,0,0,0,8.24,8.32,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.86,21.24,27.03,28.03,24.1,1.03,1.06,0.61,0.54,56.69,225.6,2604.66,1,0.0,0.0,0.0,0.0,19.797156721042086,19.431375205595828,5.802843278957916,7.768624794404172
2023-06-16 10:42:31.503,0,0,0,0,8.24,8.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.86,21.23,27.02,28.03,24.1,1.03,1.06,0.61,0.54,56.71,225.58,2603.88,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.894045493334183,7.768624794404172
2023-06-16 10:42:31.702,0,0,0,0,8.26,8.3,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.7,21.23,27.02,28.03,24.1,1.03,1.06,0.61,0.52,56.71,225.57,2603.33,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,5.894045493334183,7.676935563464621
2023-06-16 10:42:32.002,0,0,0,0,8.26,8.31,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.7,21.23,27.01,28.05,24.1,1.03,1.06,0.61,0.52,56.71,225.56,2602.91,1,0.0,0.0,0.0,0.0,19.751575777706307,19.52306443653538,5.848424222293694,7.676935563464621
2023-06-16 10:42:32.301,0,0,0,0,8.24,8.3,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.53,21.23,27.01,28.05,24.1,1.02,1.06,0.61,0.54,56.89,225.56,2602.65,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.894045493334183,7.768624794404172
2023-06-16 10:42:32.501,0,0,0,0,8.24,8.3,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.53,21.23,27.01,28.03,24.1,1.03,1.06,0.62,0.59,56.89,225.56,2603.15,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.894045493334183,7.768624794404172
2023-06-16 10:42:32.802,0,0,0,0,8.24,8.27,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.36,21.21,27.01,28.03,24.1,1.03,1.06,0.61,0.59,56.89,225.56,2603.19,1,0.0,0.0,0.0,0.0,19.568847873572167,19.431375205595828,6.031152126427834,7.768624794404172
2023-06-16 10:42:33.002,0,0,0,0,8.24,8.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.36,21.21,27.01,28.04,24.1,1.02,1.06,0.61,0.6,56.71,225.55,2603.1,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.894045493334183,7.768624794404172
2023-06-16 10:42:33.302,0,0,0,0,8.21,8.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.14,21.21,27.01,28.04,24.1,1.02,1.06,0.61,0.64,56.71,225.55,2602.98,1,0.0,0.0,0.0,0.0,19.70595450666582,19.293534162544688,5.894045493334183,7.906465837455311
2023-06-16 10:42:33.502,0,0,0,0,8.26,8.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.14,21.21,27.0,28.05,24.1,1.03,1.06,0.62,0.64,56.71,225.56,2602.68,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,5.894045493334183,7.676935563464621
2023-06-16 10:42:33.801,0,0,0,0,8.24,8.26,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.92,21.22,27.0,28.05,24.1,1.03,1.06,0.62,0.75,56.88,225.56,2602.74,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,6.076935563464623,7.768624794404172
2023-06-16 10:42:34.003,0,0,0,0,8.21,8.27,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.92,21.22,27.02,28.05,24.1,1.03,1.06,0.67,1.0,56.88,225.61,2603.76,1,0.0,0.0,0.0,0.0,19.568847873572167,19.293534162544688,6.031152126427834,7.906465837455311
2023-06-16 10:42:34.301,0,0,0,0,8.19,8.26,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.71,21.21,27.02,28.05,24.1,1.01,1.06,0.69,1.0,56.88,225.6,2604.13,1,0.0,0.0,0.0,0.0,19.52306443653538,19.20143431462043,6.076935563464623,7.898565685379573
2023-06-16 10:42:34.501,0,0,0,0,8.19,8.25,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.71,21.21,27.01,28.03,24.1,1.01,1.06,0.69,1.32,56.7,225.6,2604.3,1,0.0,0.0,0.0,0.0,19.47724024276738,19.20143431462043,6.122759757232622,7.898565685379573
2023-06-16 10:42:34.803,0,0,0,0,8.19,8.25,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.6,21.22,27.01,28.03,24.1,1.01,1.06,0.69,1.53,56.7,225.6,2604.61,1,0.0,0.0,0.0,0.0,19.47724024276738,19.20143431462043,6.122759757232622,7.898565685379573
2023-06-16 10:42:35.101,0,0,0,0,8.19,8.25,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.6,21.22,27.01,28.04,24.1,1.02,1.06,0.69,1.53,56.7,225.71,2607.56,1,0.0,0.0,0.0,0.0,19.47724024276738,19.20143431462043,6.122759757232622,7.898565685379573
2023-06-16 10:42:35.303,0,0,0,0,8.21,8.24,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.41,21.21,27.01,28.04,24.1,1.02,1.06,0.69,1.58,56.78,225.77,2608.76,1,0.0,0.0,0.0,0.0,19.431375205595828,19.293534162544688,6.168624794404174,7.806465837455313
2023-06-16 10:42:35.603,0,0,0,0,8.21,8.25,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.41,21.21,27.0,28.03,24.1,1.02,1.06,0.69,1.58,56.78,225.84,2610.47,1,0.0,0.0,0.0,0.0,19.47724024276738,19.293534162544688,6.122759757232622,7.806465837455313
2023-06-16 10:42:35.802,0,0,0,0,8.19,8.26,27.0,27.1,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.15,21.18,27.0,28.03,24.1,1.03,1.06,0.69,1.51,56.78,225.91,2612.54,1,0.0,0.0,0.0,0.0,19.52306443653538,19.20143431462043,6.076935563464623,7.898565685379573
2023-06-16 10:42:36.102,0,0,0,0,8.19,8.26,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.15,21.18,27.0,28.02,24.1,1.01,1.06,0.69,1.62,56.86,225.94,2612.84,1,0.0,0.0,0.0,0.0,19.52306443653538,19.20143431462043,6.076935563464623,7.998565685379571
2023-06-16 10:42:36.402,0,0,0,0,8.17,8.26,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.95,21.19,27.0,28.02,24.1,1.01,1.06,0.69,1.62,56.86,225.95,2613.39,1,0.0,0.0,0.0,0.0,19.52306443653538,19.10916898791089,6.076935563464623,8.090831012089108
