TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:42:36.601,0,0,0,0,8.24,8.26,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.95,21.19,27.0,28.03,24.1,1.02,1.07,0.69,1.68,56.86,225.96,2613.15,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,6.076935563464623,7.768624794404172
2023-06-16 10:42:36.902,0,0,0,0,8.21,8.26,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.84,21.15,27.01,28.03,24.1,1.02,1.07,0.69,1.68,56.69,225.98,2613.08,1,0.0,0.0,0.0,0.0,19.52306443653538,19.293534162544688,6.076935563464623,7.906465837455311
2023-06-16 10:42:37.101,0,0,0,0,8.21,8.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.84,21.15,27.01,28.02,24.1,1.02,1.06,0.69,1.68,56.69,225.98,2612.79,1,0.0,0.0,0.0,0.0,19.70595450666582,19.293534162544688,5.894045493334183,7.906465837455311
2023-06-16 10:42:37.402,0,0,0,0,8.21,8.32,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.93,21.13,27.0,28.02,24.1,1.04,1.07,0.69,1.86,56.69,225.98,2612.03,1,0.0,0.0,0.0,0.0,19.797156721042086,19.293534162544688,5.802843278957916,7.906465837455311
2023-06-16 10:42:37.603,0,0,0,0,8.26,8.32,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.93,21.13,27.0,28.04,24.1,1.04,1.07,0.69,2.12,56.89,225.93,2610.92,1,0.0,0.0,0.0,0.0,19.797156721042086,19.52306443653538,5.802843278957916,7.676935563464621
2023-06-16 10:42:37.903,0,0,0,0,8.24,8.33,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.88,21.12,27.01,28.04,24.1,1.02,1.07,0.69,2.12,56.89,225.86,2608.95,1,0.0,0.0,0.0,0.0,19.8426974216203,19.431375205595828,5.757302578379701,7.768624794404172
2023-06-16 10:42:38.102,0,0,0,0,8.26,8.34,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.88,21.12,27.01,28.03,24.1,1.03,1.07,0.69,2.44,56.89,225.8,2607.12,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.711802035894188,7.676935563464621
2023-06-16 10:42:38.403,0,0,0,0,8.28,8.36,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.84,21.09,27.0,28.03,24.1,1.03,1.07,0.69,2.58,56.89,225.62,2603.41,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.620921087952219,7.585409359740549
2023-06-16 10:42:38.702,0,0,0,0,8.31,8.41,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.84,21.09,27.0,28.04,24.1,1.03,1.07,0.69,2.58,56.71,225.27,2595.11,1,0.0,0.0,0.0,0.0,20.20558438786776,19.751575777706307,5.394415612132242,7.448424222293692
2023-06-16 10:42:38.901,0,0,0,0,8.36,8.42,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.08,21.05,27.02,28.03,24.1,1.02,1.07,0.71,2.89,56.71,225.12,2591.87,1,0.0,0.0,0.0,0.0,20.250766679988146,19.979078912047783,5.349233320011855,7.220921087952217
2023-06-16 10:42:39.202,0,0,0,0,8.38,8.46,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.44,21.05,27.02,28.03,24.1,1.02,1.06,0.71,3.45,56.71,224.97,2588.32,1,0.0,0.0,0.0,0.0,20.431102579779406,20.069800236571268,5.1688974202205955,7.130199763428731
2023-06-16 10:42:39.402,0,0,0,0,8.38,8.48,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.44,20.99,27.01,28.02,24.1,1.02,1.06,0.71,3.45,56.83,224.9,2586.34,1,0.0,0.0,0.0,0.0,20.521035708542797,20.069800236571268,5.078964291457204,7.130199763428731
2023-06-16 10:42:39.702,0,0,0,0,8.44,8.5,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.92,20.99,27.01,28.02,24.1,1.02,1.06,0.69,3.19,56.83,224.87,2585.6,1,0.0,0.0,0.0,0.0,20.610813152125388,20.341013120217383,4.989186847874613,6.858986879782616
2023-06-16 10:42:39.902,0,0,0,0,8.44,8.51,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.92,20.95,27.01,28.03,24.1,1.02,1.06,0.68,3.19,56.83,224.83,2585.06,1,0.0,0.0,0.0,0.0,20.655643692576177,20.341013120217383,4.944356307423824,6.858986879782616
2023-06-16 10:42:40.202,0,0,0,0,8.44,8.52,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.34,20.95,27.01,28.03,24.1,1.02,1.06,0.68,2.72,56.76,224.83,2585.23,1,0.0,0.0,0.0,0.0,20.700435551931605,20.341013120217383,4.899564448068396,6.858986879782616
2023-06-16 10:42:40.403,0,0,0,0,8.48,8.53,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.34,20.89,27.01,28.03,24.1,1.02,1.06,0.67,1.98,56.76,224.81,2585.72,1,0.0,0.0,0.0,0.0,20.7451888097155,20.521035708542797,4.854811190284501,6.678964291457202
2023-06-16 10:42:40.702,0,0,0,0,8.5,8.58,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.63,20.89,27.01,28.03,24.1,1.02,1.06,0.66,1.98,56.76,224.81,2586.32,1,0.0,0.0,0.0,0.0,20.9683788403363,20.610813152125388,4.631621159663702,6.589186847874611
2023-06-16 10:42:40.901,0,0,0,0,8.5,8.58,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.63,20.83,27.01,28.02,24.1,1.02,1.06,0.66,1.88,56.72,224.81,2585.88,1,0.0,0.0,0.0,0.0,20.9683788403363,20.610813152125388,4.631621159663702,6.589186847874611
2023-06-16 10:42:41.203,0,0,0,0,8.52,8.59,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.74,20.83,27.01,28.02,24.1,1.02,1.06,0.66,1.72,56.72,224.83,2584.98,1,0.0,0.0,0.0,0.0,21.01290214427769,20.700435551931605,4.5870978557223125,6.499564448068394
2023-06-16 10:42:41.502,0,0,0,0,8.5,8.6,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.74,20.76,27.01,28.03,24.1,1.02,1.06,0.67,1.72,56.72,224.93,2585.36,1,0.0,0.0,0.0,0.0,21.057387396133265,20.610813152125388,4.542612603866736,6.589186847874611
2023-06-16 10:42:41.701,0,0,0,0,8.52,8.6,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.7,20.76,27.01,28.03,24.1,1.02,1.06,0.67,1.63,56.89,225.05,2586.34,1,0.0,0.0,0.0,0.0,21.057387396133265,20.700435551931605,4.542612603866736,6.499564448068394
2023-06-16 10:42:42.003,0,0,0,0,8.57,8.63,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.7,20.74,27.0,28.02,24.1,1.02,1.06,0.67,1.76,56.89,225.21,2589.79,1,0.0,0.0,0.0,0.0,21.190615612797274,20.923817406572482,4.409384387202728,6.276182593427517
2023-06-16 10:42:42.201,0,0,0,0,8.57,8.64,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.58,20.74,27.0,28.02,24.1,1.03,1.06,0.67,1.76,56.89,225.47,2596.49,1,0.0,0.0,0.0,0.0,21.234949428678306,20.923817406572482,4.365050571321696,6.276182593427517
2023-06-16 10:42:42.503,0,0,0,0,8.57,8.66,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.58,20.68,27.01,28.02,24.1,1.02,1.06,0.66,1.99,56.73,225.57,2598.55,1,0.0,0.0,0.0,0.0,21.323504135264216,20.923817406572482,4.276495864735786,6.276182593427517
2023-06-16 10:42:42.701,0,0,0,0,8.6,8.67,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.23,20.68,27.01,28.02,24.1,1.02,1.06,0.67,1.99,56.73,225.62,2600.23,1,0.0,0.0,0.0,0.0,21.36772517822169,21.057387396133265,4.2322748217783115,6.142612603866734
2023-06-16 10:42:43.001,0,0,0,0,8.65,8.69,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.23,20.65,27.01,28.02,24.1,1.02,1.06,0.67,2.26,56.73,225.61,2600.5,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.1439449777262,5.920754422582274
2023-06-16 10:42:43.202,0,0,0,0,8.65,8.73,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.45,20.65,27.01,28.02,24.1,1.03,1.06,0.67,2.4,56.9,225.63,2601.37,1,0.0,0.0,0.0,0.0,21.632267849039863,21.279245577417726,3.9677321509601384,5.920754422582274
2023-06-16 10:42:43.501,0,0,0,0,8.69,8.77,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.45,20.59,27.01,28.02,24.1,1.03,1.07,0.68,2.4,56.9,225.62,2601.51,1,0.0,0.0,0.0,0.0,21.80788883734806,21.4560550222738,3.792111162651942,5.743944977726198
2023-06-16 10:42:43.703,0,0,0,0,8.69,8.8,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.28,20.59,27.01,28.02,24.1,1.03,1.07,0.68,2.52,56.9,225.63,2601.9,1,0.0,0.0,0.0,0.0,21.939219025750617,21.4560550222738,3.660780974249384,5.743944977726198
2023-06-16 10:42:44.003,0,0,0,0,8.72,8.84,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.28,20.54,27.0,28.01,24.1,1.03,1.07,0.77,3.3,56.71,225.66,2602.45,1,0.0,0.0,0.0,0.0,22.113815616684292,21.588270312867905,3.4861843833157096,5.611729687132094
2023-06-16 10:42:44.302,0,0,0,0,8.81,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.29,20.54,27.0,28.01,24.1,1.02,1.05,0.76,3.3,56.71,225.66,2603.14,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,3.3991035001262517,5.2170772935611005
2023-06-16 10:42:44.503,0,0,0,0,8.78,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.29,20.51,27.0,28.02,24.1,1.02,1.05,0.76,3.8,56.71,225.67,2603.07,1,0.0,0.0,0.0,0.0,22.20089649987375,21.85170216401417,3.3991035001262517,5.348297835985829
2023-06-16 10:42:44.803,0,0,0,0,8.81,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.96,20.45,27.0,28.02,24.1,1.02,1.05,0.71,3.25,56.72,225.65,2602.78,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,3.3991035001262517,5.2170772935611005
2023-06-16 10:42:45.002,0,0,0,0,8.78,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.96,20.45,27.0,28.03,24.1,1.02,1.05,0.71,3.25,56.72,225.61,2603.04,1,0.0,0.0,0.0,0.0,22.20089649987375,21.85170216401417,3.3991035001262517,5.348297835985829
2023-06-16 10:42:45.303,0,0,0,0,8.78,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.77,20.42,27.0,28.03,24.1,1.02,1.05,0.71,2.06,56.72,225.61,2602.77,1,0.0,0.0,0.0,0.0,22.20089649987375,21.85170216401417,3.3991035001262517,5.348297835985829
2023-06-16 10:42:45.502,0,0,0,0,8.81,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.77,20.42,27.01,28.02,24.1,1.02,1.05,0.7,0.95,56.72,225.61,2603.23,1,0.0,0.0,0.0,0.0,22.20089649987375,21.9829227064389,3.3991035001262517,5.2170772935611005
2023-06-16 10:42:45.802,0,0,0,0,8.84,8.86,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.64,20.42,27.01,28.02,24.1,1.02,1.05,0.7,0.95,56.86,225.62,2603.57,1,0.0,0.0,0.0,0.0,22.20089649987375,22.113815616684292,3.3991035001262517,5.086184383315707
2023-06-16 10:42:46.002,0,0,0,0,8.86,8.89,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.64,20.42,27.01,28.02,24.1,1.02,1.05,0.72,1.27,56.86,225.66,2603.97,1,0.0,0.0,0.0,0.0,22.331247668156436,22.20089649987375,3.268752331843565,4.99910350012625
2023-06-16 10:42:46.302,0,0,0,0,8.84,8.89,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.49,20.4,27.01,28.02,24.1,1.02,1.05,0.72,1.27,56.86,225.67,2604.52,1,0.0,0.0,0.0,0.0,22.331247668156436,22.113815616684292,3.268752331843565,5.086184383315707
2023-06-16 10:42:46.502,0,0,0,0,8.89,8.9,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.49,20.4,27.01,28.03,24.1,1.02,1.06,0.72,1.75,56.72,225.68,2604.75,1,0.0,0.0,0.0,0.0,22.374626299634258,22.331247668156436,3.2253737003657434,4.868752331843563
2023-06-16 10:42:46.803,0,0,0,0,8.89,8.9,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.38,20.39,27.01,28.03,24.1,1.02,1.06,0.72,2.03,56.72,225.68,2604.9,1,0.0,0.0,0.0,0.0,22.374626299634258,22.331247668156436,3.2253737003657434,4.868752331843563
2023-06-16 10:42:47.102,0,0,0,0,8.89,8.92,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.38,20.39,27.0,28.03,24.1,1.02,1.06,0.74,2.03,56.72,225.67,2604.6,1,0.0,0.0,0.0,0.0,22.461276348690035,22.331247668156436,3.1387236513099666,4.868752331843563
2023-06-16 10:42:47.301,0,0,0,0,8.89,8.94,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.36,20.39,27.0,28.03,24.1,1.02,1.05,0.74,2.43,56.9,225.66,2604.37,1,0.0,0.0,0.0,0.0,22.54778391298504,22.331247668156436,3.052216087014962,4.868752331843563
2023-06-16 10:42:47.601,0,0,0,0,8.91,8.98,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.36,20.39,27.0,28.04,24.1,1.02,1.05,0.76,2.85,56.9,225.67,2604.32,1,0.0,0.0,0.0,0.0,22.720373813782942,22.41796916973567,2.8796261862170596,4.782030830264329
2023-06-16 10:42:47.803,0,0,0,0,8.98,9.02,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.3,20.4,27.0,28.04,24.1,1.02,1.06,0.74,2.85,56.9,225.69,2604.55,1,0.0,0.0,0.0,0.0,22.89240042068468,22.720373813782942,2.707599579315321,4.479626186217057
2023-06-16 10:42:48.101,0,0,0,0,8.96,9.07,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.3,20.4,27.0,28.02,24.1,1.02,1.06,0.74,3.17,56.71,225.68,2604.67,1,0.0,0.0,0.0,0.0,23.106648191037834,22.634149550004167,2.493351808962167,4.565850449995832
2023-06-16 10:42:48.302,0,0,0,0,9.01,9.13,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.17,20.42,27.0,28.02,24.1,1.02,1.07,0.76,3.34,56.71,225.67,2604.81,1,0.0,0.0,0.0,0.0,23.362604546438888,22.849446338165592,2.2373954535611134,4.350553661834407
2023-06-16 10:42:48.601,0,0,0,0,9.08,9.23,27.1,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.17,20.42,27.0,28.03,24.1,1.02,1.07,0.76,3.34,56.71,225.65,2604.97,1,0.0,0.0,0.0,0.0,23.786469383060194,23.149393687447855,1.8135306169398078,4.050606312552144
2023-06-16 10:42:48.803,0,0,0,0,9.15,9.3,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.93,20.48,27.02,28.03,24.1,1.02,1.07,0.78,3.89,56.71,225.63,2604.28,1,0.0,0.0,0.0,0.0,24.081174433227545,23.44764903095347,1.5188255667724562,3.752350969046528
2023-06-16 10:42:49.102,0,0,0,0,9.25,9.36,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.93,20.48,27.02,28.02,24.1,1.02,1.05,0.79,4.73,56.71,225.61,2603.59,1,0.0,0.0,0.0,0.0,24.33248648797172,23.87083764874768,1.2675135120282803,3.329162351252318
2023-06-16 10:42:49.303,0,0,0,0,9.28,9.39,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.76,20.53,27.01,28.02,24.1,1.02,1.05,0.79,4.73,56.71,225.6,2602.85,1,0.0,0.0,0.0,0.0,24.45769964618779,23.997139498517868,1.1423003538122103,3.2028605014821316
2023-06-16 10:42:49.603,0,0,0,0,9.28,9.43,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.76,20.53,27.01,28.02,24.1,1.02,1.05,0.73,4.68,56.89,225.6,2602.3,1,0.0,0.0,0.0,0.0,24.62419495167711,23.997139498517868,0.97580504832289,3.2028605014821316
2023-06-16 10:42:49.902,0,0,0,0,9.34,9.47,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.83,20.64,27.01,28.02,24.1,1.02,1.05,0.72,4.68,56.89,225.6,2603.19,1,0.0,0.0,0.0,0.0,24.790173136270937,24.248847432810066,0.8098268637290644,2.951152567189933
2023-06-16 10:42:50.102,0,0,0,0,9.36,9.48,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.83,20.64,27.01,28.02,24.1,1.02,1.05,0.72,3.38,56.89,225.59,2603.48,1,0.0,0.0,0.0,0.0,24.831587329966283,24.33248648797172,0.7684126700337188,2.867513512028278
2023-06-16 10:42:50.402,0,0,0,0,9.44,9.51,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.02,20.79,27.01,28.02,24.1,1.02,1.05,0.71,2.05,56.7,225.58,2604.08,1,0.0,0.0,0.0,0.0,24.955638011857786,24.665737828242356,0.6443619881422151,2.534262171757643
2023-06-16 10:42:50.603,0,0,0,0,9.44,9.52,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.02,20.79,27.01,28.01,24.1,1.02,1.05,0.71,2.05,56.7,225.54,2604.53,1,0.0,0.0,0.0,0.0,24.996924468690338,24.665737828242356,0.6030755313096634,2.534262171757643
2023-06-16 10:42:50.902,0,0,0,0,9.44,9.56,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.37,20.95,26.98,28.01,24.1,1.02,1.05,0.71,1.5,56.7,225.54,2603.83,1,0.0,0.0,0.0,0.0,25.161753000915894,24.665737828242356,0.43824699908410736,2.534262171757643
2023-06-16 10:42:51.102,0,0,0,0,9.42,9.59,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.37,20.95,26.98,28.01,24.1,1.02,1.05,0.72,1.58,56.89,225.55,2603.79,1,0.0,0.0,0.0,0.0,25.28504286227536,24.58261975527637,0.3149571377246403,2.6173802447236305
2023-06-16 10:42:51.402,0,0,0,0,9.46,9.63,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.82,21.08,27.0,28.01,24.1,1.02,1.05,0.71,1.58,56.89,225.57,2603.35,1,0.0,0.0,0.0,0.0,25.4489902416866,24.748726860979673,0.1510097583133998,2.4512731390203264
2023-06-16 10:42:51.602,0,0,0,0,9.51,9.64,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.82,21.08,27.0,28.02,24.1,1.02,1.05,0.71,1.63,56.89,225.63,2604.19,1,0.0,0.0,0.0,0.0,25.48989905494477,24.955638011857786,0.11010094505522972,2.244361988142213
2023-06-16 10:42:51.903,0,0,0,0,9.56,9.69,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.35,21.18,27.02,28.02,24.1,1.02,1.05,0.72,1.84,56.69,225.66,2604.82,1,0.0,0.0,0.0,0.0,25.69397775174832,25.161753000915894,-0.09397775174831935,2.0382469990841052
2023-06-16 10:42:52.102,0,0,0,0,9.63,9.73,27.0,27.2,26.9,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.35,21.18,27.02,28.02,24.1,1.02,1.05,0.72,1.84,56.69,225.71,2605.38,1,0.0,0.0,0.0,0.0,25.85668561606235,25.4489902416866,-0.25668561606234874,1.7510097583133977
2023-06-16 10:42:52.403,0,0,0,0,9.66,9.77,27.0,27.2,27.0,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.91,21.28,27.0,28.02,24.1,1.03,1.05,0.74,2.28,56.69,225.74,2605.7,1,0.0,0.0,0.0,0.0,26.01890389711457,25.571623439209702,-0.41890389711456777,1.6283765607902971
2023-06-16 10:42:52.701,0,0,0,0,9.69,9.88,27.0,27.2,27.0,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.91,21.28,27.0,28.02,24.1,1.03,1.07,0.74,2.28,56.69,225.76,2605.66,1,0.0,0.0,0.0,0.0,26.46250815237312,25.69397775174832,-0.8625081523731168,1.5060222482516785
2023-06-16 10:42:52.901,0,0,0,0,9.75,9.99,27.0,27.2,27.0,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.48,21.4,27.0,28.02,24.1,1.03,1.07,0.74,2.74,56.72,225.78,2605.56,1,0.0,0.0,0.0,0.0,26.90250738015044,25.937855735101607,-1.3025073801504377,1.2621442648983923
2023-06-16 10:42:53.202,0,0,0,0,9.82,10.08,27.0,27.2,26.9,25.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.99,21.4,27.0,28.02,24.1,1.03,1.07,0.79,3.69,56.72,225.78,2605.47,1,0.0,0.0,0.0,0.0,27.25987360914985,26.220993593228343,-1.5598736091498502,0.9790064067716564
2023-06-16 10:42:53.402,0,0,0,0,9.86,10.19,27.0,27.2,26.9,25.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.99,21.65,27.0,28.01,24.1,1.03,1.07,0.81,3.69,56.72,225.8,2604.83,1,0.0,0.0,0.0,0.0,27.693493594151505,26.382123031946264,-1.9934935941515057,0.817876968053735
2023-06-16 10:42:53.701,0,0,0,0,9.94,10.31,27.0,27.2,26.9,25.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.41,21.65,27.0,28.01,24.1,1.02,1.06,0.81,4.59,56.87,225.82,2605.21,1,0.0,0.0,0.0,0.0,28.162640077564163,26.70295017903817,-2.4626400775641635,0.4970498209618306
2023-06-16 10:42:53.902,0,0,0,0,9.99,10.34,27.0,27.2,26.9,25.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.41,21.97,27.01,28.01,24.1,1.02,1.06,0.76,5.31,56.87,225.84,2605.78,1,0.0,0.0,0.0,0.0,28.279301210832102,26.90250738015044,-2.579301210832103,0.2974926198495602
2023-06-16 10:42:54.202,0,0,0,0,10.06,10.43,27.0,27.2,26.9,25.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.83,21.97,27.01,28.01,24.1,1.03,1.07,0.73,5.31,56.87,225.87,2606.6,1,0.0,0.0,0.0,0.0,28.62780361017309,27.180661554355424,-2.8278036101730883,0.019338445644574875
2023-06-16 10:42:54.402,0,0,0,0,10.06,10.44,27.0,27.2,26.9,25.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.83,22.37,27.01,28.02,24.1,1.02,1.07,0.73,5.27,56.71,225.95,2609.48,1,0.0,0.0,0.0,0.0,28.666389964079087,27.180661554355424,-2.8663899640790866,0.019338445644574875
2023-06-16 10:42:54.701,0,0,0,0,10.18,10.44,27.0,27.2,26.9,25.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.31,22.37,27.01,28.02,24.1,1.02,1.06,0.72,5.12,56.71,225.97,2610.31,1,0.0,0.0,0.0,0.0,28.666389964079087,27.654215711437132,-2.8663899640790866,-0.4542157114371328
2023-06-16 10:42:54.901,0,0,0,0,10.14,10.46,27.0,27.2,26.9,25.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.31,22.78,27.0,28.01,24.1,1.02,1.06,0.72,5.12,56.71,226.0,2611.13,1,0.0,0.0,0.0,0.0,28.743481536406136,27.496820926482314,-2.9434815364061357,-0.2968209264823152
2023-06-16 10:42:55.201,0,0,0,0,10.18,10.43,27.0,27.2,26.9,25.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.89,22.78,27.0,28.01,24.1,1.02,1.06,0.71,5.12,56.89,226.01,2611.46,1,0.0,0.0,0.0,0.0,28.62780361017309,27.654215711437132,-2.8278036101730883,-0.4542157114371328
2023-06-16 10:42:55.503,0,0,0,0,10.26,10.46,27.0,27.2,26.9,25.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.89,23.33,27.0,28.01,24.1,1.02,1.07,0.7,5.16,56.89,226.03,2611.41,1,0.0,0.0,0.0,0.0,28.743481536406136,27.967651070302168,-2.9434815364061357,-0.7676510703021684
2023-06-16 10:42:55.701,0,0,0,0,10.23,10.46,27.0,27.2,26.9,25.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.45,23.33,27.0,28.01,24.1,1.03,1.06,0.7,5.16,56.89,226.04,2611.64,1,0.0,0.0,0.0,0.0,28.743481536406136,27.850323322596637,-2.843481536406138,-0.6503233225966376
2023-06-16 10:42:56.003,0,0,0,0,10.28,10.47,27.0,27.2,26.9,25.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.45,23.95,27.0,28.0,24.1,1.02,1.06,0.71,5.26,56.71,226.05,2611.45,1,0.0,0.0,0.0,0.0,28.781986844953508,28.04573002260753,-2.8819868449535093,-0.8457300226075297
2023-06-16 10:42:56.202,0,0,0,0,10.3,10.47,27.0,27.2,26.9,25.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.85,23.95,27.0,28.0,24.1,1.02,1.05,0.73,5.26,56.71,226.08,2611.77,1,0.0,0.0,0.0,0.0,28.781986844953508,28.12369777962624,-2.8819868449535093,-0.9236977796262416
2023-06-16 10:42:56.502,0,0,0,0,10.26,10.44,27.0,27.2,26.9,25.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.85,24.7,27.0,28.0,24.1,1.02,1.06,0.73,5.35,56.71,226.1,2611.54,1,0.0,0.0,0.0,0.0,28.666389964079087,27.967651070302168,-2.7663899640790888,-0.7676510703021684
2023-06-16 10:42:56.702,0,0,0,0,10.28,10.44,27.0,27.2,26.9,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.04,24.7,27.0,28.0,24.1,1.02,1.06,0.71,5.22,56.8,226.09,2611.1,1,0.0,0.0,0.0,0.0,28.666389964079087,28.04573002260753,-2.6663899640790873,-0.8457300226075297
2023-06-16 10:42:57.002,0,0,0,0,10.3,10.43,27.0,27.2,26.9,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.04,25.6,27.0,27.99,24.1,1.02,1.06,0.71,5.22,56.8,226.11,2611.12,1,0.0,0.0,0.0,0.0,28.62780361017309,28.12369777962624,-2.627803610173089,-0.9236977796262416
2023-06-16 10:42:57.202,0,0,0,0,10.28,10.44,27.0,27.2,26.9,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.11,25.6,27.0,27.99,24.1,1.03,1.06,0.71,4.82,56.8,226.11,2611.36,1,0.0,0.0,0.0,0.0,28.666389964079087,28.04573002260753,-2.6663899640790873,-0.8457300226075297
2023-06-16 10:42:57.602,0,0,0,0,10.28,10.44,27.0,27.2,26.9,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.11,26.44,27.01,28.0,24.1,1.03,1.06,0.72,4.38,56.8,226.1,2611.87,1,0.0,0.0,0.0,0.0,28.666389964079087,28.04573002260753,-2.6663899640790873,-0.8457300226075297
2023-06-16 10:42:57.802,0,0,0,0,10.33,10.46,27.0,27.3,26.9,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.09,27.29,27.01,28.0,24.1,1.03,1.06,0.73,4.54,56.8,226.28,2540.19,1,0.0,0.0,0.0,0.0,28.743481536406136,28.240441746512488,-2.543481536406137,-0.9404417465124872
2023-06-16 10:42:58.101,0,0,0,0,10.3,10.46,27.0,27.3,26.9,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.09,27.29,27.01,28.01,24.1,1.03,1.06,0.73,4.54,56.8,226.47,2464.28,1,0.0,0.0,0.0,0.0,28.743481536406136,28.12369777962624,-2.543481536406137,-0.8236977796262401
2023-06-16 10:42:58.302,0,0,0,0,10.35,10.45,27.0,27.3,26.9,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.09,28.19,27.01,28.01,24.1,1.03,1.06,0.75,4.88,56.73,226.66,2389.01,1,0.0,0.0,0.0,0.0,28.704949257782516,28.318133157046475,-2.504949257782517,-1.0181331570464742
2023-06-16 10:42:58.701,0,0,0,0,10.33,10.47,27.0,27.3,26.9,26.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.19,28.19,27.01,28.0,24.1,1.03,1.06,0.76,4.84,56.73,227.04,2236.57,1,0.0,0.0,0.0,0.0,28.781986844953508,28.240441746512488,-2.3819868449535093,-0.9404417465124872
2023-06-16 10:42:59.001,0,0,0,0,10.35,10.47,27.0,27.3,26.9,26.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.19,29.11,27.0,28.0,24.1,1.03,1.06,0.76,4.84,56.73,227.23,2160.78,1,0.0,0.0,0.0,0.0,28.781986844953508,28.318133157046475,-2.3819868449535093,-1.0181331570464742
2023-06-16 10:42:59.203,0,0,0,0,10.38,10.47,27.0,27.3,26.9,26.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.38,29.11,27.0,28.0,24.1,1.03,1.06,0.76,5.13,56.89,227.6,2016.67,1,0.0,0.0,0.0,0.0,28.781986844953508,28.43446434986521,-2.3819868449535093,-1.1344643498652083
2023-06-16 10:42:59.601,0,0,0,0,10.35,10.46,27.0,27.3,26.9,26.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.38,30.01,27.0,28.0,24.1,1.02,1.05,0.74,5.38,56.89,228.35,1727.62,1,0.0,0.0,0.0,0.0,28.743481536406136,28.318133157046475,-2.343481536406138,-1.0181331570464742
2023-06-16 10:42:59.802,0,0,0,0,10.38,10.45,27.1,27.3,26.9,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.68,30.86,27.0,28.0,24.1,1.02,1.04,0.72,5.38,56.89,228.8,1553.16,1,0.0,0.0,0.0,0.0,28.704949257782516,28.43446434986521,-2.104949257782515,-1.1344643498652083
2023-06-16 10:43:00.201,0,0,0,0,10.33,10.44,27.1,27.3,26.9,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.68,30.86,27.01,27.99,24.1,1.02,1.04,0.69,5.56,56.7,229.7,1177.96,1,0.0,0.0,0.0,0.0,28.666389964079087,28.240441746512488,-2.066389964079086,-0.9404417465124872
2023-06-16 10:43:00.401,0,0,0,0,10.35,10.43,27.1,27.3,26.9,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.03,31.65,27.0,27.99,24.1,1.02,1.04,0.69,5.42,56.7,229.7,1177.96,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-2.0278036101730876,-1.0181331570464742
2023-06-16 10:43:00.601,0,0,0,0,10.35,10.43,27.1,27.3,26.9,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.03,31.65,27.0,27.99,24.1,1.02,1.04,0.68,5.33,56.89,229.7,1177.96,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-2.0278036101730876,-1.0181331570464742
2023-06-16 10:43:00.903,0,0,0,0,10.35,10.43,27.1,27.3,26.9,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.47,32.41,27.0,27.99,24.1,1.02,1.04,0.68,5.33,56.89,138.13,572.15,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-2.0278036101730876,-1.0181331570464742
2023-06-16 10:43:01.203,0,0,0,0,10.35,10.43,27.1,27.3,26.9,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.47,32.41,27.0,27.99,24.1,1.02,1.04,0.66,4.57,56.89,138.13,572.15,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-1.8278036101730883,-1.0181331570464742
2023-06-16 10:43:01.401,0,0,0,0,10.35,10.43,27.1,27.3,26.9,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.98,33.07,26.99,27.99,24.1,1.02,1.04,0.67,4.57,56.71,46.14,150.41,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-1.8278036101730883,-1.0181331570464742
2023-06-16 10:43:01.603,0,0,0,0,10.35,10.43,27.1,27.3,26.9,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.57,33.07,26.99,27.98,24.1,1.02,1.04,0.67,3.5,56.71,46.14,150.41,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-1.8278036101730883,-1.0181331570464742
2023-06-16 10:43:02.001,0,0,0,0,10.38,10.42,27.1,27.3,26.9,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.57,33.7,27.01,27.99,24.1,1.02,1.04,0.67,3.11,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.589190150820627,28.43446434986521,-1.7891901508206267,-1.1344643498652083
2023-06-16 10:43:02.302,0,0,0,0,10.35,10.43,27.1,27.4,26.9,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.26,34.21,27.01,27.99,24.1,1.02,1.05,0.68,3.35,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-1.5278036101730876,-0.9181331570464764
2023-06-16 10:43:02.501,0,0,0,0,10.38,10.42,27.1,27.4,26.9,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.26,34.21,27.0,28.0,24.1,1.02,1.05,0.69,3.35,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.589190150820627,28.43446434986521,-1.489190150820626,-1.0344643498652104
2023-06-16 10:43:02.903,0,0,0,0,10.38,10.43,27.1,27.4,26.9,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.01,34.7,27.0,28.0,24.1,1.01,1.03,0.69,4.06,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.62780361017309,28.43446434986521,-1.5278036101730876,-1.0344643498652104
2023-06-16 10:43:03.102,0,0,0,0,10.35,10.41,27.1,27.4,26.9,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.01,34.7,27.0,28.0,24.1,1.01,1.03,0.69,4.67,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.55054954065895,28.318133157046475,-1.4505495406589475,-0.9181331570464764
2023-06-16 10:43:03.302,0,0,0,0,10.38,10.42,27.1,27.5,26.9,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.85,35.12,27.02,28.0,24.1,1.02,1.04,0.65,4.67,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.589190150820627,28.43446434986521,-1.2891901508206267,-0.934464349865209
2023-06-16 10:43:03.602,0,0,0,0,10.38,10.41,27.1,27.5,26.9,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.85,35.12,27.02,27.98,24.1,1.02,1.04,0.65,4.53,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.55054954065895,28.43446434986521,-1.2505495406589482,-0.934464349865209
2023-06-16 10:43:03.803,0,0,0,0,10.38,10.4,27.1,27.5,26.9,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.74,35.48,27.01,27.98,24.1,1.02,1.03,0.61,3.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.511881734203143,28.43446434986521,-1.2118817342031427,-0.934464349865209
2023-06-16 10:43:04.103,0,0,0,0,10.3,10.39,27.1,27.5,26.9,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.74,35.48,27.01,27.99,24.1,1.02,1.03,0.59,3.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.47318668584751,28.12369777962624,-1.173186685847508,-0.6236977796262408
2023-06-16 10:43:04.402,0,0,0,0,10.33,10.38,27.2,27.5,26.9,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.65,35.79,27.01,27.99,24.1,1.02,1.03,0.59,2.35,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.43446434986521,28.240441746512488,-1.1344643498652083,-0.740441746512488
2023-06-16 10:43:04.603,0,0,0,0,10.33,10.38,27.2,27.5,26.9,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.65,35.79,27.01,28.0,24.1,1.02,1.03,0.59,1.18,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.43446434986521,28.240441746512488,-1.1344643498652083,-0.740441746512488
2023-06-16 10:43:04.802,0,0,0,0,10.28,10.36,27.2,27.5,27.0,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.58,36.04,27.0,28.0,24.1,1.02,1.02,0.59,1.18,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.04573002260753,-0.7569376314981682,-0.545730022607529
2023-06-16 10:43:05.103,0,0,0,0,10.28,10.36,27.2,27.5,27.0,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.58,36.04,27.0,27.99,24.1,1.02,1.02,0.59,0.61,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.04573002260753,-0.7569376314981682,-0.545730022607529
2023-06-16 10:43:05.303,0,0,0,0,10.3,10.35,27.3,27.5,27.0,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,36.23,27.0,27.99,24.1,1.02,1.02,0.57,0.61,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,-0.7181331570464735,-0.6236977796262408
2023-06-16 10:43:05.602,0,0,0,0,10.3,10.35,27.3,27.5,27.0,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,36.23,27.0,27.98,24.1,1.02,1.02,0.57,0.64,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,-0.7181331570464735,-0.6236977796262408
2023-06-16 10:43:05.901,0,0,0,0,10.3,10.35,27.3,27.5,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.47,36.39,27.0,27.98,24.1,1.02,1.02,0.58,0.62,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,-0.5181331570464742,-0.6236977796262408
2023-06-16 10:43:06.102,0,0,0,0,10.28,10.34,27.3,27.5,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.47,36.39,27.0,27.99,24.1,1.02,1.02,0.57,0.62,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,-0.47930121083210153,-0.545730022607529
2023-06-16 10:43:06.303,0,0,0,0,10.28,10.35,27.3,27.5,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.46,36.5,27.0,27.99,24.1,1.02,1.02,0.57,0.68,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,-0.5181331570464742,-0.545730022607529
2023-06-16 10:43:06.601,0,0,0,0,10.23,10.32,27.3,27.5,27.0,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.46,36.5,27.0,27.99,24.1,1.02,1.02,0.58,0.65,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.850323322596637,-0.40155471762052386,-0.3503233225966369
2023-06-16 10:43:06.803,0,0,0,0,10.26,10.34,27.3,27.5,26.9,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.41,36.61,27.0,27.99,24.1,1.02,1.02,0.58,0.65,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,27.967651070302168,-0.27930121083210224,-0.4676510703021677
2023-06-16 10:43:07.102,0,0,0,0,10.28,10.32,27.3,27.5,26.9,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.41,36.61,27.0,27.99,24.1,1.02,1.02,0.58,0.64,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,-0.20155471762052457,-0.545730022607529
2023-06-16 10:43:07.402,0,0,0,0,10.23,10.33,27.3,27.5,26.9,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.4,36.68,27.0,27.99,24.1,1.02,1.03,0.57,0.64,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,27.850323322596637,-0.24044174651248795,-0.3503233225966369
2023-06-16 10:43:07.603,0,0,0,0,10.26,10.31,27.3,27.5,26.9,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.4,36.68,27.0,27.99,24.1,1.02,1.02,0.57,0.59,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,-0.16264007756416277,-0.4676510703021677
2023-06-16 10:43:07.801,0,0,0,0,10.28,10.31,27.3,27.6,26.9,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.38,36.76,27.0,27.99,24.1,1.02,1.02,0.59,0.59,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-16 10:43:08.102,0,0,0,0,10.26,10.31,27.3,27.6,26.9,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.38,36.76,27.0,27.99,24.1,1.02,1.02,0.58,0.59,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.03735992243583652,-0.36765107030216626
2023-06-16 10:43:08.302,0,0,0,0,10.28,10.31,27.3,27.6,26.9,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.35,36.82,26.99,27.99,24.1,1.02,1.02,0.58,0.54,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,0.03735992243583652,-0.4457300226075276
2023-06-16 10:43:08.601,0,0,0,0,10.28,10.3,27.3,27.6,26.9,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.35,36.82,26.99,27.98,24.1,1.02,1.02,0.58,0.54,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,0.07630222037375844,-0.4457300226075276
2023-06-16 10:43:09.002,0,0,0,0,10.26,10.31,27.3,27.6,26.9,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.34,36.9,27.01,27.98,24.1,1.02,1.02,0.58,0.54,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,0.03735992243583652,-0.36765107030216626
2023-06-16 10:43:09.302,0,0,0,0,10.26,10.3,27.3,27.6,27.0,28.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.32,36.9,27.01,27.99,24.1,1.02,1.02,0.59,0.49,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,0.27630222037375773,-0.36765107030216626
2023-06-16 10:43:09.501,0,0,0,0,10.23,10.3,27.3,27.6,27.0,28.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.32,37.0,27.01,28.0,24.1,1.02,1.02,0.58,0.52,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,0.27630222037375773,-0.2503233225966355
2023-06-16 10:43:09.701,0,0,0,0,10.23,10.3,27.3,27.6,27.0,28.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.32,37.0,27.01,28.0,24.1,1.02,1.02,0.58,0.52,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,0.27630222037375773,-0.2503233225966355
2023-06-16 10:43:10.003,0,0,0,0,10.26,10.29,27.3,27.6,27.0,28.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.32,37.07,27.01,28.0,24.1,1.02,1.02,0.58,0.44,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,0.31527222303619595,-0.36765107030216626
2023-06-16 10:43:10.201,0,0,0,0,10.21,10.28,27.3,27.6,27.0,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.37,37.07,27.01,28.0,24.1,1.02,1.02,0.58,0.53,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,0.5542699773924724,-0.1719647225374601
2023-06-16 10:43:10.602,0,0,0,0,10.23,10.29,27.3,27.6,27.0,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.37,37.15,27.01,27.98,24.1,1.01,1.02,0.57,0.53,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,0.5152722230361988,-0.2503233225966355
2023-06-16 10:43:10.802,0,0,0,0,10.26,10.28,27.3,27.6,27.0,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.39,37.22,27.01,27.98,24.1,1.02,1.03,0.57,0.64,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,0.5542699773924724,-0.36765107030216626
2023-06-16 10:43:11.003,0,0,0,0,10.21,10.28,27.3,27.6,27.0,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.39,37.22,27.0,27.99,24.1,1.02,1.03,0.57,0.64,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,0.5542699773924724,-0.1719647225374601
2023-06-16 10:43:11.303,0,0,0,0,10.26,10.27,27.3,27.6,26.9,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.41,37.31,27.0,27.99,24.1,1.02,1.02,0.57,0.64,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,0.7932955305387743,-0.36765107030216626
2023-06-16 10:43:11.503,0,0,0,0,10.23,10.27,27.3,27.6,26.9,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.41,37.31,27.01,27.99,24.1,1.02,1.03,0.57,0.76,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.7932955305387743,-0.2503233225966355
2023-06-16 10:43:11.802,0,0,0,0,10.23,10.27,27.3,27.6,26.9,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.45,37.34,27.01,27.99,24.1,1.02,1.03,0.57,0.84,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.7932955305387743,-0.2503233225966355
2023-06-16 10:43:12.102,0,0,0,0,10.23,10.27,27.3,27.6,26.9,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.45,37.34,27.0,27.99,24.1,1.02,1.03,0.59,0.84,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.7932955305387743,-0.2503233225966355
2023-06-16 10:43:12.301,0,0,0,0,10.23,10.27,27.4,27.6,27.0,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.47,37.24,27.0,27.99,24.1,1.02,1.03,0.59,0.79,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.8932955305387722,-0.2503233225966355
2023-06-16 10:43:12.501,0,0,0,0,10.21,10.27,27.4,27.6,27.0,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.47,37.24,27.0,27.99,24.1,1.02,1.03,0.58,0.68,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,0.8932955305387722,-0.1719647225374601
