TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:43:12.802,0,0,0,0,10.21,10.27,27.4,27.6,27.0,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.5,37.06,27.0,27.99,24.1,1.02,1.03,0.58,0.68,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,0.8932955305387722,-0.1719647225374601
2023-06-16 10:43:13.002,0,0,0,0,10.23,10.27,27.4,27.6,27.0,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.5,37.06,27.0,27.99,24.1,1.02,1.03,0.59,0.58,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.8932955305387722,-0.2503233225966355
2023-06-16 10:43:13.302,0,0,0,0,10.18,10.26,27.4,27.6,27.0,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,36.85,27.0,27.99,24.1,1.02,1.03,0.59,0.58,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,1.0323489296978323,-0.054215711437130665
2023-06-16 10:43:13.602,0,0,0,0,10.23,10.27,27.4,27.6,27.0,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,36.85,27.01,27.99,24.1,1.02,1.02,0.59,0.69,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.9932955305387736,-0.2503233225966355
2023-06-16 10:43:13.802,0,0,0,0,10.21,10.27,27.4,27.6,27.0,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.59,36.65,27.01,27.99,24.1,1.02,1.02,0.57,0.69,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,0.9932955305387736,-0.1719647225374601
2023-06-16 10:43:14.001,0,0,0,0,10.23,10.27,27.4,27.6,27.0,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.59,36.65,27.0,27.98,24.1,1.02,1.03,0.55,0.69,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,0.9932955305387736,-0.2503233225966355
2023-06-16 10:43:14.301,0,0,0,0,10.21,10.27,27.4,27.6,27.0,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.62,36.41,27.0,27.98,24.1,1.02,1.02,0.55,0.49,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,0.9932955305387736,-0.1719647225374601
2023-06-16 10:43:14.602,0,0,0,0,10.23,10.28,27.4,27.6,27.0,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.62,36.41,27.02,27.98,24.1,1.02,1.02,0.54,0.48,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,0.954269977392471,-0.2503233225966355
2023-06-16 10:43:14.902,0,0,0,0,10.18,10.25,27.4,27.6,27.0,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.67,36.08,27.0,27.98,24.1,1.02,1.03,0.55,0.48,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,1.2714302222211238,-0.054215711437130665
2023-06-16 10:43:15.202,0,0,0,0,10.21,10.25,27.4,27.6,27.0,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.67,36.08,27.0,27.99,24.1,1.02,1.02,0.55,0.49,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,1.2714302222211238,-0.1719647225374601
2023-06-16 10:43:15.501,0,0,0,0,10.21,10.26,27.4,27.6,27.0,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,35.71,27.01,27.99,24.1,1.02,1.02,0.55,0.62,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,1.2323489296978316,-0.1719647225374601
2023-06-16 10:43:15.702,0,0,0,0,10.18,10.26,27.4,27.6,27.0,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.74,35.71,27.01,27.98,24.1,1.02,1.03,0.54,0.62,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,1.2323489296978316,-0.054215711437130665
2023-06-16 10:43:16.002,0,0,0,0,10.21,10.27,27.4,27.6,27.0,29.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.74,35.33,27.01,27.99,24.1,1.02,1.03,0.54,0.55,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,1.2932955305387743,-0.1719647225374601
2023-06-16 10:43:16.201,0,0,0,0,10.21,10.26,27.4,27.6,27.0,29.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.77,35.33,27.01,27.99,24.1,1.02,1.03,0.54,0.54,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,1.332348929697833,-0.1719647225374601
2023-06-16 10:43:16.502,0,0,0,0,10.21,10.25,27.4,27.6,27.0,29.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.77,34.96,27.01,27.99,24.1,1.02,1.03,0.54,0.54,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,1.3714302222211252,-0.1719647225374601
2023-06-16 10:43:16.802,0,0,0,0,10.16,10.25,27.4,27.6,27.0,29.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.81,34.96,27.01,27.99,24.1,1.02,1.03,0.54,0.54,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.575575067020054,1.5714302222211245,0.0244249329799473
2023-06-16 10:43:17.001,0,0,0,0,10.21,10.26,27.4,27.6,27.0,29.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.81,34.54,26.99,27.97,24.1,1.02,1.03,0.54,0.63,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,1.5323489296978323,-0.1719647225374601
2023-06-16 10:43:17.201,0,0,0,0,10.23,10.25,27.4,27.6,27.0,29.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.84,34.54,26.99,27.97,24.1,1.02,1.03,0.54,0.63,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,1.5714302222211245,-0.2503233225966355
2023-06-16 10:43:17.502,0,0,0,0,10.16,10.24,27.4,27.6,27.0,29.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.84,34.15,27.01,27.98,24.1,1.02,1.03,0.54,0.64,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,1.610539455587002,0.0244249329799473
2023-06-16 10:43:17.702,0,0,0,0,10.21,10.25,27.4,27.6,27.0,29.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.85,34.15,27.01,27.98,24.1,1.02,1.03,0.54,0.64,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,1.5714302222211245,-0.1719647225374601
2023-06-16 10:43:18.003,0,0,0,0,10.18,10.25,27.4,27.6,27.0,29.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.85,33.81,27.0,27.99,24.1,1.02,1.03,0.54,0.64,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,1.671430222221126,-0.054215711437130665
2023-06-16 10:43:18.303,0,0,0,0,10.18,10.24,27.4,27.6,27.0,29.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.88,33.81,27.0,27.99,24.1,1.02,1.03,0.54,0.59,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,1.7105394555870035,-0.054215711437130665
2023-06-16 10:43:18.503,0,0,0,0,10.21,10.24,27.4,27.6,27.0,29.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.88,33.5,27.0,27.99,24.1,1.02,1.03,0.54,0.6,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,1.7105394555870035,-0.1719647225374601
2023-06-16 10:43:18.702,0,0,0,0,10.18,10.24,27.4,27.6,27.0,29.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.92,33.22,27.0,27.99,24.1,1.02,1.03,0.54,0.6,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,1.7105394555870035,-0.054215711437130665
2023-06-16 10:43:19.010,0,0,0,0,10.23,10.23,27.4,27.6,27.0,29.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.92,33.22,26.99,27.98,24.1,1.02,1.03,0.54,0.61,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,1.7496766774033645,-0.2503233225966355
2023-06-16 10:43:19.302,0,0,0,0,10.18,10.23,27.4,27.6,27.0,29.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.95,32.98,26.99,27.98,24.1,1.02,1.03,0.55,0.61,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.8496766774033624,-0.054215711437130665
2023-06-16 10:43:19.503,0,0,0,0,10.16,10.24,27.4,27.6,27.0,29.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.95,32.98,26.99,27.97,24.1,1.02,1.03,0.55,0.54,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,1.8105394555870014,0.0244249329799473
2023-06-16 10:43:19.803,0,0,0,0,10.18,10.24,27.4,27.6,27.0,29.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.97,32.77,26.99,27.97,24.1,1.02,1.03,0.54,0.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,1.8105394555870014,-0.054215711437130665
2023-06-16 10:43:20.002,0,0,0,0,10.21,10.23,27.4,27.6,27.0,29.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.97,32.77,27.0,27.96,24.1,1.02,1.03,0.54,0.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.8496766774033624,-0.1719647225374601
2023-06-16 10:43:20.203,0,0,0,0,10.16,10.24,27.4,27.6,27.0,29.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.0,32.61,27.0,27.96,24.1,1.02,1.03,0.54,0.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,1.8105394555870014,0.0244249329799473
2023-06-16 10:43:20.502,0,0,0,0,10.21,10.22,27.4,27.6,27.0,29.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.0,32.61,27.0,27.95,24.1,1.02,1.03,0.54,0.49,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.9888419354064588,-0.1719647225374601
2023-06-16 10:43:20.802,0,0,0,0,10.18,10.22,27.4,27.6,27.0,29.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.02,32.46,27.0,27.95,24.1,1.02,1.03,0.54,0.49,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.9888419354064588,-0.054215711437130665
2023-06-16 10:43:21.002,0,0,0,0,10.18,10.24,27.4,27.6,27.0,29.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.02,32.46,26.99,27.95,24.1,1.02,1.03,0.54,0.49,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,1.9105394555870028,-0.054215711437130665
2023-06-16 10:43:21.302,0,0,0,0,10.21,10.22,27.4,27.6,27.0,29.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.05,32.36,26.99,27.95,24.1,1.02,1.03,0.55,0.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.0888419354064567,-0.1719647225374601
2023-06-16 10:43:21.601,0,0,0,0,10.16,10.22,27.4,27.6,27.0,29.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.05,32.36,27.01,27.97,24.1,1.02,1.03,0.55,0.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.0888419354064567,0.0244249329799473
2023-06-16 10:43:21.901,0,0,0,0,10.16,10.24,27.4,27.6,27.0,29.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.07,32.29,27.01,27.97,24.1,1.03,1.03,0.54,0.53,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,2.0105394555870006,0.0244249329799473
2023-06-16 10:43:22.103,0,0,0,0,10.21,10.23,27.4,27.6,27.0,29.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.07,32.29,27.01,27.96,24.1,1.03,1.03,0.54,0.54,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.0496766774033617,-0.1719647225374601
2023-06-16 10:43:22.401,0,0,0,0,10.18,10.22,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.09,32.21,27.01,27.96,24.1,1.03,1.03,0.54,0.54,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,-0.054215711437130665
2023-06-16 10:43:22.602,0,0,0,0,10.18,10.21,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.09,32.21,27.01,27.96,24.1,1.03,1.03,0.54,0.59,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,-0.054215711437130665
2023-06-16 10:43:23.002,0,0,0,0,10.18,10.23,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.11,32.15,27.0,27.96,24.1,1.03,1.03,0.54,0.64,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.149676677403363,-0.054215711437130665
2023-06-16 10:43:23.201,0,0,0,0,10.16,10.23,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.13,32.15,27.0,27.95,24.1,1.03,1.03,0.55,0.64,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.149676677403363,0.0244249329799473
2023-06-16 10:43:23.401,0,0,0,0,10.16,10.23,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.13,32.12,27.0,27.97,24.1,1.03,1.04,0.55,0.64,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.149676677403363,0.0244249329799473
2023-06-16 10:43:23.703,0,0,0,0,10.14,10.22,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.14,32.12,27.0,27.97,24.1,1.03,1.04,0.56,0.59,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,2.188841935406458,0.10317907351768696
2023-06-16 10:43:23.902,0,0,0,0,10.18,10.22,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.14,32.07,27.01,27.96,24.1,1.03,1.04,0.57,0.59,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,-0.054215711437130665
2023-06-16 10:43:24.202,0,0,0,0,10.21,10.23,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,32.07,27.01,27.96,24.1,1.03,1.04,0.57,0.68,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.149676677403363,-0.1719647225374601
2023-06-16 10:43:24.502,0,0,0,0,10.16,10.21,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,32.01,27.0,27.96,24.1,1.03,1.03,0.59,0.68,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.0244249329799473
2023-06-16 10:43:24.703,0,0,0,0,10.18,10.21,27.4,27.6,27.0,30.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,32.01,27.0,27.96,24.1,1.03,1.03,0.59,0.86,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,-0.054215711437130665
2023-06-16 10:43:24.903,0,0,0,0,10.18,10.22,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,31.96,27.0,27.97,24.1,1.03,1.03,0.58,0.98,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.2888419354064595,-0.054215711437130665
2023-06-16 10:43:25.201,0,0,0,0,10.18,10.21,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,31.96,27.0,27.97,24.1,1.03,1.04,0.58,0.98,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,-0.054215711437130665
2023-06-16 10:43:25.402,0,0,0,0,10.18,10.23,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,31.92,27.0,27.97,24.1,1.03,1.04,0.58,1.07,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.2496766774033645,-0.054215711437130665
2023-06-16 10:43:25.704,0,0,0,0,10.21,10.22,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.16,31.92,27.0,27.97,24.1,1.03,1.04,0.58,1.04,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,-0.1719647225374601
2023-06-16 10:43:26.001,0,0,0,0,10.18,10.24,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.16,31.89,27.0,27.97,24.1,1.03,1.04,0.57,1.04,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.2105394555870035,-0.054215711437130665
2023-06-16 10:43:26.203,0,0,0,0,10.16,10.22,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.15,31.89,27.0,27.97,24.1,1.03,1.04,0.57,1.08,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.2888419354064595,0.0244249329799473
2023-06-16 10:43:26.402,0,0,0,0,10.18,10.22,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.15,31.87,27.01,27.96,24.1,1.03,1.04,0.59,1.08,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.2888419354064595,-0.054215711437130665
2023-06-16 10:43:26.701,0,0,0,0,10.21,10.23,27.4,27.6,27.0,30.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,31.87,27.01,27.96,24.1,1.03,1.04,0.58,1.08,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.2496766774033645,-0.1719647225374601
2023-06-16 10:43:27.002,0,0,0,0,10.16,10.22,27.4,27.6,27.0,30.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.17,31.85,27.01,27.97,24.1,1.03,1.04,0.58,1.08,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.3888419354064574,0.0244249329799473
2023-06-16 10:43:27.202,0,0,0,0,10.16,10.24,27.4,27.6,27.0,30.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.19,31.85,27.01,27.97,24.1,1.03,1.04,0.58,1.03,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,2.3105394555870014,0.0244249329799473
2023-06-16 10:43:27.502,0,0,0,0,10.16,10.22,27.4,27.6,27.0,30.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.19,31.82,26.99,27.98,24.1,1.03,1.04,0.58,1.03,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.3888419354064574,0.0244249329799473
2023-06-16 10:43:27.702,0,0,0,0,10.18,10.23,27.4,27.6,27.0,30.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.21,31.82,26.99,27.98,24.1,1.03,1.04,0.59,1.03,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.3496766774033624,-0.054215711437130665
2023-06-16 10:43:27.901,0,0,0,0,10.18,10.19,27.4,27.6,27.0,30.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.21,31.81,27.0,27.97,24.1,1.03,1.04,0.58,1.03,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.5065064058484943,-0.054215711437130665
2023-06-16 10:43:28.302,0,0,0,0,10.18,10.21,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.24,31.81,27.0,27.97,24.1,1.03,1.04,0.58,1.13,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,-0.054215711437130665
2023-06-16 10:43:28.502,0,0,0,0,10.18,10.21,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.24,31.79,27.0,27.98,24.1,1.03,1.04,0.59,1.13,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,-0.054215711437130665
2023-06-16 10:43:28.802,0,0,0,0,10.21,10.22,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.24,31.77,27.0,27.98,24.1,1.03,1.04,0.59,1.13,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,-0.1719647225374601
2023-06-16 10:43:29.101,0,0,0,0,10.18,10.23,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.24,31.77,27.0,27.98,24.1,1.03,1.04,0.59,1.25,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:43:29.401,0,0,0,0,10.16,10.22,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.25,31.78,27.0,27.98,24.1,1.03,1.04,0.59,1.34,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.488841935406459,0.0244249329799473
2023-06-16 10:43:29.601,0,0,0,0,10.18,10.23,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.25,31.78,27.0,27.97,24.1,1.03,1.04,0.6,1.34,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:43:29.801,0,0,0,0,10.16,10.23,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.28,31.78,27.0,27.97,24.1,1.03,1.04,0.6,1.45,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.449676677403364,0.0244249329799473
2023-06-16 10:43:30.103,0,0,0,0,10.18,10.23,27.4,27.6,27.0,30.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.28,31.78,27.0,27.98,24.1,1.03,1.04,0.59,1.48,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:43:30.303,0,0,0,0,10.21,10.23,27.4,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.32,31.76,27.0,27.98,24.1,1.03,1.04,0.59,1.48,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.5496766774033617,-0.1719647225374601
2023-06-16 10:43:30.602,0,0,0,0,10.18,10.25,27.4,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.32,31.76,27.0,27.97,24.1,1.03,1.04,0.59,1.57,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.471430222221123,-0.054215711437130665
2023-06-16 10:43:30.902,0,0,0,0,10.16,10.23,27.4,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.36,31.77,26.99,27.97,24.1,1.03,1.04,0.59,1.63,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.5496766774033617,0.0244249329799473
2023-06-16 10:43:31.101,0,0,0,0,10.16,10.25,27.4,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.36,31.77,26.99,27.99,24.1,1.03,1.04,0.59,1.63,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.575575067020054,2.471430222221123,0.0244249329799473
2023-06-16 10:43:31.301,0,0,0,0,10.21,10.24,27.3,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.41,31.77,27.01,27.99,24.1,1.03,1.04,0.59,1.63,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.5105394555870006,-0.1719647225374601
2023-06-16 10:43:31.602,0,0,0,0,10.16,10.25,27.3,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.41,31.77,27.01,27.99,24.1,1.03,1.04,0.59,1.63,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.575575067020054,2.471430222221123,0.0244249329799473
2023-06-16 10:43:31.801,0,0,0,0,10.18,10.24,27.3,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.43,31.79,27.0,27.99,24.1,1.03,1.04,0.59,1.63,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.5105394555870006,-0.054215711437130665
2023-06-16 10:43:32.202,0,0,0,0,10.21,10.23,27.3,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.43,31.79,27.0,27.99,24.1,1.03,1.04,0.6,1.65,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.5496766774033617,-0.1719647225374601
2023-06-16 10:43:32.404,0,0,0,0,10.18,10.25,27.4,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.46,31.79,26.99,27.99,24.1,1.03,1.04,0.59,1.65,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.471430222221123,-0.054215711437130665
2023-06-16 10:43:32.603,0,0,0,0,10.21,10.25,27.4,27.6,27.0,30.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.46,31.79,26.99,28.0,24.1,1.03,1.04,0.59,1.74,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.471430222221123,-0.1719647225374601
2023-06-16 10:43:32.902,0,0,0,0,10.18,10.25,27.4,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.49,31.8,27.0,28.0,24.1,1.03,1.04,0.6,1.88,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:43:33.102,0,0,0,0,10.16,10.25,27.4,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.49,31.8,27.0,27.99,24.1,1.03,1.05,0.59,1.88,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.575575067020054,2.5714302222211245,0.0244249329799473
2023-06-16 10:43:33.402,0,0,0,0,10.14,10.25,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.51,31.85,26.99,27.99,24.1,1.03,1.05,0.59,1.93,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.496820926482314,2.5714302222211245,0.10317907351768696
2023-06-16 10:43:33.702,0,0,0,0,10.21,10.23,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.51,31.85,26.99,27.99,24.1,1.03,1.05,0.61,1.98,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.649676677403363,-0.1719647225374601
2023-06-16 10:43:33.902,0,0,0,0,10.21,10.25,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.55,31.94,27.01,27.99,24.1,1.03,1.05,0.66,1.98,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:43:34.102,0,0,0,0,10.18,10.25,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.55,31.94,27.01,27.99,24.1,1.03,1.05,0.66,2.15,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:43:34.402,0,0,0,0,10.18,10.26,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.57,32.04,27.0,27.99,24.1,1.03,1.05,0.68,2.75,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,2.5323489296978323,-0.054215711437130665
2023-06-16 10:43:34.601,0,0,0,0,10.21,10.25,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.57,32.04,27.0,27.99,24.1,1.03,1.06,0.68,2.75,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:43:34.902,0,0,0,0,10.18,10.27,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.6,32.28,26.99,27.99,24.1,1.02,1.06,0.7,3.47,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,2.4932955305387736,-0.054215711437130665
2023-06-16 10:43:35.103,0,0,0,0,10.21,10.26,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.6,32.28,26.99,28.0,24.1,1.02,1.04,0.71,3.47,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:43:35.401,0,0,0,0,10.18,10.27,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.62,32.58,27.0,28.0,24.1,1.03,1.05,0.71,4.11,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,2.4932955305387736,-0.054215711437130665
2023-06-16 10:43:35.602,0,0,0,0,10.21,10.27,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.62,32.58,27.0,27.99,24.1,1.03,1.05,0.69,4.19,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.4932955305387736,-0.1719647225374601
2023-06-16 10:43:36.001,0,0,0,0,10.21,10.26,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.65,32.88,27.01,27.99,24.1,1.02,1.05,0.68,4.19,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:43:36.303,0,0,0,0,10.18,10.27,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.64,33.12,27.01,27.99,24.1,1.03,1.05,0.68,3.74,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,2.4932955305387736,-0.054215711437130665
2023-06-16 10:43:36.502,0,0,0,0,10.21,10.27,27.3,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.64,33.12,27.0,27.99,24.1,1.03,1.05,0.67,3.32,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.4932955305387736,-0.1719647225374601
2023-06-16 10:43:36.902,0,0,0,0,10.21,10.27,27.4,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.63,33.34,27.0,27.99,24.1,1.03,1.06,0.69,3.38,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.4932955305387736,-0.1719647225374601
2023-06-16 10:43:37.102,0,0,0,0,10.18,10.27,27.4,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.63,33.34,27.0,28.01,24.1,1.03,1.06,0.71,3.38,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,2.4932955305387736,-0.054215711437130665
2023-06-16 10:43:37.303,0,0,0,0,10.16,10.27,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.59,33.49,27.0,28.01,24.1,1.03,1.06,0.71,3.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.575575067020054,2.593295530538775,0.0244249329799473
2023-06-16 10:43:37.601,0,0,0,0,10.21,10.27,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.59,33.49,27.0,28.01,24.1,1.03,1.07,0.72,4.58,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:43:37.802,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.53,33.65,27.0,28.01,24.1,1.02,1.06,0.72,4.58,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:38.103,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.53,33.65,27.0,28.0,24.1,1.03,1.06,0.73,4.98,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:38.402,0,0,0,0,10.23,10.28,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.44,33.78,27.0,28.0,24.1,1.03,1.07,0.71,4.98,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:38.602,0,0,0,0,10.21,10.28,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.44,33.78,27.0,28.0,24.1,1.03,1.06,0.71,5.19,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:43:38.803,0,0,0,0,10.23,10.28,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.3,33.89,27.0,28.0,24.1,1.03,1.06,0.71,4.92,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:39.102,0,0,0,0,10.26,10.29,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.3,33.89,27.0,28.01,24.1,1.03,1.07,0.72,4.92,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.515272223036199,-0.36765107030216626
2023-06-16 10:43:39.302,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.15,33.99,26.99,28.01,24.1,1.03,1.07,0.72,4.57,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:39.602,0,0,0,0,10.18,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.15,33.99,26.99,28.0,24.1,1.03,1.07,0.72,4.73,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.654215711437132,2.5542699773924724,-0.054215711437130665
2023-06-16 10:43:39.901,0,0,0,0,10.23,10.27,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.9,34.08,27.01,28.0,24.1,1.03,1.07,0.72,4.73,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:43:40.103,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.9,34.08,27.01,28.01,24.1,1.03,1.07,0.74,5.13,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:40.302,0,0,0,0,10.26,10.28,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.67,34.13,27.0,28.01,24.1,1.03,1.07,0.74,5.61,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.5542699773924724,-0.36765107030216626
2023-06-16 10:43:40.601,0,0,0,0,10.23,10.3,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.67,34.13,27.0,28.01,24.1,1.03,1.07,0.74,5.61,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:40.802,0,0,0,0,10.23,10.28,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.43,34.18,27.02,28.01,24.1,1.04,1.07,0.73,5.94,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:41.102,0,0,0,0,10.23,10.28,27.3,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.43,34.18,27.02,28.0,24.1,1.04,1.07,0.73,5.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:41.401,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.19,34.18,26.99,28.0,24.1,1.04,1.07,0.73,5.74,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:41.602,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.19,34.18,26.99,28.02,24.1,1.04,1.07,0.74,6.05,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:41.802,0,0,0,0,10.26,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.98,34.16,27.01,28.02,24.1,1.04,1.07,0.74,6.05,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.515272223036199,-0.36765107030216626
2023-06-16 10:43:42.201,0,0,0,0,10.26,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.98,34.16,27.01,28.0,24.1,1.03,1.07,0.74,6.52,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.515272223036199,-0.36765107030216626
2023-06-16 10:43:42.502,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.83,34.18,26.98,28.03,24.1,1.04,1.06,0.74,7.41,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:42.702,0,0,0,0,10.23,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.69,34.18,26.98,28.03,24.1,1.04,1.06,0.73,7.44,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.515272223036199,-0.2503233225966355
2023-06-16 10:43:43.002,0,0,0,0,10.26,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.69,34.18,27.01,28.01,24.1,1.04,1.07,0.73,7.44,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.515272223036199,-0.36765107030216626
2023-06-16 10:43:43.302,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.58,34.18,27.01,28.01,24.1,1.04,1.07,0.73,7.53,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:43.502,0,0,0,0,10.26,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.58,34.23,27.0,28.01,24.1,1.04,1.08,0.76,7.53,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.515272223036199,-0.36765107030216626
2023-06-16 10:43:43.702,0,0,0,0,10.23,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,34.23,27.0,28.01,24.1,1.04,1.06,0.76,7.55,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.515272223036199,-0.2503233225966355
2023-06-16 10:43:44.003,0,0,0,0,10.21,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,34.26,27.0,28.02,24.1,1.04,1.06,0.89,8.27,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:43:44.203,0,0,0,0,10.26,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.41,34.26,27.0,28.02,24.1,1.03,1.05,0.9,8.27,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,2.4373599224358387,-0.36765107030216626
2023-06-16 10:43:44.601,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.41,34.31,27.01,28.02,24.1,1.03,1.05,0.9,8.48,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:44.803,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,34.35,27.01,28.02,24.1,1.03,1.06,0.81,7.98,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:45.001,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,34.35,27.0,28.01,24.1,1.04,1.06,0.78,7.98,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:45.303,0,0,0,0,10.26,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.29,34.39,27.0,28.01,24.1,1.04,1.06,0.78,7.02,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,2.4373599224358387,-0.36765107030216626
2023-06-16 10:43:45.501,0,0,0,0,10.26,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.29,34.39,27.0,28.01,24.1,1.04,1.07,0.82,6.16,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.515272223036199,-0.36765107030216626
2023-06-16 10:43:45.802,0,0,0,0,10.23,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.26,34.42,27.0,28.01,24.1,1.04,1.04,0.82,6.16,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,2.4373599224358387,-0.2503233225966355
2023-06-16 10:43:46.102,0,0,0,0,10.23,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.26,34.42,27.01,28.02,24.1,1.03,1.04,0.86,5.93,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,2.4373599224358387,-0.2503233225966355
2023-06-16 10:43:46.302,0,0,0,0,10.21,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.22,34.46,27.01,28.02,24.1,1.03,1.05,0.8,5.93,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.77196472253746,2.4373599224358387,-0.1719647225374601
2023-06-16 10:43:46.501,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.22,34.46,26.99,28.03,24.1,1.03,1.05,0.8,5.78,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
2023-06-16 10:43:46.802,0,0,0,0,10.23,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.19,34.49,26.99,28.03,24.1,1.03,1.05,0.76,5.5,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,2.4373599224358387,-0.2503233225966355
2023-06-16 10:43:47.002,0,0,0,0,10.26,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.19,34.49,26.99,28.02,24.1,1.03,1.06,0.77,5.5,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,2.4763022203737606,-0.36765107030216626
2023-06-16 10:43:47.303,0,0,0,0,10.26,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.16,34.49,26.99,28.02,24.1,1.03,1.06,0.77,4.91,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,2.4373599224358387,-0.36765107030216626
2023-06-16 10:43:47.601,0,0,0,0,10.23,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.16,34.49,27.01,28.02,24.1,1.03,1.06,0.81,4.9,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,2.4373599224358387,-0.2503233225966355
2023-06-16 10:43:47.802,0,0,0,0,10.26,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,34.47,27.01,28.02,24.1,1.03,1.05,0.81,4.9,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,2.4373599224358387,-0.36765107030216626
2023-06-16 10:43:48.002,0,0,0,0,10.23,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,34.47,27.0,28.01,24.1,1.03,1.05,0.81,5.18,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,2.4373599224358387,-0.2503233225966355
2023-06-16 10:43:48.201,0,0,0,0,10.18,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.45,27.0,28.01,24.1,1.03,1.05,0.79,5.79,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.654215711437132,2.4763022203737606,-0.054215711437130665
2023-06-16 10:43:48.502,0,0,0,0,10.28,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.45,27.0,28.01,24.1,1.03,1.05,0.79,5.79,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,2.515272223036199,-0.4457300226075276
2023-06-16 10:43:48.801,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,34.41,27.0,28.01,24.1,1.03,1.05,0.77,5.84,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.4763022203737606,-0.2503233225966355
