TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:43:49.002,0,0,0,0,10.23,10.29,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,34.41,26.99,28.02,24.1,1.03,1.05,0.77,5.84,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.515272223036199,-0.2503233225966355
2023-06-16 10:43:49.303,0,0,0,0,10.26,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,34.38,26.99,28.02,24.1,1.03,1.05,0.77,5.83,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,2.4763022203737606,-0.36765107030216626
2023-06-16 10:43:49.501,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,34.38,27.0,28.03,24.1,1.03,1.05,0.79,5.54,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:43:49.702,0,0,0,0,10.23,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.33,27.0,28.03,24.1,1.03,1.05,0.78,5.54,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,2.4373599224358387,-0.2503233225966355
2023-06-16 10:43:50.002,0,0,0,0,10.26,10.31,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.33,27.0,28.02,24.1,1.03,1.05,0.78,5.62,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,2.4373599224358387,-0.36765107030216626
2023-06-16 10:43:50.302,0,0,0,0,10.26,10.3,27.4,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.27,27.0,28.02,24.1,1.03,1.05,0.78,5.68,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,2.4763022203737606,-0.36765107030216626
2023-06-16 10:43:50.702,0,0,0,0,10.26,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.27,27.01,28.03,24.1,1.03,1.05,0.78,5.68,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.5542699773924724,-0.36765107030216626
2023-06-16 10:43:51.003,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,34.22,26.99,28.03,24.1,1.03,1.05,0.79,5.66,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:51.201,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.22,26.99,28.03,24.1,1.03,1.05,0.78,5.56,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:51.402,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.16,27.01,28.02,24.1,1.03,1.05,0.78,5.56,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:51.703,0,0,0,0,10.26,10.3,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.16,27.01,28.02,24.1,1.03,1.05,0.78,5.52,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,2.5763022203737584,-0.36765107030216626
2023-06-16 10:43:51.902,0,0,0,0,10.21,10.3,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.1,27.01,28.03,24.1,1.03,1.05,0.78,5.8,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.77196472253746,2.5763022203737584,-0.1719647225374601
2023-06-16 10:43:52.201,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.1,27.01,28.03,24.1,1.03,1.05,0.79,5.8,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:52.502,0,0,0,0,10.26,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.05,27.0,28.02,24.1,1.03,1.05,0.79,6.43,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.6542699773924703,-0.36765107030216626
2023-06-16 10:43:52.702,0,0,0,0,10.23,10.3,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.05,27.0,28.02,24.1,1.03,1.05,0.79,6.73,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.5763022203737584,-0.2503233225966355
2023-06-16 10:43:53.004,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,33.98,27.0,28.02,24.1,1.03,1.05,0.79,6.73,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:53.203,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,33.98,27.0,28.02,24.1,1.03,1.05,0.78,6.77,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:53.501,0,0,0,0,10.23,10.29,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,33.95,27.0,28.03,24.1,1.03,1.05,0.8,6.35,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:53.802,0,0,0,0,10.23,10.29,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.15,33.95,27.0,28.03,24.1,1.03,1.05,0.8,6.35,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:54.002,0,0,0,0,10.28,10.28,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.15,33.9,26.99,28.02,24.1,1.03,1.05,0.74,5.97,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,2.6542699773924703,-0.4457300226075276
2023-06-16 10:43:54.202,0,0,0,0,10.23,10.3,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,33.9,26.99,28.02,24.1,1.03,1.05,0.69,5.97,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,2.5763022203737584,-0.2503233225966355
2023-06-16 10:43:54.503,0,0,0,0,10.23,10.29,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,33.86,27.0,28.03,24.1,1.03,1.05,0.69,5.42,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:54.703,0,0,0,0,10.23,10.28,27.4,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,33.86,27.0,28.03,24.1,1.03,1.05,0.69,5.02,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:55.002,0,0,0,0,10.26,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,33.8,27.0,28.02,24.1,1.03,1.05,0.69,5.02,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,2.6152722230361967,-0.36765107030216626
2023-06-16 10:43:55.202,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,33.8,27.0,28.02,24.1,1.03,1.05,0.69,4.93,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:55.501,0,0,0,0,10.21,10.3,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,33.76,26.99,28.01,24.1,1.03,1.05,0.69,5.03,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.77196472253746,2.5763022203737584,-0.1719647225374601
2023-06-16 10:43:55.702,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,33.76,26.99,28.01,24.1,1.03,1.05,0.7,5.03,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:55.902,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,33.7,27.01,28.02,24.1,1.03,1.05,0.7,5.23,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:56.202,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,33.7,27.01,28.02,24.1,1.03,1.05,0.68,5.19,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:56.503,0,0,0,0,10.26,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,33.67,27.0,28.04,24.1,1.03,1.05,0.68,5.19,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.6542699773924703,-0.36765107030216626
2023-06-16 10:43:56.703,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,33.67,27.0,28.04,24.1,1.03,1.05,0.69,5.32,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.6542699773924703,-0.1719647225374601
2023-06-16 10:43:57.101,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,33.65,26.99,28.03,24.1,1.03,1.05,0.69,5.32,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.6542699773924703,-0.1719647225374601
2023-06-16 10:43:57.403,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.08,33.62,26.99,28.03,24.1,1.03,1.05,0.69,5.44,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:57.601,0,0,0,0,10.18,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.08,33.62,27.0,28.03,24.1,1.03,1.05,0.69,5.66,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.654215711437132,2.6542699773924703,-0.054215711437130665
2023-06-16 10:43:57.901,0,0,0,0,10.21,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.05,33.6,27.0,28.03,24.1,1.03,1.05,0.69,5.46,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.77196472253746,2.6152722230361967,-0.1719647225374601
2023-06-16 10:43:58.202,0,0,0,0,10.16,10.27,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.05,33.6,27.0,28.01,24.1,1.03,1.05,0.69,5.46,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.575575067020054,2.693295530538773,0.0244249329799473
2023-06-16 10:43:58.504,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.02,33.56,26.99,28.01,24.1,1.03,1.05,0.69,4.96,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.6542699773924703,-0.1719647225374601
2023-06-16 10:43:58.702,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,33.56,26.99,28.01,24.1,1.03,1.05,0.69,4.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.6542699773924703,-0.2503233225966355
2023-06-16 10:43:58.901,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,33.52,27.01,28.04,24.1,1.03,1.05,0.69,4.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:59.201,0,0,0,0,10.21,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,33.52,27.01,28.04,24.1,1.03,1.05,0.69,5.29,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.77196472253746,2.6152722230361967,-0.1719647225374601
2023-06-16 10:43:59.402,0,0,0,0,10.23,10.29,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,33.47,26.99,28.02,24.1,1.03,1.05,0.69,5.81,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,2.6152722230361967,-0.2503233225966355
2023-06-16 10:43:59.701,0,0,0,0,10.26,10.28,27.5,27.6,27.0,30.7,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.93,33.47,26.99,28.02,24.1,1.03,1.05,0.69,5.81,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.6542699773924703,-0.36765107030216626
2023-06-16 10:44:00.003,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.93,33.44,26.99,28.03,24.1,1.03,1.05,0.69,5.59,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:00.202,0,0,0,0,10.18,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,33.44,26.99,28.03,24.1,1.03,1.05,0.68,5.59,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.654215711437132,2.5542699773924724,-0.054215711437130665
2023-06-16 10:44:00.402,0,0,0,0,10.26,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,33.42,27.0,28.03,24.1,1.03,1.05,0.68,5.33,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,2.593295530538775,-0.36765107030216626
2023-06-16 10:44:00.701,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,33.42,27.0,28.03,24.1,1.03,1.05,0.69,5.48,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:00.902,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,33.41,26.99,28.03,24.1,1.03,1.05,0.69,5.48,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:44:01.202,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.83,33.41,26.99,28.03,24.1,1.03,1.05,0.69,5.76,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:01.402,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.83,33.39,27.0,28.04,24.1,1.03,1.05,0.69,5.8,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:01.702,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.77,33.39,27.0,28.04,24.1,1.03,1.05,0.69,5.8,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:01.902,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.77,33.38,26.99,28.02,24.1,1.03,1.05,0.69,5.46,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:44:02.303,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.73,33.38,26.99,28.02,24.1,1.03,1.05,0.69,5.28,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:02.602,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.73,33.36,27.0,28.03,24.1,1.03,1.05,0.69,5.28,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:44:02.802,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.69,33.38,27.01,28.03,24.1,1.03,1.05,0.69,5.61,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:03.102,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.69,33.38,27.01,28.02,24.1,1.03,1.05,0.7,6.11,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:03.401,0,0,0,0,10.26,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.64,33.37,26.99,28.02,24.1,1.03,1.05,0.69,6.11,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.5542699773924724,-0.36765107030216626
2023-06-16 10:44:03.602,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.64,33.37,26.99,28.04,24.1,1.03,1.04,0.69,6.12,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:03.801,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.61,33.36,27.0,28.04,24.1,1.03,1.04,0.66,5.86,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:04.101,0,0,0,0,10.26,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.61,33.36,27.0,28.03,24.1,1.03,1.04,0.61,5.86,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,2.5542699773924724,-0.36765107030216626
2023-06-16 10:44:04.303,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.58,33.36,26.99,28.03,24.1,1.03,1.04,0.61,4.94,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:04.602,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.58,33.36,26.99,28.02,24.1,1.03,1.04,0.59,4.42,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:04.901,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.53,33.35,27.0,28.02,24.1,1.03,1.04,0.59,4.42,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:05.103,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.53,33.35,27.0,28.02,24.1,1.03,1.04,0.6,4.05,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:44:05.401,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.51,33.34,27.01,28.02,24.1,1.03,1.04,0.61,4.05,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:05.602,0,0,0,0,10.26,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.51,33.34,27.01,28.03,24.1,1.03,1.05,0.61,4.18,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,2.593295530538775,-0.36765107030216626
2023-06-16 10:44:05.903,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.46,33.32,26.99,28.03,24.1,1.03,1.05,0.61,4.55,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:06.201,0,0,0,0,10.21,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.46,33.32,26.99,28.02,24.1,1.03,1.04,0.61,4.55,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,2.5542699773924724,-0.1719647225374601
2023-06-16 10:44:06.402,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.43,33.3,27.0,28.02,24.1,1.03,1.05,0.61,4.74,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:06.603,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.43,33.3,27.0,28.02,24.1,1.03,1.05,0.62,4.93,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:06.902,0,0,0,0,10.23,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.29,26.99,28.02,24.1,1.03,1.05,0.62,4.93,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,2.6323489296978337,-0.2503233225966355
2023-06-16 10:44:07.102,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.29,26.99,28.01,24.1,1.03,1.05,0.62,5.18,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:07.402,0,0,0,0,10.23,10.28,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.37,33.28,27.0,28.01,24.1,1.03,1.04,0.62,5.29,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,2.5542699773924724,-0.2503233225966355
2023-06-16 10:44:07.702,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.37,33.28,27.0,28.03,24.1,1.03,1.04,0.62,5.29,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:07.902,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.28,26.99,28.03,24.1,1.03,1.04,0.61,5.62,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:08.101,0,0,0,0,10.28,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.28,26.99,28.03,24.1,1.03,1.04,0.61,5.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,2.593295530538775,-0.4457300226075276
2023-06-16 10:44:08.302,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.26,26.99,28.03,24.1,1.03,1.04,0.61,5.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:08.602,0,0,0,0,10.23,10.27,27.5,27.6,27.1,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.26,26.99,28.02,24.1,1.03,1.04,0.62,5.49,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:08.902,0,0,0,0,10.23,10.27,27.5,27.6,27.1,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.26,33.25,27.0,28.02,24.1,1.03,1.04,0.62,5.49,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:09.103,0,0,0,0,10.18,10.28,27.5,27.6,27.1,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.26,33.25,27.0,28.01,24.1,1.03,1.04,0.62,5.2,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.654215711437132,2.5542699773924724,-0.054215711437130665
2023-06-16 10:44:09.402,0,0,0,0,10.21,10.26,27.5,27.6,27.1,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.24,33.24,26.98,28.01,24.1,1.03,1.04,0.61,4.93,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.6323489296978337,-0.1719647225374601
2023-06-16 10:44:09.602,0,0,0,0,10.23,10.26,27.5,27.6,27.1,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.24,33.24,26.98,28.03,24.1,1.03,1.04,0.61,4.93,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,2.6323489296978337,-0.2503233225966355
2023-06-16 10:44:09.802,0,0,0,0,10.23,10.27,27.5,27.6,27.1,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.22,33.22,27.01,28.03,24.1,1.03,1.04,0.61,4.83,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:10.102,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.22,33.22,27.01,28.01,24.1,1.03,1.05,0.61,4.79,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:10.402,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.21,33.22,27.0,28.01,24.1,1.03,1.05,0.61,4.79,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:10.802,0,0,0,0,10.21,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.21,33.22,27.0,28.0,24.1,1.03,1.05,0.61,4.73,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.6323489296978337,-0.1719647225374601
2023-06-16 10:44:11.002,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.2,33.2,27.0,28.02,24.1,1.03,1.04,0.61,4.73,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:11.301,0,0,0,0,10.18,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.18,33.17,27.0,28.02,24.1,1.03,1.04,0.61,4.73,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,2.6323489296978337,-0.054215711437130665
2023-06-16 10:44:11.502,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.18,33.17,27.0,28.01,24.1,1.03,1.04,0.61,4.63,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:11.803,0,0,0,0,10.21,10.25,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,33.17,27.0,28.01,24.1,1.03,1.04,0.6,4.81,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.671430222221126,-0.1719647225374601
2023-06-16 10:44:12.003,0,0,0,0,10.18,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,33.17,27.0,28.02,24.1,1.03,1.04,0.61,4.81,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,2.593295530538775,-0.054215711437130665
2023-06-16 10:44:12.303,0,0,0,0,10.23,10.25,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,33.14,27.0,28.02,24.1,1.03,1.04,0.61,4.94,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,2.671430222221126,-0.2503233225966355
2023-06-16 10:44:12.602,0,0,0,0,10.21,10.25,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,33.14,27.0,28.03,24.1,1.03,1.04,0.61,5.07,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.671430222221126,-0.1719647225374601
2023-06-16 10:44:12.803,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.12,33.14,27.0,28.03,24.1,1.03,1.04,0.61,5.07,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:13.001,0,0,0,0,10.21,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.12,33.14,26.99,28.01,24.1,1.03,1.04,0.61,5.13,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.6323489296978337,-0.1719647225374601
2023-06-16 10:44:13.302,0,0,0,0,10.21,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.13,33.12,26.99,28.01,24.1,1.03,1.04,0.62,5.13,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.6323489296978337,-0.1719647225374601
2023-06-16 10:44:13.502,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.13,33.12,26.99,28.0,24.1,1.03,1.04,0.62,5.16,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.593295530538775,-0.2503233225966355
2023-06-16 10:44:13.903,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.11,33.1,26.99,28.0,24.1,1.03,1.04,0.59,4.83,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.593295530538775,-0.1719647225374601
2023-06-16 10:44:14.102,0,0,0,0,10.26,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.11,33.1,27.0,28.01,24.1,1.03,1.04,0.55,4.83,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,2.6323489296978337,-0.36765107030216626
2023-06-16 10:44:14.301,0,0,0,0,10.21,10.26,27.5,27.6,27.0,30.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.1,33.08,27.0,28.01,24.1,1.03,1.04,0.55,4.28,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.6323489296978337,-0.1719647225374601
2023-06-16 10:44:14.502,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.1,33.08,27.0,28.01,24.1,1.03,1.04,0.55,3.7,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.4932955305387736,-0.1719647225374601
2023-06-16 10:44:14.802,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.07,33.05,27.0,28.01,24.1,1.03,1.04,0.54,3.7,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.4932955305387736,-0.2503233225966355
2023-06-16 10:44:15.101,0,0,0,0,10.23,10.26,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.07,33.05,27.0,28.02,24.1,1.03,1.04,0.54,3.5,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,2.5323489296978323,-0.2503233225966355
2023-06-16 10:44:15.302,0,0,0,0,10.23,10.26,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.06,33.04,26.99,28.02,24.1,1.03,1.04,0.55,3.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,2.5323489296978323,-0.2503233225966355
2023-06-16 10:44:15.602,0,0,0,0,10.21,10.27,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.06,33.04,26.99,28.01,24.1,1.03,1.04,0.55,3.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,2.4932955305387736,-0.1719647225374601
2023-06-16 10:44:15.802,0,0,0,0,10.23,10.27,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.05,32.98,26.98,28.01,24.1,1.03,1.04,0.55,3.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,2.4932955305387736,-0.2503233225966355
2023-06-16 10:44:16.002,0,0,0,0,10.21,10.25,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.05,32.98,26.98,28.0,24.1,1.03,1.04,0.54,3.38,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:16.302,0,0,0,0,10.21,10.24,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.03,32.96,26.99,28.0,24.1,1.03,1.04,0.54,3.33,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.610539455587002,-0.1719647225374601
2023-06-16 10:44:16.602,0,0,0,0,10.21,10.26,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.03,32.96,26.99,27.99,24.1,1.03,1.04,0.54,3.33,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:44:17.002,0,0,0,0,10.21,10.26,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.02,32.92,27.0,27.99,24.1,1.03,1.04,0.54,3.33,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:44:17.302,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,32.92,27.0,27.99,24.1,1.03,1.04,0.55,3.38,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:17.503,0,0,0,0,10.21,10.26,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,32.88,26.99,28.0,24.1,1.03,1.04,0.55,3.33,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:44:17.802,0,0,0,0,10.21,10.26,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,32.88,26.99,28.0,24.1,1.03,1.04,0.55,3.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:44:18.003,0,0,0,0,10.23,10.26,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,32.85,26.99,28.01,24.1,1.03,1.04,0.54,3.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,2.5323489296978323,-0.2503233225966355
2023-06-16 10:44:18.302,0,0,0,0,10.18,10.25,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,32.82,26.99,28.01,24.1,1.03,1.04,0.54,3.43,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:18.602,0,0,0,0,10.23,10.25,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,32.82,27.0,28.0,24.1,1.03,1.04,0.55,3.63,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,2.5714302222211245,-0.2503233225966355
2023-06-16 10:44:18.803,0,0,0,0,10.21,10.25,27.5,27.6,27.0,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,32.77,27.0,28.0,24.1,1.03,1.04,0.55,3.63,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:19.003,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,32.77,26.99,27.99,24.1,1.03,1.04,0.55,3.82,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:19.302,0,0,0,0,10.26,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.97,32.77,26.99,27.99,24.1,1.03,1.04,0.55,3.88,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,2.5714302222211245,-0.36765107030216626
2023-06-16 10:44:19.501,0,0,0,0,10.23,10.24,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.97,32.77,27.01,28.0,24.1,1.03,1.04,0.55,3.88,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,2.610539455587002,-0.2503233225966355
2023-06-16 10:44:19.802,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,32.73,27.01,28.0,24.1,1.03,1.04,0.55,3.88,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.610539455587002,-0.054215711437130665
2023-06-16 10:44:20.102,0,0,0,0,10.23,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,32.73,26.98,27.98,24.1,1.03,1.04,0.54,3.88,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,2.5714302222211245,-0.2503233225966355
2023-06-16 10:44:20.301,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,32.72,26.98,27.98,24.1,1.03,1.04,0.54,3.93,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:20.502,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,32.72,27.01,28.0,24.1,1.03,1.04,0.55,3.88,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:20.802,0,0,0,0,10.21,10.24,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,32.69,27.01,28.0,24.1,1.03,1.04,0.55,3.88,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.610539455587002,-0.1719647225374601
2023-06-16 10:44:21.004,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,32.69,26.98,27.99,24.1,1.03,1.04,0.55,3.88,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:21.301,0,0,0,0,10.18,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.92,32.66,26.98,27.99,24.1,1.03,1.05,0.54,3.88,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:21.502,0,0,0,0,10.18,10.27,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.92,32.66,27.0,27.99,24.1,1.03,1.05,0.54,3.88,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,2.4932955305387736,-0.054215711437130665
2023-06-16 10:44:21.803,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,32.65,27.0,27.99,24.1,1.03,1.05,0.56,4.05,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:22.001,0,0,0,0,10.18,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,32.65,27.0,28.0,24.1,1.03,1.04,0.55,4.13,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:22.202,0,0,0,0,10.21,10.26,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,32.63,27.0,28.0,24.1,1.03,1.04,0.55,4.13,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,2.5323489296978323,-0.1719647225374601
2023-06-16 10:44:22.502,0,0,0,0,10.18,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,32.63,26.99,28.01,24.1,1.04,1.04,0.55,4.22,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:22.802,0,0,0,0,10.18,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,32.6,26.99,28.01,24.1,1.04,1.05,0.56,4.22,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:23.001,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,32.6,26.99,28.0,24.1,1.03,1.04,0.56,4.32,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:23.302,0,0,0,0,10.18,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.88,32.6,26.99,28.0,24.1,1.03,1.04,0.55,4.43,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:23.502,0,0,0,0,10.18,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.88,32.6,26.99,28.0,24.1,1.04,1.06,0.57,4.43,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.654215711437132,2.5714302222211245,-0.054215711437130665
2023-06-16 10:44:23.901,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.87,32.61,26.99,28.0,24.1,1.03,1.06,0.57,4.76,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:24.203,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.87,32.61,27.0,28.01,24.1,1.03,1.05,0.62,5.36,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.5714302222211245,-0.1719647225374601
2023-06-16 10:44:24.402,0,0,0,0,10.23,10.23,27.5,27.6,27.1,30.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.84,32.6,27.01,28.0,24.1,1.03,1.04,0.64,5.88,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.649676677403363,-0.2503233225966355
2023-06-16 10:44:24.702,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.83,32.6,27.01,28.0,24.1,1.03,1.04,0.64,5.88,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.5105394555870006,-0.054215711437130665
2023-06-16 10:44:25.002,0,0,0,0,10.21,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.83,32.61,26.98,27.99,24.1,1.03,1.04,0.62,5.89,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.5496766774033617,-0.1719647225374601
2023-06-16 10:44:25.202,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.81,32.61,26.98,27.99,24.1,1.03,1.04,0.6,5.89,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.5105394555870006,-0.054215711437130665
