TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:44:25.403,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.81,32.62,26.99,28.0,24.1,1.03,1.05,0.6,5.14,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,-0.054215711437130665
2023-06-16 10:44:25.702,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.79,32.62,26.99,28.0,24.1,1.03,1.05,0.6,4.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.5105394555870006,-0.054215711437130665
2023-06-16 10:44:25.902,0,0,0,0,10.21,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.79,32.63,27.0,28.0,24.1,1.04,1.05,0.61,4.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.5105394555870006,-0.1719647225374601
2023-06-16 10:44:26.303,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.77,32.63,27.0,28.0,24.1,1.03,1.05,0.61,3.74,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.5105394555870006,-0.054215711437130665
2023-06-16 10:44:26.502,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.77,32.63,27.0,28.01,24.1,1.03,1.05,0.6,3.87,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,-0.054215711437130665
2023-06-16 10:44:26.702,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.75,32.63,27.0,28.01,24.1,1.04,1.05,0.61,3.87,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.5105394555870006,-0.054215711437130665
2023-06-16 10:44:27.003,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.75,32.62,26.98,28.0,24.1,1.04,1.05,0.61,4.19,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.471430222221123,-0.1719647225374601
2023-06-16 10:44:27.202,0,0,0,0,10.21,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.72,32.62,26.98,28.0,24.1,1.04,1.05,0.61,4.6,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.5496766774033617,-0.1719647225374601
2023-06-16 10:44:27.501,0,0,0,0,10.21,10.25,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.72,32.6,26.99,28.0,24.1,1.04,1.05,0.61,4.6,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,2.471430222221123,-0.1719647225374601
2023-06-16 10:44:27.902,0,0,0,0,10.23,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.69,32.6,26.99,28.0,24.1,1.04,1.05,0.61,4.79,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,2.5105394555870006,-0.2503233225966355
2023-06-16 10:44:28.202,0,0,0,0,10.21,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.69,32.58,26.99,27.99,24.1,1.04,1.05,0.62,5.17,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.5105394555870006,-0.1719647225374601
2023-06-16 10:44:28.402,0,0,0,0,10.21,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.68,32.59,26.99,27.99,24.1,1.04,1.05,0.62,5.17,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.5105394555870006,-0.1719647225374601
2023-06-16 10:44:28.602,0,0,0,0,10.16,10.24,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.68,32.59,26.99,28.0,24.1,1.04,1.05,0.62,5.34,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,2.5105394555870006,0.0244249329799473
2023-06-16 10:44:28.902,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.64,32.58,26.99,28.0,24.1,1.04,1.05,0.64,5.71,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,-0.054215711437130665
2023-06-16 10:44:29.102,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.64,32.58,26.99,27.99,24.1,1.04,1.06,0.64,5.71,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,-0.054215711437130665
2023-06-16 10:44:29.502,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.61,32.58,26.98,27.99,24.1,1.04,1.06,0.64,5.92,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,-0.054215711437130665
2023-06-16 10:44:29.701,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.57,32.58,26.98,27.98,24.1,1.04,1.06,0.65,6.08,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,-0.054215711437130665
2023-06-16 10:44:29.902,0,0,0,0,10.18,10.21,27.5,27.6,27.1,30.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.57,32.58,26.99,27.98,24.1,1.04,1.06,0.66,6.08,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.628035277462537,-0.054215711437130665
2023-06-16 10:44:30.202,0,0,0,0,10.21,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.55,32.58,26.99,27.98,24.1,1.04,1.06,0.66,6.21,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.449676677403364,-0.1719647225374601
2023-06-16 10:44:30.402,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.55,32.57,26.99,27.98,24.1,1.04,1.06,0.65,6.66,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.4105394555870028,-0.054215711437130665
2023-06-16 10:44:30.702,0,0,0,0,10.18,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.53,32.57,26.99,27.98,24.1,1.04,1.06,0.66,6.66,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.488841935406459,-0.054215711437130665
2023-06-16 10:44:31.002,0,0,0,0,10.16,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.53,32.56,26.99,27.98,24.1,1.04,1.06,0.66,6.76,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.488841935406459,0.0244249329799473
2023-06-16 10:44:31.202,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.5,32.56,26.99,27.98,24.1,1.04,1.06,0.66,6.89,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:31.403,0,0,0,0,10.21,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.5,32.56,26.98,27.98,24.1,1.04,1.06,0.66,6.89,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,-0.1719647225374601
2023-06-16 10:44:31.703,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.5,32.56,26.98,27.98,24.1,1.04,1.06,0.66,6.91,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:31.902,0,0,0,0,10.21,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.5,32.56,26.99,27.97,24.1,1.04,1.06,0.66,6.91,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,-0.1719647225374601
2023-06-16 10:44:32.203,0,0,0,0,10.21,10.24,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.48,32.56,26.99,27.97,24.1,1.04,1.06,0.66,7.41,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,2.4105394555870028,-0.1719647225374601
2023-06-16 10:44:32.502,0,0,0,0,10.16,10.24,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.48,32.55,27.0,27.97,24.1,1.04,1.06,0.66,7.58,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.575575067020054,2.4105394555870028,0.0244249329799473
2023-06-16 10:44:32.702,0,0,0,0,10.18,10.23,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.46,32.55,27.0,27.97,24.1,1.04,1.06,0.66,7.58,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:32.903,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.46,32.55,26.99,27.97,24.1,1.04,1.06,0.66,7.44,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,-0.054215711437130665
2023-06-16 10:44:33.202,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.43,32.55,26.99,27.97,24.1,1.04,1.06,0.67,7.43,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:33.402,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.43,32.55,27.0,27.97,24.1,1.05,1.08,0.67,7.43,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.4105394555870028,-0.054215711437130665
2023-06-16 10:44:33.701,0,0,0,0,10.18,10.24,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.42,32.55,27.0,27.97,24.1,1.05,1.08,0.68,7.46,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,2.4105394555870028,-0.054215711437130665
2023-06-16 10:44:34.002,0,0,0,0,10.18,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.42,32.54,26.98,27.97,24.1,1.05,1.07,0.76,7.46,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.488841935406459,-0.054215711437130665
2023-06-16 10:44:34.203,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.42,32.54,26.98,27.97,24.1,1.05,1.07,0.76,7.63,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:34.402,0,0,0,0,10.16,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.42,32.54,26.99,27.97,24.1,1.05,1.07,0.81,7.74,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.488841935406459,0.0244249329799473
2023-06-16 10:44:34.602,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.39,32.54,26.99,27.97,24.1,1.05,1.07,0.82,7.74,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:34.903,0,0,0,0,10.18,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.39,32.53,27.0,27.98,24.1,1.05,1.07,0.82,8.04,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.488841935406459,-0.054215711437130665
2023-06-16 10:44:35.203,0,0,0,0,10.16,10.22,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.4,32.53,27.0,27.98,24.1,1.05,1.07,0.81,8.55,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.488841935406459,0.0244249329799473
2023-06-16 10:44:35.601,0,0,0,0,10.21,10.22,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.4,32.53,26.98,27.97,24.1,1.04,1.07,0.8,8.55,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,-0.1719647225374601
2023-06-16 10:44:35.903,0,0,0,0,10.18,10.22,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.39,32.54,26.98,27.97,24.1,1.04,1.06,0.8,9.22,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.488841935406459,-0.054215711437130665
2023-06-16 10:44:36.102,0,0,0,0,10.18,10.23,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.39,32.54,26.98,27.97,24.1,1.04,1.06,0.79,9.05,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:36.302,0,0,0,0,10.21,10.22,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,32.53,26.98,27.97,24.1,1.04,1.07,0.79,9.05,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,-0.1719647225374601
2023-06-16 10:44:36.603,0,0,0,0,10.18,10.19,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,32.53,26.98,27.97,24.1,1.04,1.07,0.79,9.08,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.6065064058484957,-0.054215711437130665
2023-06-16 10:44:36.803,0,0,0,0,10.18,10.22,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,32.53,27.0,27.97,24.1,1.04,1.07,0.78,8.89,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.488841935406459,-0.054215711437130665
2023-06-16 10:44:37.101,0,0,0,0,10.16,10.21,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,32.53,27.0,27.98,24.1,1.05,1.07,0.8,8.89,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.528035277462539,0.0244249329799473
2023-06-16 10:44:37.402,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,32.51,26.99,27.98,24.1,1.05,1.07,0.8,9.14,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,-0.054215711437130665
2023-06-16 10:44:37.603,0,0,0,0,10.16,10.21,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,32.51,26.99,27.97,24.1,1.05,1.07,0.8,9.23,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.528035277462539,0.0244249329799473
2023-06-16 10:44:37.902,0,0,0,0,10.21,10.22,27.4,27.6,27.1,30.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.52,27.0,27.97,24.1,1.05,1.07,0.8,9.23,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,-0.1719647225374601
2023-06-16 10:44:38.102,0,0,0,0,10.18,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.52,27.0,27.97,24.1,1.05,1.07,0.8,9.58,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,-0.054215711437130665
2023-06-16 10:44:38.402,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.53,26.99,27.97,24.1,1.05,1.07,0.81,9.22,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.4280352774625378,-0.054215711437130665
2023-06-16 10:44:38.701,0,0,0,0,10.21,10.22,27.5,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.53,26.99,27.97,24.1,1.05,1.06,0.79,9.22,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.3888419354064574,-0.1719647225374601
2023-06-16 10:44:38.902,0,0,0,0,10.21,10.22,27.5,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.33,32.52,26.99,27.97,24.1,1.04,1.06,0.79,9.29,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.3888419354064574,-0.1719647225374601
2023-06-16 10:44:39.103,0,0,0,0,10.18,10.23,27.5,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.33,32.52,26.99,27.97,24.1,1.04,1.06,0.79,9.06,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.3496766774033624,-0.054215711437130665
2023-06-16 10:44:39.403,0,0,0,0,10.16,10.23,27.5,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.32,32.53,26.99,27.97,24.1,1.04,1.07,0.79,9.06,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.3496766774033624,0.0244249329799473
2023-06-16 10:44:39.602,0,0,0,0,10.18,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.32,32.53,26.99,27.96,24.1,1.04,1.07,0.79,9.22,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,-0.054215711437130665
2023-06-16 10:44:39.903,0,0,0,0,10.14,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.32,32.53,26.99,27.96,24.1,1.04,1.07,0.78,9.22,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,2.3888419354064574,0.10317907351768696
2023-06-16 10:44:40.202,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.32,32.53,26.99,27.95,24.1,1.05,1.07,0.78,9.12,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.4280352774625378,-0.054215711437130665
2023-06-16 10:44:40.401,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.3,32.52,26.99,27.95,24.1,1.05,1.07,0.79,9.09,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.4280352774625378,-0.054215711437130665
2023-06-16 10:44:40.601,0,0,0,0,10.16,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.3,32.52,26.99,27.96,24.1,1.05,1.07,0.79,9.09,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.3888419354064574,0.0244249329799473
2023-06-16 10:44:41.003,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.29,32.52,26.99,27.96,24.1,1.04,1.07,0.79,9.2,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.4280352774625378,-0.054215711437130665
2023-06-16 10:44:41.302,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.28,32.51,26.99,27.95,24.1,1.04,1.07,0.79,9.51,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.4280352774625378,-0.054215711437130665
2023-06-16 10:44:41.502,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.28,32.51,26.99,27.94,24.1,1.04,1.07,0.79,9.79,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.5065064058484943,-0.054215711437130665
2023-06-16 10:44:41.902,0,0,0,0,10.18,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.3,32.53,26.99,27.94,24.1,1.04,1.06,0.79,9.79,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,-0.054215711437130665
2023-06-16 10:44:42.103,0,0,0,0,10.18,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.3,32.53,26.98,27.95,24.1,1.04,1.06,0.78,9.73,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,-0.054215711437130665
2023-06-16 10:44:42.301,0,0,0,0,10.21,10.22,27.4,27.6,27.1,30.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.52,26.99,27.95,24.1,1.04,1.06,0.78,9.21,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.3888419354064574,-0.1719647225374601
2023-06-16 10:44:42.603,0,0,0,0,10.16,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.52,26.99,27.96,24.1,1.04,1.06,0.78,9.21,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.32803527746254,0.0244249329799473
2023-06-16 10:44:42.802,0,0,0,0,10.21,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.52,26.98,27.96,24.1,1.04,1.06,0.78,8.72,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.32803527746254,-0.1719647225374601
2023-06-16 10:44:43.101,0,0,0,0,10.16,10.23,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.52,26.98,27.95,24.1,1.04,1.06,0.77,8.72,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.2496766774033645,0.0244249329799473
2023-06-16 10:44:43.401,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.26,32.5,27.01,27.95,24.1,1.04,1.07,0.77,8.66,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.4065064058484964,-0.054215711437130665
2023-06-16 10:44:43.603,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.26,32.5,27.01,27.96,24.1,1.04,1.07,0.77,8.84,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.4065064058484964,-0.054215711437130665
2023-06-16 10:44:43.802,0,0,0,0,10.16,10.22,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.5,27.0,27.96,24.1,1.05,1.07,0.84,8.84,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.2888419354064595,0.0244249329799473
2023-06-16 10:44:44.101,0,0,0,0,10.16,10.23,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.5,27.0,27.96,24.1,1.05,1.07,0.84,8.63,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.2496766774033645,0.0244249329799473
2023-06-16 10:44:44.302,0,0,0,0,10.21,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.5,26.99,27.96,24.1,1.05,1.06,0.9,8.57,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.4065064058484964,-0.1719647225374601
2023-06-16 10:44:44.603,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.5,26.99,27.95,24.1,1.05,1.07,0.91,8.57,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,-0.054215711437130665
2023-06-16 10:44:44.901,0,0,0,0,10.16,10.25,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.5,26.99,27.95,24.1,1.05,1.07,0.91,8.92,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.575575067020054,2.171430222221126,0.0244249329799473
2023-06-16 10:44:45.102,0,0,0,0,10.21,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.5,26.99,27.94,24.1,1.05,1.07,0.91,9.82,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.32803527746254,-0.1719647225374601
2023-06-16 10:44:45.301,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.5,27.0,27.94,24.1,1.05,1.08,0.91,9.82,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,-0.054215711437130665
2023-06-16 10:44:45.603,0,0,0,0,10.21,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.5,27.0,27.94,24.1,1.05,1.08,0.93,10.0,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.4065064058484964,-0.1719647225374601
2023-06-16 10:44:45.802,0,0,0,0,10.16,10.22,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.48,26.99,27.94,24.1,1.05,1.08,0.96,10.0,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.2888419354064595,0.0244249329799473
2023-06-16 10:44:46.101,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.27,32.48,26.99,27.94,24.1,1.05,1.08,0.96,9.76,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.4065064058484964,-0.054215711437130665
2023-06-16 10:44:46.403,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.46,26.99,27.94,24.1,1.05,1.08,0.99,10.01,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.4065064058484964,0.10317907351768696
2023-06-16 10:44:46.602,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.46,26.99,27.96,24.1,1.05,1.08,1.01,10.01,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.4065064058484964,0.0244249329799473
2023-06-16 10:44:46.802,0,0,0,0,10.14,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.48,26.98,27.96,24.1,1.05,1.08,1.01,10.63,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.496820926482314,2.32803527746254,0.10317907351768696
2023-06-16 10:44:47.102,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.25,32.48,26.98,27.93,24.1,1.05,1.08,1.01,11.27,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.4065064058484964,0.10317907351768696
2023-06-16 10:44:47.301,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.46,26.99,27.93,24.1,1.05,1.08,1.01,11.27,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,-0.054215711437130665
2023-06-16 10:44:47.602,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.46,26.99,27.94,24.1,1.05,1.08,1.0,11.37,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.4065064058484964,-0.054215711437130665
2023-06-16 10:44:48.002,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.48,27.01,27.94,24.1,1.05,1.08,1.0,11.37,56.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.4065064058484964,-0.054215711437130665
2023-06-16 10:44:48.302,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.48,27.01,27.93,24.1,1.05,1.08,1.0,11.26,56.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.4065064058484964,-0.054215711437130665
2023-06-16 10:44:48.502,0,0,0,0,10.16,10.23,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,32.46,26.99,27.94,24.1,1.05,1.08,1.0,11.46,56.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.2496766774033645,0.0244249329799473
2023-06-16 10:44:48.702,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.46,26.99,27.94,24.1,1.05,1.08,1.01,11.45,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.4065064058484964,0.10317907351768696
2023-06-16 10:44:49.003,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.45,26.99,27.94,24.1,1.05,1.08,1.0,11.45,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.4065064058484964,0.0244249329799473
2023-06-16 10:44:49.202,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.45,26.99,27.94,24.1,1.05,1.08,1.0,11.23,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.4065064058484964,0.10317907351768696
2023-06-16 10:44:49.502,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.44,26.98,27.93,24.1,1.05,1.08,1.0,10.99,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.4065064058484964,0.0244249329799473
2023-06-16 10:44:49.803,0,0,0,0,10.14,10.21,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.23,32.44,26.98,27.93,24.1,1.05,1.07,1.0,10.99,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.496820926482314,2.32803527746254,0.10317907351768696
2023-06-16 10:44:50.003,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.23,32.44,26.98,27.92,24.1,1.05,1.07,1.0,11.1,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.4065064058484964,0.10317907351768696
2023-06-16 10:44:50.302,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,26.98,27.92,24.1,1.05,1.08,0.98,11.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:50.503,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,27.0,27.93,24.1,1.05,1.08,0.98,11.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:50.803,0,0,0,0,10.18,10.21,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,27.0,27.93,24.1,1.05,1.08,0.99,11.48,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,-0.054215711437130665
2023-06-16 10:44:51.101,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,26.97,27.93,24.1,1.05,1.08,0.99,11.48,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:51.302,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.42,26.97,27.93,24.1,1.05,1.08,0.99,11.65,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:51.501,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,32.42,26.99,27.93,24.1,1.05,1.08,0.98,11.44,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:44:51.801,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,26.99,27.93,24.1,1.05,1.08,0.99,11.44,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:52.001,0,0,0,0,10.16,10.21,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,27.0,27.94,24.1,1.05,1.08,0.99,11.64,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.0244249329799473
2023-06-16 10:44:52.301,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,27.0,27.94,24.1,1.05,1.08,0.98,11.32,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:52.603,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.21,32.42,26.99,27.94,24.1,1.05,1.08,0.98,11.32,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:44:52.802,0,0,0,0,10.16,10.21,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.4,26.99,27.94,24.1,1.05,1.08,0.98,11.64,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.0244249329799473
2023-06-16 10:44:53.001,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.4,26.99,27.94,24.1,1.05,1.08,0.99,11.76,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:53.302,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.19,32.4,26.99,27.94,24.1,1.05,1.07,0.99,11.76,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:53.503,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.19,32.4,26.98,27.94,24.1,1.04,1.07,0.98,11.76,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:53.801,0,0,0,0,10.16,10.21,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.41,26.98,27.94,24.1,1.04,1.06,0.89,11.76,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.0244249329799473
2023-06-16 10:44:54.003,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.2,32.41,26.99,27.93,24.1,1.04,1.06,0.89,11.43,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:54.303,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,32.4,26.99,27.93,24.1,1.04,1.06,0.81,10.17,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:54.502,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,32.4,27.0,27.94,24.1,1.04,1.07,0.79,10.17,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:54.702,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,32.38,27.0,27.94,24.1,1.04,1.07,0.79,9.14,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:55.002,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,32.38,27.0,27.94,24.1,1.04,1.06,0.79,8.4,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:55.302,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,32.38,27.0,27.94,24.1,1.04,1.06,0.79,8.4,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:44:55.503,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,32.38,26.99,27.93,24.1,1.05,1.06,0.79,8.8,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:55.801,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.17,32.39,26.99,27.93,24.1,1.05,1.06,0.79,8.8,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:56.003,0,0,0,0,10.16,10.21,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.17,32.39,26.99,27.95,24.1,1.05,1.06,0.79,9.47,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.0244249329799473
2023-06-16 10:44:56.203,0,0,0,0,10.18,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.38,26.99,27.95,24.1,1.05,1.06,0.79,9.83,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:44:56.502,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.38,26.98,27.95,24.1,1.05,1.07,0.78,9.83,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:56.802,0,0,0,0,10.14,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.37,26.98,27.95,24.1,1.04,1.07,0.78,9.4,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:57.201,0,0,0,0,10.18,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.37,26.99,27.95,24.1,1.04,1.06,0.79,8.87,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:44:57.502,0,0,0,0,10.16,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.16,32.37,27.0,27.95,24.1,1.04,1.06,0.79,8.87,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:57.702,0,0,0,0,10.16,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.37,27.0,27.94,24.1,1.05,1.06,0.79,8.95,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:57.902,0,0,0,0,10.14,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.37,26.98,27.95,24.1,1.04,1.06,0.79,9.21,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:58.203,0,0,0,0,10.14,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.37,26.98,27.95,24.1,1.04,1.06,0.79,9.21,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:58.402,0,0,0,0,10.18,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.36,27.0,27.95,24.1,1.05,1.06,0.79,9.5,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:44:58.702,0,0,0,0,10.21,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.36,27.0,27.95,24.1,1.05,1.06,0.79,9.43,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.306506405848495,-0.1719647225374601
2023-06-16 10:44:59.002,0,0,0,0,10.14,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.34,26.98,27.96,24.1,1.05,1.06,0.8,9.43,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:59.202,0,0,0,0,10.16,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.34,26.98,27.96,24.1,1.05,1.06,0.8,9.29,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:44:59.502,0,0,0,0,10.14,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.34,26.98,27.95,24.1,1.05,1.06,0.8,9.48,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:44:59.703,0,0,0,0,10.14,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.13,32.34,26.98,27.95,24.1,1.04,1.06,0.79,9.48,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:45:00.003,0,0,0,0,10.18,10.19,27.3,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.13,32.35,26.98,27.95,24.1,1.04,1.06,0.79,9.67,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,-0.054215711437130665
2023-06-16 10:45:00.302,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.35,26.98,27.95,24.1,1.04,1.06,0.81,9.45,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:45:00.503,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.35,26.98,27.95,24.1,1.05,1.06,0.79,9.45,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:45:00.702,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.35,26.98,27.95,24.1,1.05,1.06,0.79,9.15,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:45:01.102,0,0,0,0,10.14,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,32.34,26.99,27.97,24.1,1.05,1.07,0.81,9.05,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.306506405848495,0.10317907351768696
2023-06-16 10:45:01.403,0,0,0,0,10.16,10.19,27.4,27.6,27.1,30.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.34,26.99,27.97,24.1,1.05,1.07,0.81,9.05,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.306506405848495,0.0244249329799473
2023-06-16 10:45:01.602,0,0,0,0,10.16,10.19,27.4,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.34,26.99,27.97,24.1,1.05,1.07,0.81,9.29,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
