TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:45:02.002,0,0,0,0,10.18,10.19,27.4,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.13,32.34,26.98,27.97,24.1,1.05,1.07,0.79,9.11,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.2065064058484936,-0.054215711437130665
2023-06-16 10:45:02.202,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.34,26.98,27.97,24.1,1.05,1.07,0.8,8.95,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.2065064058484936,0.10317907351768696
2023-06-16 10:45:02.403,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.32,26.99,27.96,24.1,1.05,1.06,0.8,8.95,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:02.702,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.32,26.99,27.96,24.1,1.05,1.06,0.79,9.18,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:02.902,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,32.33,26.99,27.96,24.1,1.05,1.07,0.8,9.18,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:03.203,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,32.33,26.99,27.96,24.1,1.04,1.06,0.8,9.42,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.2065064058484936,0.10317907351768696
2023-06-16 10:45:03.502,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,32.32,26.98,27.97,24.1,1.04,1.06,0.81,9.34,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:03.702,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,32.32,26.98,27.97,24.1,1.04,1.05,0.76,9.34,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.2065064058484936,0.10317907351768696
2023-06-16 10:45:03.902,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,32.31,26.99,27.97,24.1,1.04,1.05,0.76,9.06,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:04.201,0,0,0,0,10.11,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,32.31,26.99,27.97,24.1,1.04,1.05,0.68,8.68,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.378476054930957,2.2065064058484936,0.22152394506904471
2023-06-16 10:45:04.402,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,32.32,26.98,27.95,24.1,1.04,1.05,0.68,8.68,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:04.701,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,32.32,26.98,27.95,24.1,1.04,1.05,0.66,8.47,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.2457842885628665,0.0244249329799473
2023-06-16 10:45:05.003,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,32.29,26.96,27.97,24.1,1.04,1.06,0.66,8.47,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:05.201,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.09,32.29,26.96,27.97,24.1,1.04,1.05,0.66,8.06,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:05.403,0,0,0,0,10.18,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.09,32.31,26.99,27.95,24.1,1.04,1.05,0.66,8.13,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.2065064058484936,-0.054215711437130665
2023-06-16 10:45:05.702,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,32.31,26.99,27.95,24.1,1.04,1.05,0.65,8.13,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.2065064058484936,0.0244249329799473
2023-06-16 10:45:06.001,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.9,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,32.29,26.98,27.98,24.1,1.04,1.05,0.65,8.08,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.2457842885628665,0.0244249329799473
2023-06-16 10:45:06.203,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.09,32.29,26.98,27.98,24.1,1.04,1.05,0.65,7.96,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:06.501,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.09,32.3,26.98,27.97,24.1,1.04,1.05,0.65,7.96,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:06.703,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.3,26.98,27.97,24.1,1.04,1.05,0.65,7.68,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:06.902,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.99,27.97,24.1,1.04,1.05,0.65,7.61,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.1065064058484957,0.0244249329799473
2023-06-16 10:45:07.303,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.99,27.97,24.1,1.04,1.05,0.66,7.61,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:07.502,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.99,27.97,24.1,1.04,1.05,0.66,7.83,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:07.802,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.99,27.97,24.1,1.04,1.05,0.66,7.87,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:08.101,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.97,27.97,24.1,1.04,1.05,0.65,7.87,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.1065064058484957,0.0244249329799473
2023-06-16 10:45:08.303,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.97,27.97,24.1,1.04,1.05,0.65,7.44,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.1065064058484957,0.0244249329799473
2023-06-16 10:45:08.603,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.29,26.98,27.96,24.1,1.04,1.05,0.66,6.69,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.1065064058484957,0.0244249329799473
2023-06-16 10:45:08.803,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.08,32.27,26.99,27.96,24.1,1.04,1.05,0.65,6.69,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:09.102,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.08,32.27,26.99,27.97,24.1,1.04,1.05,0.65,6.22,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:09.302,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.27,26.97,27.97,24.1,1.04,1.05,0.66,6.55,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.1065064058484957,0.0244249329799473
2023-06-16 10:45:09.602,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.27,26.97,27.96,24.1,1.04,1.05,0.66,6.55,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:09.902,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.27,26.98,27.96,24.1,1.04,1.05,0.66,6.9,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:10.102,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,32.27,26.98,27.97,24.1,1.04,1.05,0.64,6.9,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:10.302,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.06,32.25,26.99,27.97,24.1,1.04,1.05,0.64,7.57,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:10.601,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.06,32.25,26.99,27.97,24.1,1.04,1.05,0.65,7.64,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.1850904480996753,0.10317907351768696
2023-06-16 10:45:10.802,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.06,32.28,26.98,27.97,24.1,1.04,1.05,0.65,7.64,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:11.202,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.06,32.28,26.98,27.96,24.1,1.04,1.05,0.65,7.52,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:11.403,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.26,26.98,27.96,24.1,1.04,1.05,0.66,7.24,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:11.603,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.26,26.98,27.96,24.1,1.04,1.05,0.66,7.24,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:11.903,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.25,26.98,27.96,24.1,1.04,1.05,0.66,6.9,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:12.103,0,0,0,0,10.16,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.25,26.98,27.96,24.1,1.04,1.05,0.64,6.78,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,2.1850904480996753,0.0244249329799473
2023-06-16 10:45:12.401,0,0,0,0,10.16,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.25,26.97,27.96,24.1,1.04,1.05,0.64,6.78,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,2.1065064058484957,0.0244249329799473
2023-06-16 10:45:12.701,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.25,26.97,27.96,24.1,1.04,1.05,0.65,6.81,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.2244249329799466,0.10317907351768696
2023-06-16 10:45:12.901,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.25,26.98,27.96,24.1,1.04,1.05,0.65,6.81,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:13.101,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.25,26.98,27.96,24.1,1.04,1.05,0.65,6.78,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:13.402,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.24,26.98,27.96,24.1,1.04,1.05,0.65,7.12,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:13.602,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,32.24,26.98,27.96,24.1,1.03,1.04,0.62,7.12,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:13.903,0,0,0,0,10.11,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,32.25,26.99,27.96,24.1,1.03,1.04,0.62,7.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,2.1850904480996753,0.22152394506904471
2023-06-16 10:45:14.103,0,0,0,0,10.16,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,32.25,26.99,27.96,24.1,1.03,1.04,0.57,6.84,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,2.1850904480996753,0.0244249329799473
2023-06-16 10:45:14.303,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.03,32.24,26.99,27.96,24.1,1.04,1.04,0.56,6.84,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:14.601,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.03,32.24,26.99,27.96,24.1,1.04,1.04,0.56,6.11,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:14.803,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.98,27.96,24.1,1.04,1.04,0.56,5.27,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:15.102,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.98,27.95,24.1,1.04,1.04,0.56,5.27,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:15.402,0,0,0,0,10.14,10.19,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,32.23,26.97,27.95,24.1,1.04,1.04,0.56,5.24,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,2.1065064058484957,0.10317907351768696
2023-06-16 10:45:15.603,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,32.23,26.97,27.95,24.1,1.04,1.04,0.57,5.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.1457842885628686,0.0244249329799473
2023-06-16 10:45:15.902,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.99,27.95,24.1,1.04,1.05,0.57,5.46,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.1457842885628686,0.10317907351768696
2023-06-16 10:45:16.104,0,0,0,0,10.11,10.18,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.99,27.96,24.1,1.04,1.05,0.56,5.53,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.378476054930957,2.1457842885628686,0.22152394506904471
2023-06-16 10:45:16.302,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.98,27.96,24.1,1.04,1.05,0.56,5.53,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.1850904480996753,0.10317907351768696
2023-06-16 10:45:16.602,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.98,27.96,24.1,1.04,1.05,0.56,5.27,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.1850904480996753,0.10317907351768696
2023-06-16 10:45:16.902,0,0,0,0,10.11,10.17,27.3,27.6,27.1,29.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.24,26.97,27.96,24.1,1.04,1.04,0.57,5.13,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,2.1850904480996753,0.22152394506904471
2023-06-16 10:45:17.302,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.24,26.97,27.93,24.1,1.04,1.05,0.57,5.13,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:17.603,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,32.22,26.98,27.95,24.1,1.04,1.04,0.56,4.87,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:17.803,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.98,27.95,24.1,1.04,1.04,0.57,5.0,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:18.002,0,0,0,0,10.11,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.23,26.98,27.95,24.1,1.04,1.05,0.56,5.0,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,2.085090448099674,0.22152394506904471
2023-06-16 10:45:18.302,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,32.21,26.98,27.95,24.1,1.04,1.05,0.56,5.19,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.045784288562867,0.0244249329799473
2023-06-16 10:45:18.501,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,32.21,26.98,27.93,24.1,1.04,1.05,0.56,5.53,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:18.802,0,0,0,0,10.16,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.2,26.98,27.93,24.1,1.04,1.05,0.56,5.53,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,2.085090448099674,0.0244249329799473
2023-06-16 10:45:19.102,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,32.2,26.98,27.94,24.1,1.04,1.05,0.56,5.73,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:19.301,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,32.2,26.98,27.94,24.1,1.04,1.05,0.56,5.71,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.085090448099674,0.10317907351768696
2023-06-16 10:45:19.505,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,32.2,26.99,27.94,24.1,1.03,1.04,0.56,5.71,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.085090448099674,0.10317907351768696
2023-06-16 10:45:19.802,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.99,32.22,26.99,27.94,24.1,1.03,1.04,0.57,5.48,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.085090448099674,0.10317907351768696
2023-06-16 10:45:20.003,0,0,0,0,10.16,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.99,32.22,26.98,27.91,24.1,1.03,1.04,0.56,5.48,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,2.045784288562867,0.0244249329799473
2023-06-16 10:45:20.303,0,0,0,0,10.16,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,32.2,26.98,27.91,24.1,1.03,1.04,0.56,5.33,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,2.085090448099674,0.0244249329799473
2023-06-16 10:45:20.602,0,0,0,0,10.16,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,32.2,26.98,27.91,24.1,1.03,1.04,0.56,5.28,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,2.085090448099674,0.0244249329799473
2023-06-16 10:45:20.802,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,32.2,26.98,27.91,24.1,1.03,1.04,0.56,5.28,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:21.002,0,0,0,0,10.14,10.18,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,32.2,26.99,27.9,24.1,1.03,1.04,0.56,5.33,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,2.045784288562867,0.10317907351768696
2023-06-16 10:45:21.303,0,0,0,0,10.16,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,32.2,26.99,27.9,24.1,1.03,1.04,0.56,5.25,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,2.085090448099674,0.0244249329799473
2023-06-16 10:45:21.502,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,32.2,26.99,27.9,24.1,1.03,1.04,0.56,5.25,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,2.085090448099674,0.10317907351768696
2023-06-16 10:45:21.803,0,0,0,0,10.16,10.16,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.2,26.99,27.9,24.1,1.03,1.04,0.56,5.03,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,2.124424932979945,0.0244249329799473
2023-06-16 10:45:22.101,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.2,26.98,27.91,24.1,1.03,1.04,0.57,5.04,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.124424932979945,0.22152394506904471
2023-06-16 10:45:22.302,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.19,26.98,27.91,24.1,1.04,1.05,0.57,5.04,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.124424932979945,0.22152394506904471
2023-06-16 10:45:22.502,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.19,26.98,27.89,24.1,1.04,1.05,0.57,5.08,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.124424932979945,0.22152394506904471
2023-06-16 10:45:22.801,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.18,26.98,27.89,24.1,1.04,1.05,0.57,5.08,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:23.001,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.18,26.98,27.89,24.1,1.04,1.05,0.57,5.23,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:23.302,0,0,0,0,10.14,10.15,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.19,26.98,27.89,24.1,1.04,1.05,0.56,5.33,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,2.0637877918569316,0.10317907351768696
2023-06-16 10:45:23.601,0,0,0,0,10.11,10.18,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.19,26.98,27.91,24.1,1.04,1.06,0.57,5.33,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.378476054930957,1.9457842885628693,0.22152394506904471
2023-06-16 10:45:23.802,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.96,32.17,26.98,27.91,24.1,1.04,1.06,0.57,5.42,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:24.002,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.96,32.17,26.98,27.89,24.1,1.04,1.05,0.63,5.78,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:24.303,0,0,0,0,10.16,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.18,26.98,27.89,24.1,1.04,1.04,0.63,5.78,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,2.0244249329799473,0.0244249329799473
2023-06-16 10:45:24.503,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.97,32.18,26.98,27.89,24.1,1.03,1.04,0.65,6.35,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:24.801,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.96,32.18,26.98,27.89,24.1,1.03,1.04,0.62,6.35,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:25.103,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.96,32.18,26.98,27.89,24.1,1.04,1.04,0.62,6.64,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:25.302,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.17,26.98,27.89,24.1,1.04,1.04,0.62,6.44,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:25.502,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.17,26.96,27.9,24.1,1.03,1.04,0.61,6.44,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:25.803,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.94,32.16,26.98,27.9,24.1,1.04,1.05,0.61,5.78,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:26.102,0,0,0,0,10.16,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.94,32.16,26.98,27.88,24.1,1.04,1.05,0.62,5.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,2.0244249329799473,0.0244249329799473
2023-06-16 10:45:26.301,0,0,0,0,10.14,10.15,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.94,32.18,26.97,27.88,24.1,1.04,1.05,0.62,5.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,2.0637877918569316,0.10317907351768696
2023-06-16 10:45:26.602,0,0,0,0,10.16,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.94,32.18,26.97,27.88,24.1,1.04,1.05,0.62,5.15,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,2.0244249329799473,0.0244249329799473
2023-06-16 10:45:26.902,0,0,0,0,10.11,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.15,26.99,27.88,24.1,1.04,1.05,0.61,5.19,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,1.985090448099676,0.22152394506904471
2023-06-16 10:45:27.203,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.15,26.99,27.9,24.1,1.03,1.04,0.61,5.19,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:27.402,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.16,26.99,27.9,24.1,1.03,1.04,0.62,5.42,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:27.702,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.16,26.99,27.89,24.1,1.03,1.04,0.62,5.69,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:27.903,0,0,0,0,10.11,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.16,26.98,27.89,24.1,1.03,1.04,0.62,5.69,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,1.985090448099676,0.22152394506904471
2023-06-16 10:45:28.301,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.16,26.98,27.89,24.1,1.04,1.05,0.62,5.88,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:28.501,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.95,32.16,26.98,27.89,24.1,1.04,1.05,0.62,5.88,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:28.702,0,0,0,0,10.14,10.15,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.94,32.16,26.98,27.89,24.1,1.04,1.05,0.62,5.88,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,2.0637877918569316,0.10317907351768696
2023-06-16 10:45:29.003,0,0,0,0,10.09,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.94,32.15,26.98,27.87,24.1,1.04,1.05,0.62,5.86,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,2.0244249329799473,0.30056354046607936
2023-06-16 10:45:29.203,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,32.15,26.98,27.87,24.1,1.04,1.05,0.64,5.68,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:29.502,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,32.15,26.98,27.89,24.1,1.03,1.05,0.63,5.68,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:29.802,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,32.15,26.98,27.89,24.1,1.03,1.05,0.63,5.9,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:30.003,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,32.15,26.97,27.89,24.1,1.03,1.04,0.63,6.07,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:30.203,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.13,26.97,27.89,24.1,1.03,1.04,0.63,6.07,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:30.501,0,0,0,0,10.14,10.17,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.13,26.98,27.88,24.1,1.03,1.04,0.62,6.29,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:30.704,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.92,32.13,26.98,27.88,24.1,1.03,1.04,0.61,6.29,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:31.003,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.92,32.13,26.98,27.89,24.1,1.04,1.05,0.61,5.88,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:31.302,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.15,26.98,27.89,24.1,1.04,1.05,0.62,5.44,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:31.503,0,0,0,0,10.16,10.15,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.15,26.98,27.88,24.1,1.04,1.05,0.62,5.44,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.575575067020054,2.0637877918569316,0.0244249329799473
2023-06-16 10:45:31.701,0,0,0,0,10.11,10.15,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.9,32.12,26.98,27.88,24.1,1.04,1.05,0.62,5.31,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,2.0637877918569316,0.22152394506904471
2023-06-16 10:45:32.001,0,0,0,0,10.14,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.9,32.12,26.98,27.9,24.1,1.04,1.05,0.61,5.53,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,2.0244249329799473,0.10317907351768696
2023-06-16 10:45:32.201,0,0,0,0,10.11,10.15,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.12,26.98,27.9,24.1,1.04,1.05,0.61,5.53,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,2.0637877918569316,0.22152394506904471
2023-06-16 10:45:32.502,0,0,0,0,10.11,10.16,27.3,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.12,26.99,27.91,24.1,1.04,1.05,0.62,5.64,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,2.0244249329799473,0.22152394506904471
2023-06-16 10:45:32.801,0,0,0,0,10.14,10.17,27.2,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.11,26.99,27.91,24.1,1.04,1.05,0.62,5.64,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:33.001,0,0,0,0,10.14,10.17,27.2,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.11,26.99,27.9,24.1,1.04,1.05,0.62,5.73,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,1.985090448099676,0.10317907351768696
2023-06-16 10:45:33.201,0,0,0,0,10.16,10.15,27.2,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.11,26.99,27.9,24.1,1.04,1.05,0.62,5.76,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.575575067020054,2.0637877918569316,0.0244249329799473
2023-06-16 10:45:33.602,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.11,26.97,27.91,24.1,1.04,1.06,0.64,5.76,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,2.0637877918569316,0.22152394506904471
2023-06-16 10:45:33.902,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.11,26.98,27.91,24.1,1.04,1.06,0.64,5.93,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,2.0637877918569316,0.22152394506904471
2023-06-16 10:45:34.101,0,0,0,0,10.16,10.16,27.2,27.6,27.1,29.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.11,26.98,27.91,24.1,1.04,1.06,0.69,6.08,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,2.0244249329799473,0.0244249329799473
2023-06-16 10:45:34.402,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.12,26.97,27.91,24.1,1.04,1.06,0.74,6.61,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:34.702,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.91,32.12,26.97,27.9,24.1,1.04,1.06,0.74,6.61,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:34.903,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.9,32.11,26.97,27.9,24.1,1.04,1.06,0.77,7.18,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:35.202,0,0,0,0,10.14,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.9,32.11,26.97,27.91,24.1,1.04,1.06,0.78,7.18,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:35.409,0,0,0,0,10.11,10.16,27.2,27.6,27.2,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.11,26.97,27.92,24.1,1.04,1.07,0.78,7.75,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:35.701,0,0,0,0,10.14,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.11,26.97,27.92,24.1,1.05,1.07,0.79,8.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:36.003,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.1,26.98,27.91,24.1,1.05,1.06,0.78,8.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:36.202,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,32.1,26.98,27.91,24.1,1.04,1.07,0.78,8.41,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:36.403,0,0,0,0,10.11,10.17,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,32.1,26.98,27.9,24.1,1.04,1.07,0.81,8.58,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,1.8850904480996746,0.22152394506904471
2023-06-16 10:45:36.702,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.1,26.98,27.9,24.1,1.04,1.07,0.81,8.58,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:36.903,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.89,32.09,26.98,27.9,24.1,1.05,1.07,0.81,8.54,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:37.202,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,32.09,26.98,27.9,24.1,1.05,1.07,0.81,8.72,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:37.501,0,0,0,0,10.11,10.17,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,32.09,26.98,27.91,24.1,1.05,1.07,0.82,8.72,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.378476054930957,1.8850904480996746,0.22152394506904471
2023-06-16 10:45:37.703,0,0,0,0,10.14,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.09,26.98,27.91,24.1,1.05,1.07,0.82,9.12,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,1.9244249329799459,0.10317907351768696
