TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:45:37.902,0,0,0,0,10.14,10.14,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.08,26.99,27.91,24.1,1.05,1.07,0.82,9.47,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.496820926482314,2.0031790735176855,0.10317907351768696
2023-06-16 10:45:38.202,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.08,26.99,27.91,24.1,1.05,1.07,0.82,9.47,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:38.402,0,0,0,0,10.09,10.17,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.08,26.98,27.91,24.1,1.05,1.07,0.82,9.5,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.299436459533922,1.8850904480996746,0.30056354046607936
2023-06-16 10:45:38.701,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.08,26.98,27.91,24.1,1.05,1.07,0.81,9.5,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:39.002,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.08,26.98,27.9,24.1,1.05,1.06,0.81,9.59,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:39.202,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.86,32.08,26.98,27.9,24.1,1.05,1.06,0.81,9.64,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:39.403,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.86,32.08,26.97,27.9,24.1,1.05,1.06,0.81,9.64,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:39.703,0,0,0,0,10.14,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.08,26.97,27.9,24.1,1.05,1.06,0.81,9.64,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,1.9244249329799459,0.10317907351768696
2023-06-16 10:45:39.902,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,32.07,26.98,27.9,24.1,1.05,1.06,0.8,9.31,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:40.202,0,0,0,0,10.14,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.07,26.98,27.9,24.1,1.04,1.06,0.8,9.31,56.97,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,1.9244249329799459,0.10317907351768696
2023-06-16 10:45:40.403,0,0,0,0,10.14,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.07,26.97,27.91,24.1,1.04,1.06,0.79,8.87,56.97,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:40.702,0,0,0,0,10.16,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.07,26.97,27.91,24.1,1.04,1.07,0.81,8.87,56.97,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,1.9244249329799459,0.0244249329799473
2023-06-16 10:45:40.903,0,0,0,0,10.11,10.14,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.08,26.98,27.9,24.1,1.05,1.06,0.81,8.81,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,2.0031790735176855,0.22152394506904471
2023-06-16 10:45:41.103,0,0,0,0,10.14,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.08,26.98,27.9,24.1,1.05,1.06,0.79,9.2,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:41.402,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.06,26.98,27.91,24.1,1.05,1.07,0.8,9.2,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:41.701,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.83,32.06,26.98,27.91,24.1,1.05,1.06,0.8,9.44,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:42.101,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.83,32.06,26.98,27.9,24.1,1.05,1.06,0.81,9.26,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:42.401,0,0,0,0,10.09,10.16,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.85,32.06,26.98,27.9,24.1,1.05,1.06,0.79,9.23,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,1.9244249329799459,0.30056354046607936
2023-06-16 10:45:42.602,0,0,0,0,10.09,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.85,32.06,26.97,27.91,24.1,1.05,1.06,0.79,9.23,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:42.802,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.05,26.98,27.91,24.1,1.04,1.06,0.81,9.44,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:43.102,0,0,0,0,10.14,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.05,26.98,27.91,24.1,1.04,1.07,0.81,9.44,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:43.301,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.06,26.99,27.91,24.1,1.05,1.08,0.81,9.73,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:43.602,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,32.06,26.99,27.9,24.1,1.05,1.08,0.81,9.9,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:43.902,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.83,32.06,26.99,27.9,24.1,1.05,1.08,0.92,9.9,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:44.101,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.83,32.06,26.99,27.9,24.1,1.05,1.08,0.92,10.17,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:44.402,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.83,32.05,26.98,27.9,24.1,1.05,1.08,0.98,10.86,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:44.601,0,0,0,0,10.09,10.16,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.83,32.05,26.98,27.91,24.1,1.05,1.08,1.0,10.86,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,1.9244249329799459,0.30056354046607936
2023-06-16 10:45:44.902,0,0,0,0,10.09,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.82,32.05,26.98,27.91,24.1,1.05,1.08,1.0,11.77,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.9637877918569302,0.30056354046607936
2023-06-16 10:45:45.201,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.82,32.05,26.98,27.91,24.1,1.05,1.08,1.01,11.77,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:45.401,0,0,0,0,10.14,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,32.05,26.97,27.91,24.1,1.05,1.08,1.0,11.77,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:45.602,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,32.05,26.97,27.91,24.1,1.05,1.08,1.0,11.92,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:45.902,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.82,32.04,26.98,27.91,24.1,1.05,1.08,1.01,11.96,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:46.101,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.82,32.04,26.98,27.91,24.1,1.05,1.08,1.01,11.96,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:46.402,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.82,32.03,26.98,27.91,24.1,1.05,1.08,1.01,12.53,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:46.603,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.82,32.03,26.98,27.91,24.1,1.05,1.08,1.02,12.53,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:46.901,0,0,0,0,10.14,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,32.04,26.98,27.91,24.1,1.05,1.08,1.02,12.46,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,1.9244249329799459,0.10317907351768696
2023-06-16 10:45:47.101,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,32.04,26.98,27.9,24.1,1.05,1.08,1.02,11.86,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:47.301,0,0,0,0,10.11,10.16,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,32.01,26.98,27.9,24.1,1.05,1.08,1.02,11.86,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.378476054930957,1.9244249329799459,0.22152394506904471
2023-06-16 10:45:47.601,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,32.01,26.98,27.91,24.1,1.05,1.08,1.02,11.34,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:47.902,0,0,0,0,10.14,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.97,27.91,24.1,1.05,1.08,1.02,11.08,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.9637877918569302,0.10317907351768696
2023-06-16 10:45:48.101,0,0,0,0,10.16,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.97,27.92,24.1,1.05,1.08,1.02,11.08,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.575575067020054,1.9637877918569302,0.0244249329799473
2023-06-16 10:45:48.402,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.8,32.01,26.98,27.92,24.1,1.05,1.08,1.01,11.47,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:48.602,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.8,32.01,26.98,27.92,24.1,1.05,1.08,1.01,11.47,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.9637877918569302,0.22152394506904471
2023-06-16 10:45:48.802,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.8,32.02,26.97,27.92,24.1,1.05,1.08,1.01,11.54,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:49.102,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.8,32.02,26.97,27.9,24.1,1.05,1.08,1.01,11.5,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:49.403,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.98,27.9,24.1,1.05,1.08,1.01,11.5,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:49.601,0,0,0,0,10.14,10.16,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.98,27.9,24.1,1.05,1.08,1.01,11.38,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,1.8244249329799445,0.10317907351768696
2023-06-16 10:45:49.903,0,0,0,0,10.14,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,32.0,26.97,27.9,24.1,1.05,1.08,1.01,10.91,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.8637877918569288,0.10317907351768696
2023-06-16 10:45:50.102,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,32.0,26.97,27.9,24.1,1.05,1.08,1.01,10.91,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:50.501,0,0,0,0,10.11,10.13,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.98,27.9,24.1,1.05,1.08,1.01,11.0,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.378476054930957,1.9425988268814862,0.22152394506904471
2023-06-16 10:45:50.802,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.98,27.9,24.1,1.05,1.08,1.0,11.12,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:51.002,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.79,32.0,26.99,27.92,24.1,1.05,1.08,1.01,11.12,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:51.302,0,0,0,0,10.14,10.15,27.1,27.6,27.1,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,32.0,26.99,27.92,24.1,1.05,1.08,1.01,11.79,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.8637877918569288,0.10317907351768696
2023-06-16 10:45:51.602,0,0,0,0,10.11,10.15,27.1,27.6,27.1,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,32.0,26.98,27.9,24.1,1.05,1.08,1.01,11.71,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:51.801,0,0,0,0,10.14,10.15,27.2,27.6,27.1,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,31.98,26.98,27.9,24.1,1.05,1.08,1.0,11.71,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.8637877918569288,0.10317907351768696
2023-06-16 10:45:52.002,0,0,0,0,10.14,10.14,27.2,27.6,27.1,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,31.98,26.98,27.9,24.1,1.05,1.08,1.0,11.9,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.496820926482314,1.9031790735176841,0.10317907351768696
2023-06-16 10:45:52.303,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,31.99,26.98,27.9,24.1,1.05,1.08,1.0,11.48,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:52.502,0,0,0,0,10.14,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,31.99,26.97,27.9,24.1,1.05,1.08,1.0,11.48,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.8637877918569288,0.10317907351768696
2023-06-16 10:45:52.802,0,0,0,0,10.11,10.14,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,31.98,26.97,27.9,24.1,1.05,1.08,1.0,11.5,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.9031790735176841,0.22152394506904471
2023-06-16 10:45:53.101,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,31.98,26.97,27.91,24.1,1.05,1.08,1.01,11.46,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:53.301,0,0,0,0,10.14,10.14,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,31.98,26.98,27.91,24.1,1.05,1.07,1.01,11.46,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.496820926482314,1.9031790735176841,0.10317907351768696
2023-06-16 10:45:53.501,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,31.98,26.98,27.89,24.1,1.04,1.07,1.01,11.63,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:53.802,0,0,0,0,10.11,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.76,31.97,26.97,27.89,24.1,1.04,1.07,0.92,11.81,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:54.102,0,0,0,0,10.09,10.14,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.76,31.97,26.97,27.9,24.1,1.04,1.06,0.92,11.81,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.9031790735176841,0.30056354046607936
2023-06-16 10:45:54.302,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.75,31.97,26.97,27.9,24.1,1.04,1.06,0.83,10.89,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:45:54.601,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.75,31.97,26.97,27.9,24.1,1.04,1.07,0.81,10.89,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:45:54.801,0,0,0,0,10.09,10.15,27.2,27.6,27.1,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.76,31.97,26.97,27.9,24.1,1.05,1.06,0.81,10.16,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:45:55.001,0,0,0,0,10.09,10.14,27.2,27.6,27.1,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.76,31.97,26.97,27.91,24.1,1.05,1.06,0.81,9.57,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:45:55.301,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.96,26.97,27.91,24.1,1.05,1.07,0.81,9.57,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:45:55.602,0,0,0,0,10.11,10.15,27.2,27.6,27.1,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.96,26.97,27.9,24.1,1.04,1.07,0.81,9.55,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:45:55.802,0,0,0,0,10.11,10.14,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.74,31.96,26.98,27.9,24.1,1.04,1.07,0.8,9.75,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.9031790735176841,0.22152394506904471
2023-06-16 10:45:56.002,0,0,0,0,10.09,10.15,27.2,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.74,31.96,26.98,27.9,24.1,1.04,1.07,0.8,9.75,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.8637877918569288,0.30056354046607936
2023-06-16 10:45:56.303,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.74,31.96,26.97,27.9,24.1,1.04,1.07,0.81,9.73,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:56.701,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.74,31.96,26.97,27.89,24.1,1.04,1.06,0.81,9.62,56.85,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:57.001,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.95,26.97,27.89,24.1,1.05,1.07,0.81,9.62,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.8637877918569288,0.30056354046607936
2023-06-16 10:45:57.201,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.97,26.97,27.89,24.1,1.05,1.07,0.81,9.46,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:57.602,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.4,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.97,26.97,27.89,24.1,1.05,1.07,0.81,9.1,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.8637877918569288,0.22152394506904471
2023-06-16 10:45:57.801,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.96,26.97,27.89,24.1,1.05,1.07,0.81,9.1,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:45:58.001,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.96,26.98,27.89,24.1,1.04,1.07,0.81,9.25,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:45:58.302,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.94,26.98,27.89,24.1,1.04,1.07,0.81,9.2,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:45:58.502,0,0,0,0,10.14,10.13,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.94,26.98,27.9,24.1,1.05,1.07,0.81,9.2,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.496820926482314,1.8425988268814883,0.10317907351768696
2023-06-16 10:45:58.803,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.94,26.98,27.9,24.1,1.04,1.07,0.81,9.54,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:45:59.102,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.94,26.98,27.9,24.1,1.04,1.07,0.8,9.65,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:45:59.202,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.95,26.98,27.9,24.1,1.05,1.07,0.81,9.65,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:45:59.503,0,0,0,0,10.14,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.95,26.98,27.89,24.1,1.05,1.07,0.81,9.99,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.763787791856931,0.10317907351768696
2023-06-16 10:45:59.701,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.93,26.98,27.89,24.1,1.05,1.07,0.81,9.99,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:00.002,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.93,26.98,27.9,24.1,1.04,1.07,0.81,9.99,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:00.301,0,0,0,0,10.16,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.93,26.98,27.9,24.1,1.04,1.07,0.8,9.8,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.575575067020054,1.763787791856931,0.0244249329799473
2023-06-16 10:46:00.501,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.93,26.99,27.88,24.1,1.04,1.07,0.81,9.8,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:46:00.802,0,0,0,0,10.06,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.93,26.99,27.88,24.1,1.04,1.07,0.81,9.35,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,1.763787791856931,0.419338445644577
2023-06-16 10:46:01.008,0,0,0,0,10.03,10.13,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.93,26.98,27.89,24.1,1.04,1.07,0.79,9.28,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.061626837011545,1.8425988268814883,0.5383731629884565
2023-06-16 10:46:01.203,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.94,26.98,27.89,24.1,1.04,1.07,0.81,9.28,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:01.502,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.94,26.97,27.88,24.1,1.05,1.07,0.81,9.27,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:01.802,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.92,26.97,27.88,24.1,1.05,1.07,0.81,9.45,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:02.003,0,0,0,0,10.14,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.92,26.98,27.88,24.1,1.04,1.07,0.81,9.45,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,1.763787791856931,0.10317907351768696
2023-06-16 10:46:02.303,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.92,26.98,27.88,24.1,1.05,1.07,0.81,9.49,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:46:02.502,0,0,0,0,10.11,10.13,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.92,26.98,27.85,24.1,1.05,1.07,0.81,9.49,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.378476054930957,1.8425988268814883,0.22152394506904471
2023-06-16 10:46:02.903,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.93,26.98,27.85,24.1,1.04,1.07,0.81,9.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:03.203,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.93,26.97,27.85,24.1,1.05,1.07,0.81,9.4,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:03.401,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,31.9,26.98,27.87,24.1,1.05,1.06,0.81,9.35,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:46:03.702,0,0,0,0,10.11,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.9,26.98,27.87,24.1,1.04,1.05,0.76,9.35,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.22152394506904471
2023-06-16 10:46:04.001,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.9,26.98,27.86,24.1,1.04,1.05,0.76,9.5,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:04.202,0,0,0,0,10.14,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.9,26.98,27.86,24.1,1.04,1.05,0.67,9.04,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.496820926482314,1.8031790735176862,0.10317907351768696
2023-06-16 10:46:04.403,0,0,0,0,10.11,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.9,26.98,27.86,24.1,1.04,1.05,0.66,9.04,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.22152394506904471
2023-06-16 10:46:04.703,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.9,26.98,27.86,24.1,1.04,1.05,0.66,8.52,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:04.901,0,0,0,0,10.11,10.13,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.9,26.97,27.86,24.1,1.04,1.05,0.65,8.52,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.378476054930957,1.8425988268814883,0.22152394506904471
2023-06-16 10:46:05.314,0,0,0,0,10.11,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.9,26.97,27.86,24.1,1.04,1.05,0.65,7.52,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.22152394506904471
2023-06-16 10:46:05.603,0,0,0,0,10.11,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.89,26.98,27.86,24.1,1.04,1.05,0.66,6.84,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.22152394506904471
2023-06-16 10:46:06.003,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.89,26.97,27.87,24.1,1.04,1.05,0.66,6.96,56.94,64.57,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:06.201,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.89,26.97,27.87,24.1,1.04,1.05,0.65,7.41,56.75,64.57,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:06.403,0,0,0,0,10.14,10.13,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.89,26.98,27.88,24.1,1.04,1.05,0.66,7.41,56.75,64.57,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.496820926482314,1.8425988268814883,0.10317907351768696
2023-06-16 10:46:06.703,0,0,0,0,10.09,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.89,26.98,27.88,24.1,1.04,1.05,0.66,7.81,56.75,64.57,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.30056354046607936
2023-06-16 10:46:07.001,0,0,0,0,10.06,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.89,26.98,27.87,24.1,1.04,1.05,0.66,7.68,56.75,64.57,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,1.8031790735176862,0.419338445644577
2023-06-16 10:46:07.201,0,0,0,0,10.11,10.15,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.87,26.98,27.87,24.1,1.04,1.05,0.76,7.68,56.81,46.65,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.22152394506904471
2023-06-16 10:46:07.602,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.87,26.99,27.88,24.1,1.04,1.05,0.76,7.66,56.81,46.65,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:07.801,0,0,0,0,10.09,10.14,27.1,27.5,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.88,26.99,27.88,24.1,1.04,1.08,1.24,7.88,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.20056354046607794
2023-06-16 10:46:08.001,0,0,0,0,10.03,10.14,27.1,27.5,27.2,29.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.88,26.96,27.88,24.1,1.07,1.13,2.39,7.88,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,1.8031790735176862,0.4383731629884551
2023-06-16 10:46:08.203,0,0,0,0,10.09,10.13,27.1,27.5,27.2,29.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.88,26.96,27.88,24.1,1.08,1.13,2.39,8.32,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.299436459533922,1.8425988268814883,0.20056354046607794
2023-06-16 10:46:08.501,0,0,0,0,10.11,10.14,27.1,27.5,27.2,29.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.88,26.97,27.87,24.1,1.08,1.16,3.7,8.97,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.1215239450690433
2023-06-16 10:46:08.802,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.87,26.97,27.87,24.1,1.1,1.17,3.7,8.97,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:09.101,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.87,26.99,27.88,24.1,1.09,1.17,4.74,16.35,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:09.202,0,0,0,0,10.09,10.14,27.1,27.6,27.2,29.3,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.87,26.99,27.88,24.1,1.09,1.18,5.39,16.35,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.30056354046607936
2023-06-16 10:46:09.503,0,0,0,0,10.11,10.11,27.1,27.6,27.2,29.3,0,1,23.5,1.0,30.0,3.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.87,26.97,27.87,24.1,1.1,1.17,5.39,17.6,56.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.378476054930957,1.921523945069044,0.22152394506904471
2023-06-16 10:46:09.702,0,0,0,0,10.16,10.11,27.1,27.6,27.2,29.3,150,1,23.5,10.5,30.0,43.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.87,26.97,27.87,24.1,1.1,1.17,5.34,18.6,56.96,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.575575067020054,1.921523945069044,0.0244249329799473
2023-06-16 10:46:10.002,0,0,0,0,10.21,9.91,27.1,27.6,27.2,29.3,500,1,23.0,15.5,30.0,71.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.87,26.97,27.87,24.1,1.1,1.17,12.24,18.6,56.96,0.0,0.0,1,0.0,0.0,0.0,0.0,26.582862523038045,27.77196472253746,2.7171374769619554,-0.1719647225374601
2023-06-16 10:46:10.303,0,0,0,0,10.52,9.66,27.1,27.6,27.2,29.3,800,1,23.0,17.5,30.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.88,26.97,27.87,24.1,1.1,1.17,12.24,19.77,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,25.571623439209702,28.974110403363568,3.7283765607902986,-1.3741104033635665
2023-06-16 10:46:10.502,0,0,0,0,10.57,9.57,27.1,27.6,27.2,29.3,1000,1,23.5,13.5,30.0,63.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.88,26.97,27.87,24.1,1.1,1.17,19.42,19.99,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,25.20288110026786,29.165566392434414,4.097118899732141,-1.5655663924344125
2023-06-16 10:46:10.802,0,0,0,0,10.64,9.39,27.2,27.6,27.2,29.3,1400,1,23.5,12.0,30.0,29.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.87,26.97,27.87,24.1,1.09,1.17,19.42,19.99,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,24.45769964618779,29.43249370667263,4.84230035381221,-1.8324937066726292
2023-06-16 10:46:11.002,0,0,0,0,10.74,9.31,27.2,27.6,27.2,29.3,1550,1,23.5,14.5,30.0,31.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.87,26.98,27.87,24.1,1.09,1.17,18.83,20.2,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,24.123142198667665,29.811596726288712,5.176857801332336,-2.211596726288711
2023-06-16 10:46:11.201,0,0,0,0,10.69,9.21,27.2,27.6,27.2,29.3,1750,1,23.5,16.0,31.0,32.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.86,26.98,27.87,24.1,1.09,1.17,16.44,20.2,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.701966900163484,29.62236980692802,5.598033099836517,-2.022369806928019
2023-06-16 10:46:11.502,0,0,0,0,10.71,9.05,27.2,27.6,27.2,29.3,2050,1,23.0,19.5,31.0,35.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.86,26.99,27.88,24.1,1.09,1.17,16.44,20.4,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,23.021053341704658,29.698138180557976,6.278946658295343,-2.0981381805579744
2023-06-16 10:46:11.802,0,0,0,0,10.76,8.9,27.1,27.6,27.2,29.3,2600,1,23.0,27.0,31.0,41.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.86,26.99,27.88,24.1,1.1,1.17,19.73,20.94,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,22.374626299634258,29.88710690285359,6.925373700365743,-2.287106902853587
2023-06-16 10:46:12.203,0,0,0,0,10.74,8.56,27.1,27.6,27.2,29.3,2900,1,23.0,30.5,31.0,41.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.86,26.98,27.89,24.1,1.1,1.17,25.82,20.94,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,20.879217764997122,29.811596726288712,8.420782235002878,-2.211596726288711
2023-06-16 10:46:12.502,0,0,0,0,10.86,8.27,27.1,27.6,27.2,29.3,3050,1,22.5,33.5,31.0,43.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.85,26.98,27.89,24.1,1.09,1.17,31.48,20.77,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,19.568847873572167,30.263123981709782,9.731152126427833,-2.6631239817097807
2023-06-16 10:46:12.701,0,0,0,0,10.93,8.09,27.1,27.6,27.2,29.3,3150,1,22.5,36.5,31.0,45.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.85,26.98,27.88,24.1,1.1,1.17,31.48,20.2,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,18.738438596617186,30.52483032577686,10.561561403382814,-2.9248303257768598
2023-06-16 10:46:12.901,0,0,0,0,10.98,7.82,27.2,27.6,27.2,29.3,3300,1,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.85,26.98,27.88,24.1,1.1,1.17,35.65,19.75,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,17.466968921341106,30.711013157494676,11.833031078658895,-3.111013157494675
2023-06-16 10:46:13.203,0,0,0,0,11.36,7.47,27.2,27.6,27.2,29.3,3400,0,22.5,42.5,31.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.85,26.98,27.88,24.1,1.1,1.18,35.65,19.75,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,32.106098425022594,13.53023630150658,-4.506098425022593
2023-06-16 10:46:13.401,0,0,0,0,11.39,7.19,27.2,27.6,27.2,29.2,3400,0,22.5,41.0,31.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.83,26.99,27.88,24.1,1.1,1.18,41.36,20.02,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,14.369317329168666,32.21477382164636,14.830682670831333,-4.614773821646359
2023-06-16 10:46:13.701,0,0,0,0,11.34,6.66,27.2,27.6,27.2,29.2,3400,0,22.5,40.0,31.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.83,26.99,27.88,24.1,1.1,1.18,44.34,20.34,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,11.604381351082964,32.03353141943694,17.595618648917036,-4.433531419436939
2023-06-16 10:46:14.001,0,0,0,0,11.41,5.97,27.2,27.6,27.2,29.2,3450,0,22.5,38.5,31.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.82,26.98,27.87,24.1,1.1,1.17,44.34,20.34,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,32.287107760507126,21.45017899255937,-4.687107760507125
2023-06-16 10:46:14.202,0,0,0,0,11.41,5.61,27.2,27.6,27.2,29.2,3500,0,22.5,38.0,31.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.82,26.98,27.87,24.1,1.1,1.17,43.29,20.27,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,32.287107760507126,23.593728086827536,-4.687107760507125
