TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:46:14.402,0,0,0,0,11.36,5.16,27.5,27.6,27.2,29.2,3600,0,22.5,37.5,31.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.8,26.98,27.87,24.1,1.1,1.17,42.21,20.27,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,32.106098425022594,26.421670390374754,-4.506098425022593
2023-06-16 10:46:14.702,0,0,0,0,11.46,4.62,27.5,27.6,27.2,29.2,3750,0,22.5,37.5,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.8,26.98,27.87,24.1,1.1,1.17,42.21,20.44,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,32.46753753118924,30.068357205739925,-4.867537531189235
2023-06-16 10:46:14.902,0,0,0,0,11.6,4.38,27.5,27.7,27.2,29.2,3800,0,22.5,37.5,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.8,26.97,27.87,24.1,1.1,1.17,41.14,20.38,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,32.9696947591699,31.791747180164247,-5.269694759169898
2023-06-16 10:46:15.203,0,0,0,0,11.96,4.2,27.5,27.7,27.2,29.2,3950,0,22.5,38.5,31.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.8,26.97,27.87,24.1,1.09,1.17,40.71,20.38,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,34.240899241044644,33.13114321950458,-6.540899241044645
2023-06-16 10:46:15.502,0,0,0,0,12.97,4.16,28.0,27.7,27.2,29.2,4050,0,22.5,39.0,31.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.78,26.97,27.87,24.1,1.1,1.17,40.71,20.47,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,37.66388121979554,33.434591323596194,-9.963881219795542
2023-06-16 10:46:15.702,0,0,0,0,13.16,4.11,28.0,27.7,27.2,29.2,4100,0,22.5,39.0,32.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.78,26.97,27.87,24.1,1.1,1.18,41.26,20.17,56.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,38.285830373119495,33.81698393570072,-10.585830373119496
2023-06-16 10:46:15.901,0,0,0,0,13.24,4.09,28.0,27.8,27.2,29.3,4150,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.77,26.97,27.86,24.1,1.09,1.17,41.26,20.17,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,38.5457393074326,34.070915167577354,-10.745739307432597
2023-06-16 10:46:16.201,0,0,0,0,13.33,4.03,28.0,27.8,27.2,29.3,4150,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.77,26.97,27.86,24.1,1.09,1.17,42.1,20.11,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,38.83676718525129,34.536112293215794,-11.03676718525129
2023-06-16 10:46:16.401,0,0,0,0,13.4,4.0,28.6,27.8,27.2,29.3,4150,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.77,26.97,27.86,24.1,1.09,1.18,42.79,20.11,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,39.0621299527329,34.770656279396334,-11.262129952732902
2023-06-16 10:46:16.701,0,0,0,0,13.4,3.95,28.6,27.8,27.2,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.77,26.97,27.86,24.1,1.1,1.18,42.79,20.44,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,39.0621299527329,35.16450511302865,-11.262129952732902
2023-06-16 10:46:17.001,0,0,0,0,13.48,3.92,28.6,27.9,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.73,26.98,27.87,24.1,1.1,1.18,43.05,20.64,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,39.318635224215484,35.30260890357137,-11.418635224215485
2023-06-16 10:46:17.203,0,0,0,0,13.52,3.89,28.6,27.9,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.73,26.98,27.87,24.1,1.1,1.17,43.12,20.64,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,39.44647040564479,35.54208099104774,-11.54647040564479
2023-06-16 10:46:17.402,0,0,0,0,13.52,3.87,29.3,27.9,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.67,26.97,27.84,24.1,1.1,1.17,43.12,20.7,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,39.44647040564479,35.70249848821568,-11.54647040564479
2023-06-16 10:46:17.701,0,0,0,0,13.52,3.85,29.3,27.9,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.67,26.97,27.84,24.1,1.1,1.17,43.17,20.36,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,39.44647040564479,35.863538145483645,-11.54647040564479
2023-06-16 10:46:18.002,0,0,0,0,13.6,3.82,29.3,28.0,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.57,26.97,27.84,24.1,1.1,1.17,43.17,20.36,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,39.7013129533571,36.10627679908869,-11.701312953357103
2023-06-16 10:46:18.202,0,0,0,0,13.62,3.8,29.3,28.0,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.57,26.97,27.84,24.1,1.1,1.17,43.17,20.33,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.764852151666105,36.268897230236476,-11.764852151666105
2023-06-16 10:46:18.501,0,0,0,0,13.64,3.8,29.3,28.0,27.3,29.2,4150,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.46,26.98,27.83,24.1,1.1,1.17,43.15,20.35,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.828323122371785,36.268897230236476,-11.828323122371785
2023-06-16 10:46:18.702,0,0,0,0,13.64,3.81,29.3,28.0,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.51,31.46,26.98,27.83,24.1,1.1,1.17,43.15,20.35,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.987507054503453,39.828323122371785,36.187507054503456,-11.828323122371785
2023-06-16 10:46:18.902,0,0,0,0,13.67,3.8,29.8,28.0,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.51,31.34,26.97,27.81,24.1,1.1,1.17,43.14,20.2,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.923402029235945,36.268897230236476,-11.923402029235945
2023-06-16 10:46:19.203,0,0,0,0,13.67,3.8,29.8,28.0,27.3,29.2,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.34,26.97,27.81,24.1,1.1,1.18,43.17,20.2,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.923402029235945,36.268897230236476,-11.923402029235945
2023-06-16 10:46:19.502,0,0,0,0,13.67,3.8,29.8,28.0,27.3,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.24,26.97,27.8,24.1,1.1,1.17,43.17,20.08,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.923402029235945,36.36889723023647,-11.923402029235945
2023-06-16 10:46:19.702,0,0,0,0,13.69,3.8,29.8,28.0,27.3,29.3,4150,0,22.5,40.0,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.24,26.97,27.8,24.1,1.1,1.17,43.1,20.17,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.98670318490878,36.36889723023647,-11.986703184908777
2023-06-16 10:46:20.002,0,0,0,0,13.67,3.8,30.4,28.0,27.3,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.14,26.98,27.82,24.1,1.1,1.17,43.13,20.17,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.923402029235945,36.36889723023647,-11.923402029235945
2023-06-16 10:46:20.202,0,0,0,0,13.64,3.79,30.4,28.0,27.3,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.33,31.14,26.98,27.82,24.1,1.09,1.17,43.13,20.39,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.150448075389022,39.828323122371785,36.45044807538902,-11.828323122371785
2023-06-16 10:46:20.402,0,0,0,0,13.67,3.8,30.4,28.1,27.4,29.3,4150,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.33,31.03,26.98,27.8,24.1,1.09,1.17,43.14,20.54,56.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.923402029235945,36.36889723023647,-11.823402029235943
2023-06-16 10:46:20.702,0,0,0,0,13.64,3.8,30.4,28.1,27.4,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.03,26.98,27.8,24.1,1.1,1.17,43.12,20.54,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.828323122371785,36.36889723023647,-11.728323122371783
2023-06-16 10:46:21.001,0,0,0,0,13.67,3.8,31.0,28.1,27.4,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,30.93,26.98,27.81,24.1,1.1,1.17,43.12,20.56,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,39.923402029235945,36.36889723023647,-11.823402029235943
2023-06-16 10:46:21.201,0,0,0,0,13.67,3.82,31.0,28.1,27.4,29.3,4150,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,30.93,26.98,27.81,24.1,1.1,1.17,43.14,20.64,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,39.923402029235945,36.206276799088684,-11.823402029235943
2023-06-16 10:46:21.602,0,0,0,0,13.67,3.83,31.0,28.2,27.5,29.3,4150,0,22.5,40.0,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,30.85,26.97,27.79,24.1,1.1,1.17,43.14,20.64,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,39.923402029235945,36.12520572036168,-11.723402029235945
2023-06-16 10:46:21.902,0,0,0,0,13.64,3.83,31.5,28.2,27.5,29.3,4100,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,30.75,26.97,27.79,24.1,1.1,1.17,43.14,20.55,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,39.828323122371785,36.12520572036168,-11.628323122371786
2023-06-16 10:46:22.101,0,0,0,0,13.67,3.84,31.5,28.2,27.5,29.3,4100,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,30.75,26.97,27.8,24.1,1.1,1.17,43.1,20.36,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,39.923402029235945,36.04429308010968,-11.723402029235945
2023-06-16 10:46:22.403,0,0,0,0,13.64,3.84,31.5,28.4,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,30.67,26.96,27.8,24.1,1.1,1.17,43.11,20.36,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,39.828323122371785,36.04429308010968,-11.428323122371786
2023-06-16 10:46:22.602,0,0,0,0,13.67,3.87,31.5,28.4,27.6,29.3,4100,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,30.67,26.96,27.8,24.1,1.1,1.18,43.11,20.15,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,39.923402029235945,35.802498488215676,-11.523402029235946
2023-06-16 10:46:22.901,0,0,0,0,13.64,3.88,31.5,28.4,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.58,27.0,27.8,24.1,1.1,1.18,43.14,19.96,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,39.828323122371785,35.722212326221765,-11.428323122371786
2023-06-16 10:46:23.202,0,0,0,0,13.64,3.89,31.5,28.4,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.58,27.0,27.8,24.1,1.1,1.17,43.1,19.96,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,39.828323122371785,35.642080991047735,-11.428323122371786
2023-06-16 10:46:23.401,0,0,0,0,13.69,3.92,32.1,28.4,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.47,26.99,27.8,24.1,1.1,1.17,43.1,19.98,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,39.98670318490878,35.40260890357136,-11.586703184908778
2023-06-16 10:46:23.603,0,0,0,0,13.67,3.93,32.1,28.4,27.6,29.3,4100,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.47,26.99,27.78,24.1,1.1,1.17,43.08,20.24,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,39.923402029235945,35.32308985788829,-11.523402029235946
2023-06-16 10:46:23.902,0,0,0,0,13.64,3.95,32.1,28.6,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.37,26.99,27.78,24.1,1.1,1.17,43.08,20.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,39.828323122371785,35.16450511302865,-11.228323122371783
2023-06-16 10:46:24.102,0,0,0,0,13.6,3.94,32.1,28.6,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.37,26.99,27.77,24.1,1.1,1.17,43.13,20.52,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,39.7013129533571,35.24372215504569,-11.101312953357102
2023-06-16 10:46:24.403,0,0,0,0,13.57,3.98,32.6,28.6,27.6,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.26,26.99,27.77,24.1,1.1,1.17,43.15,20.52,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,39.60587584965367,34.92775120375477,-11.00587584965367
2023-06-16 10:46:24.701,0,0,0,0,13.62,4.01,32.6,28.6,27.6,29.3,4100,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.26,26.99,27.77,24.1,1.1,1.18,43.15,20.62,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,39.764852151666105,34.69232914654661,-11.164852151666103
2023-06-16 10:46:24.902,0,0,0,0,13.64,4.05,32.6,29.0,27.8,29.3,4100,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.14,26.99,27.77,24.1,1.1,1.18,43.13,20.45,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,39.828323122371785,34.3804743803493,-10.828323122371785
2023-06-16 10:46:25.102,0,0,0,0,13.67,4.08,32.6,29.0,27.8,29.3,4100,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.14,26.99,27.77,24.1,1.1,1.17,43.11,20.45,56.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,39.923402029235945,34.14809195398935,-10.923402029235945
2023-06-16 10:46:25.402,0,0,0,0,13.69,4.11,33.1,29.0,27.8,29.3,4100,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.04,26.98,27.77,24.1,1.1,1.17,43.11,20.4,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,39.98670318490878,33.91698393570071,-10.986703184908777
2023-06-16 10:46:25.603,0,0,0,0,13.72,4.13,33.1,29.0,27.8,29.3,4050,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.04,26.98,27.77,24.1,1.1,1.18,43.11,20.34,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,40.08152817242353,33.7636117778017,-11.081528172423532
2023-06-16 10:46:25.902,0,0,0,0,13.69,4.16,33.1,29.3,27.8,29.4,4050,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,29.92,26.98,27.77,24.1,1.1,1.17,43.17,20.34,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.98670318490878,33.63459132359619,-10.686703184908776
2023-06-16 10:46:26.202,0,0,0,0,13.72,4.2,33.1,29.3,27.8,29.4,4050,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,29.92,26.98,27.75,24.1,1.1,1.17,43.17,20.45,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,40.08152817242353,33.331143219504575,-10.781528172423531
2023-06-16 10:46:26.403,0,0,0,0,13.74,4.21,33.6,29.3,27.8,29.4,4050,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,29.79,26.98,27.75,24.1,1.1,1.17,43.12,20.55,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,40.144660581473374,33.25561885731522,-10.844660581473374
2023-06-16 10:46:26.601,0,0,0,0,13.74,4.23,33.6,29.3,27.8,29.4,4050,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,29.79,26.98,27.74,24.1,1.09,1.17,43.12,20.55,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,40.144660581473374,33.10497134949744,-10.844660581473374
2023-06-16 10:46:26.901,0,0,0,0,13.84,4.26,33.6,29.8,28.0,29.4,4050,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,29.68,26.99,27.73,24.1,1.1,1.17,43.14,20.74,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,40.459317958880774,32.87999474068564,-10.659317958880774
2023-06-16 10:46:27.203,0,0,0,0,13.84,4.32,33.6,29.8,28.0,29.4,4000,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,29.68,26.99,27.73,24.1,1.1,1.17,43.16,20.74,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,40.459317958880774,32.43356798826195,-10.659317958880774
2023-06-16 10:46:27.402,0,0,0,0,13.86,4.34,33.6,29.8,28.0,29.4,4000,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,29.56,26.98,27.74,24.1,1.1,1.17,43.16,20.65,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,40.52204967116785,32.28578820257004,-10.722049671167849
2023-06-16 10:46:27.703,0,0,0,0,13.88,4.38,33.6,29.8,28.0,29.4,4000,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.56,26.98,27.74,24.1,1.1,1.17,43.13,20.57,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,40.58471518272887,31.991747180164246,-10.78471518272887
2023-06-16 10:46:28.001,0,0,0,0,13.91,4.44,34.1,29.8,28.0,29.5,4000,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.43,26.99,27.72,24.1,1.1,1.18,43.14,20.57,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,40.67858968345092,31.654420936515294,-10.878589683450922
2023-06-16 10:46:28.302,0,0,0,0,13.96,4.47,34.1,29.8,28.0,29.5,4000,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.43,26.99,27.72,24.1,1.09,1.18,43.14,20.32,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,40.834718502611565,31.43740961826336,-11.034718502611565
2023-06-16 10:46:28.507,0,0,0,0,13.96,4.48,34.1,30.1,28.1,29.5,3950,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.32,26.98,27.72,24.1,1.09,1.18,43.14,20.35,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,40.834718502611565,31.365313982720863,-10.734718502611564
2023-06-16 10:46:28.803,0,0,0,0,14.03,4.55,34.1,30.1,28.1,29.5,3950,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.19,26.98,27.72,24.1,1.09,1.17,43.14,20.35,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,41.05261287222453,30.863976516695402,-10.952612872224528
2023-06-16 10:46:29.002,0,0,0,0,14.0,4.55,34.7,30.1,28.1,29.5,3950,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.19,26.98,27.71,24.1,1.1,1.17,43.14,20.35,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.95932720515253,30.863976516695402,-10.859327205152532
2023-06-16 10:46:29.302,0,0,0,0,14.05,4.62,34.7,30.1,28.1,29.5,3950,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.06,26.98,27.71,24.1,1.1,1.17,43.18,20.45,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,41.11472225515388,30.368357205739926,-11.014722255153877
2023-06-16 10:46:29.602,0,0,0,0,14.05,4.63,34.7,30.6,28.2,29.5,3900,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.06,26.98,27.71,24.1,1.1,1.17,43.2,20.45,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,41.11472225515388,30.298012248926398,-10.514722255153877
2023-06-16 10:46:29.802,0,0,0,0,14.08,4.67,34.7,30.6,28.2,29.5,3900,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,28.94,26.98,27.71,24.1,1.1,1.17,43.2,20.32,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,41.20776513455951,30.017759466391283,-10.607765134559507
2023-06-16 10:46:30.103,0,0,0,0,14.08,4.71,35.2,30.6,28.2,29.5,3900,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,28.94,26.98,27.69,24.1,1.1,1.17,43.16,20.39,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,41.20776513455951,29.73928950200292,-10.607765134559507
2023-06-16 10:46:30.302,0,0,0,0,14.1,4.74,35.2,30.6,28.2,29.5,3900,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,28.79,26.98,27.69,24.1,1.09,1.17,43.15,20.39,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,41.26971315501612,29.53159088856819,-10.669713155016119
2023-06-16 10:46:30.602,0,0,0,0,14.12,4.76,35.2,31.0,28.3,29.5,3900,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,28.79,26.98,27.7,24.1,1.1,1.18,43.15,20.39,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.33159690668157,29.39366844493742,-10.331596906681568
2023-06-16 10:46:30.901,0,0,0,0,14.22,4.84,35.2,31.0,28.3,29.5,3900,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,28.67,26.98,27.7,24.1,1.1,1.18,43.14,20.4,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.640057103161666,28.846255648750002,-10.640057103161666
2023-06-16 10:46:31.102,0,0,0,0,14.22,4.88,35.2,31.0,28.3,29.5,3900,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,28.67,26.98,27.69,24.1,1.1,1.18,43.15,20.4,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,41.640057103161666,28.57507168299128,-10.640057103161666
2023-06-16 10:46:31.302,0,0,0,0,14.22,4.88,35.2,31.0,28.3,29.5,3850,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.53,26.98,27.69,24.1,1.1,1.18,43.15,20.22,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,41.640057103161666,28.57507168299128,-10.640057103161666
2023-06-16 10:46:31.603,0,0,0,0,14.27,4.92,35.8,31.3,28.5,29.5,3850,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.53,26.98,27.68,24.1,1.1,1.18,43.17,20.15,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,41.79369221322685,28.30553685685129,-10.493692213226847
2023-06-16 10:46:31.802,0,0,0,0,14.29,4.97,35.8,31.3,28.5,29.5,3850,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,28.4,26.99,27.68,24.1,1.1,1.18,43.17,20.15,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,41.85503595346586,27.97090141299759,-10.555035953465858
2023-06-16 10:46:32.102,0,0,0,0,14.32,5.01,35.8,31.3,28.5,29.5,3850,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,28.4,26.99,27.68,24.1,1.1,1.18,43.14,20.27,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,41.946933855964744,27.704991402822714,-10.646933855964743
2023-06-16 10:46:32.401,0,0,0,0,14.34,5.03,36.3,31.3,28.5,29.5,3850,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.27,26.99,27.68,24.1,1.1,1.18,43.19,20.27,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,42.00812087266462,27.572628078554658,-10.708120872664619
2023-06-16 10:46:32.602,0,0,0,0,14.39,5.05,36.3,31.3,28.5,29.5,3800,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.27,26.99,27.69,24.1,1.1,1.18,43.19,20.49,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,42.16081562869795,27.440655509887563,-10.860815628697946
2023-06-16 10:46:32.801,0,0,0,0,14.39,5.09,36.3,31.3,28.5,29.5,3800,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.14,26.97,27.69,24.1,1.1,1.18,43.18,20.51,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,42.16081562869795,27.17787172742692,-10.860815628697946
2023-06-16 10:46:33.103,0,0,0,0,14.39,5.13,36.3,31.7,28.5,29.5,3800,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.14,26.97,27.69,24.1,1.1,1.17,43.16,20.51,56.93,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,42.16081562869795,26.916618529179686,-10.460815628697947
2023-06-16 10:46:33.303,0,0,0,0,14.44,5.15,36.8,31.7,28.5,29.5,3800,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.0,26.97,27.69,24.1,1.1,1.17,43.16,20.4,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,42.31312255445761,26.786559300068745,-10.613122554457608
2023-06-16 10:46:33.603,0,0,0,0,14.41,5.2,36.8,31.7,28.5,29.5,3800,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.0,26.97,27.69,24.1,1.1,1.17,43.19,20.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,42.22178480874692,26.463045311858252,-10.521784808746919
2023-06-16 10:46:33.902,0,0,0,0,14.46,5.21,36.8,32.1,28.7,29.5,3800,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,27.86,26.99,27.69,24.1,1.1,1.17,43.19,20.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,42.373937250590245,26.39862009828471,-10.273937250590244
2023-06-16 10:46:34.102,0,0,0,0,14.46,5.23,36.8,32.1,28.7,29.5,3750,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,27.86,26.99,27.69,24.1,1.1,1.17,43.14,20.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,42.373937250590245,26.270044744475854,-10.273937250590244
2023-06-16 10:46:34.303,0,0,0,0,14.48,5.25,36.8,32.1,28.7,29.5,3750,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,27.74,26.99,27.69,24.1,1.1,1.17,43.15,20.33,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,42.43469041069477,26.141834090671352,-10.334690410694769
2023-06-16 10:46:34.501,0,0,0,0,14.48,5.28,37.3,32.1,28.7,29.5,3750,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,27.74,26.99,27.68,24.1,1.1,1.17,43.15,20.33,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,42.43469041069477,25.950196560643235,-10.334690410694769
2023-06-16 10:46:34.802,0,0,0,0,14.48,5.31,37.3,32.4,28.8,29.5,3750,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.06,27.61,26.97,27.68,24.1,1.1,1.17,43.16,20.35,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,42.43469041069477,25.75936591481701,-10.034690410694772
2023-06-16 10:46:35.102,0,0,0,0,14.51,5.35,37.3,32.4,28.8,29.5,3750,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.06,27.61,26.97,27.68,24.1,1.1,1.17,43.12,20.35,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,42.52570509072274,25.506166318101293,-10.12570509072274
2023-06-16 10:46:35.301,0,0,0,0,14.51,5.32,37.3,32.4,28.8,29.5,3750,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.93,27.46,26.98,27.68,24.1,1.1,1.17,43.12,20.42,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,42.52570509072274,25.69593361279999,-10.12570509072274
2023-06-16 10:46:35.603,0,0,0,0,14.58,5.36,37.8,32.4,28.8,29.5,3750,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.93,27.46,26.98,27.69,24.1,1.1,1.17,43.07,20.37,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,42.737538272514996,25.44308611760016,-10.337538272514998
2023-06-16 10:46:35.801,0,0,0,0,14.58,5.39,37.8,32.8,28.9,29.5,3750,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.79,27.34,26.99,27.69,24.1,1.1,1.18,43.19,20.37,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,42.737538272514996,25.25436816620521,-9.937538272514999
2023-06-16 10:46:36.002,0,0,0,0,14.63,5.4,37.8,32.8,28.9,29.5,3750,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.79,27.34,26.99,27.66,24.1,1.1,1.18,43.19,20.35,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.88839232865945,25.191635446422083,-10.088392328659452
2023-06-16 10:46:36.302,0,0,0,0,14.68,5.42,37.8,32.8,28.9,29.5,3700,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.66,27.2,26.99,27.66,24.1,1.1,1.17,43.24,20.34,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,43.038869446327396,25.066428203494524,-10.2388694463274
2023-06-16 10:46:36.601,0,0,0,0,14.68,5.44,37.8,32.8,28.9,29.5,3700,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.66,27.2,26.99,27.64,24.1,1.1,1.17,43.24,20.34,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,43.038869446327396,24.94156335392597,-10.2388694463274
2023-06-16 10:46:37.002,0,0,0,0,14.7,5.48,38.3,33.1,29.0,29.5,3700,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.53,27.06,26.97,27.64,24.1,1.1,1.17,43.18,20.39,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,43.09895524573449,24.69285196739463,-9.998955245734486
2023-06-16 10:46:37.302,0,0,0,0,14.68,5.49,38.3,33.1,29.0,29.5,3700,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.4,27.06,26.97,27.63,24.1,1.1,1.17,43.12,20.37,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,43.038869446327396,24.63088467125283,-9.938869446327395
2023-06-16 10:46:37.502,0,0,0,0,14.75,5.5,38.3,33.1,29.0,29.5,3700,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.4,26.93,26.98,27.62,24.1,1.1,1.17,43.08,20.37,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,43.24890835298578,24.56900105299144,-10.148908352985778
2023-06-16 10:46:37.703,0,0,0,0,14.77,5.53,38.3,33.1,29.0,29.5,3700,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.26,26.8,26.98,27.62,24.1,1.09,1.17,43.08,20.38,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.30878540532245,24.383849584712095,-10.208785405322452
2023-06-16 10:46:38.004,0,0,0,0,14.77,5.53,38.8,33.1,29.0,29.5,3700,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.26,26.8,26.99,27.61,24.1,1.09,1.17,43.1,20.38,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.30878540532245,24.383849584712095,-10.208785405322452
2023-06-16 10:46:38.202,0,0,0,0,14.75,5.55,38.8,33.1,29.0,29.5,3700,0,22.5,40.5,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,26.67,26.99,27.61,24.1,1.09,1.17,43.09,20.38,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,43.24890835298578,24.260828770759872,-10.148908352985778
2023-06-16 10:46:38.602,0,0,0,0,14.82,5.57,38.8,33.5,29.1,29.5,3700,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.14,26.67,26.97,27.6,24.1,1.1,1.17,43.09,20.36,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.458218771566976,24.1381363002111,-9.958218771566976
2023-06-16 10:46:38.802,0,0,0,0,14.8,5.57,38.8,33.5,29.1,29.5,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.99,26.54,26.97,27.6,24.1,1.1,1.17,43.09,20.19,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.398489784275796,24.1381363002111,-9.898489784275796
2023-06-16 10:46:39.001,0,0,0,0,14.77,5.56,39.3,33.5,29.1,29.5,3650,0,22.5,40.5,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.99,26.54,26.98,27.58,24.1,1.1,1.17,43.16,20.19,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,43.30878540532245,24.19944162309855,-9.808785405322453
2023-06-16 10:46:39.301,0,0,0,0,14.85,5.57,39.3,33.8,29.3,29.4,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.87,26.4,26.98,27.58,24.1,1.1,1.17,43.16,20.14,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,43.547701697487184,24.0381363002111,-9.747701697487187
2023-06-16 10:46:39.502,0,0,0,0,14.87,5.61,39.3,33.8,29.3,29.4,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.87,26.4,26.98,27.59,24.1,1.1,1.17,43.12,20.19,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.60728347724063,23.793728086827535,-9.807283477240631
2023-06-16 10:46:39.802,0,0,0,0,14.87,5.61,39.3,33.8,29.3,29.4,3650,0,22.5,40.5,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.74,26.26,26.98,27.59,24.1,1.09,1.17,43.11,20.19,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.60728347724063,23.793728086827535,-9.807283477240631
2023-06-16 10:46:40.102,0,0,0,0,14.89,5.61,39.7,33.8,29.3,29.4,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.74,26.26,26.97,27.57,24.1,1.09,1.17,43.11,20.22,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.66680661229208,23.793728086827535,-9.86680661229208
2023-06-16 10:46:40.303,0,0,0,0,14.87,5.64,39.7,34.1,29.4,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.6,26.15,26.97,27.57,24.1,1.09,1.17,43.06,20.29,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,43.60728347724063,23.511268502101974,-9.507283477240627
2023-06-16 10:46:40.502,0,0,0,0,14.92,5.63,39.7,34.1,29.4,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.6,26.15,26.98,27.57,24.1,1.1,1.17,43.06,20.29,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,43.75598165214387,23.572008244222946,-9.655981652143872
2023-06-16 10:46:40.802,0,0,0,0,14.92,5.62,39.7,34.1,29.4,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.5,26.01,26.98,27.57,24.1,1.1,1.17,43.07,20.25,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.75598165214387,23.632828021860394,-9.655981652143872
2023-06-16 10:46:41.001,0,0,0,0,14.87,5.65,39.7,34.1,29.4,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.5,26.01,26.98,27.53,24.1,1.1,1.17,43.09,20.25,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.60728347724063,23.450608544927082,-9.507283477240627
2023-06-16 10:46:41.302,0,0,0,0,14.94,5.68,39.7,34.1,29.4,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.34,25.87,26.98,27.53,24.1,1.09,1.18,43.09,20.29,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,43.81535876679777,23.269104895831664,-9.71535876679777
2023-06-16 10:46:41.702,0,0,0,0,14.99,5.65,40.2,34.5,29.5,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.34,25.87,26.98,27.54,24.1,1.09,1.18,43.05,20.2,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.96354733911983,23.450608544927082,-9.463547339119827
2023-06-16 10:46:42.002,0,0,0,0,14.97,5.68,40.2,34.5,29.5,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.22,25.73,26.97,27.51,24.1,1.1,1.17,43.11,20.21,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,43.90431540632159,23.269104895831664,-9.404315406321587
2023-06-16 10:46:42.102,0,0,0,0,14.94,5.68,40.2,34.5,29.5,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.07,25.73,26.97,27.51,24.1,1.09,1.17,43.11,20.21,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,43.81535876679777,23.269104895831664,-9.315358766797772
2023-06-16 10:46:42.501,0,0,0,0,14.94,5.69,40.6,34.5,29.5,29.3,3650,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.07,25.61,26.98,27.51,24.1,1.09,1.17,43.11,20.35,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.81535876679777,23.208761597290664,-9.315358766797772
2023-06-16 10:46:42.702,0,0,0,0,14.97,5.69,40.6,34.5,29.5,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,25.48,26.98,27.51,24.1,1.09,1.17,43.07,20.35,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.90431540632159,23.208761597290664,-9.404315406321587
2023-06-16 10:46:43.001,0,0,0,0,15.04,5.69,40.6,34.8,29.6,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,25.48,26.98,27.52,24.1,1.09,1.18,43.06,20.35,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.1113744120608,23.208761597290664,-9.3113744120608
2023-06-16 10:46:43.301,0,0,0,0,15.06,5.69,41.1,34.8,29.6,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.83,25.35,26.98,27.52,24.1,1.1,1.18,43.06,20.35,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.17040448430339,23.208761597290664,-9.370404484303393
2023-06-16 10:46:43.501,0,0,0,0,14.99,5.69,41.1,34.8,29.6,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.83,25.35,26.98,27.51,24.1,1.1,1.17,43.09,20.23,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.96354733911983,23.208761597290664,-9.16354733911983
2023-06-16 10:46:43.702,0,0,0,0,14.99,5.71,41.1,34.8,29.6,29.3,3600,0,22.5,40.0,35.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.69,25.21,26.98,27.51,24.1,1.1,1.17,43.09,20.23,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.96354733911983,23.088310408236385,-9.16354733911983
2023-06-16 10:46:44.002,0,0,0,0,15.04,5.73,41.1,35.0,29.8,29.2,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.69,25.21,26.98,27.49,24.1,1.09,1.17,43.11,20.08,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.1113744120608,22.8681714805448,-9.111374412060798
2023-06-16 10:46:44.202,0,0,0,0,15.09,5.73,41.1,35.0,29.8,29.2,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.57,25.09,26.98,27.49,24.1,1.09,1.18,43.06,20.08,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.2588420492562,22.8681714805448,-9.258842049256202
2023-06-16 10:46:44.502,0,0,0,0,15.06,5.73,41.6,35.0,29.8,29.2,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.57,25.09,26.98,27.48,24.1,1.09,1.18,43.06,19.95,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.17040448430339,22.8681714805448,-9.17040448430339
2023-06-16 10:46:44.803,0,0,0,0,15.06,5.72,41.6,35.0,29.8,29.2,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.42,24.96,26.98,27.48,24.1,1.09,1.18,43.02,20.0,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,44.17040448430339,22.92820203233033,-9.17040448430339
2023-06-16 10:46:44.901,0,0,0,0,15.11,5.73,41.6,35.3,29.9,29.1,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.42,24.96,26.97,27.49,24.1,1.09,1.18,43.04,20.0,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.31772892077055,22.7681714805448,-9.017728920770551
2023-06-16 10:46:45.202,0,0,0,0,15.11,5.72,41.6,35.3,29.9,29.1,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.31,24.83,26.97,27.49,24.1,1.1,1.18,43.04,20.14,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,44.31772892077055,22.82820203233033,-9.017728920770551
2023-06-16 10:46:45.502,0,0,0,0,15.09,5.73,42.0,35.3,29.9,29.1,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.31,24.83,26.98,27.48,24.1,1.1,1.18,43.05,20.27,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.2588420492562,22.7681714805448,-8.958842049256205
2023-06-16 10:46:45.702,0,0,0,0,15.11,5.75,42.0,35.3,29.9,29.1,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.18,24.7,26.98,27.48,24.1,1.1,1.18,43.05,20.27,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.31772892077055,22.648342891473114,-9.017728920770551
2023-06-16 10:46:46.002,0,0,0,0,15.09,5.75,42.0,35.3,30.0,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.18,24.7,26.97,27.47,24.1,1.1,1.18,43.03,20.25,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.2588420492562,22.548342891473112,-8.958842049256205
2023-06-16 10:46:46.302,0,0,0,0,15.09,5.73,42.0,35.3,30.0,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.05,24.58,26.97,27.47,24.1,1.1,1.17,43.0,20.25,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.2588420492562,22.6681714805448,-8.958842049256205
2023-06-16 10:46:46.502,0,0,0,0,15.11,5.75,42.0,35.6,30.0,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.05,24.58,26.98,27.47,24.1,1.09,1.17,43.0,20.33,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.31772892077055,22.548342891473112,-8.717728920770547
2023-06-16 10:46:46.703,0,0,0,0,15.13,5.76,42.0,35.6,30.0,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.93,24.45,26.98,27.47,24.1,1.09,1.17,43.05,20.49,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.37655873994828,22.488544378153676,-8.776558739948278
2023-06-16 10:46:47.002,0,0,0,0,15.11,5.78,42.4,35.6,30.0,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.93,24.45,26.99,27.46,24.1,1.09,1.18,42.99,20.49,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.31772892077055,22.369177732477567,-8.717728920770547
2023-06-16 10:46:47.201,0,0,0,0,15.09,5.77,42.4,35.6,30.0,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.79,24.31,26.99,27.46,24.1,1.1,1.18,42.99,20.5,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.2588420492562,22.428822736872746,-8.6588420492562
2023-06-16 10:46:47.503,0,0,0,0,15.11,5.77,42.4,35.9,30.2,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.79,24.31,26.97,27.47,24.1,1.1,1.18,43.0,20.32,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.31772892077055,22.428822736872746,-8.41772892077055
2023-06-16 10:46:47.701,0,0,0,0,15.11,5.77,42.4,35.9,30.2,29.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.67,24.18,26.97,27.47,24.1,1.1,1.17,43.0,20.32,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.31772892077055,22.428822736872746,-8.41772892077055
2023-06-16 10:46:48.002,0,0,0,0,15.18,5.78,42.8,35.9,30.2,29.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.67,24.18,26.97,27.45,24.1,1.1,1.17,43.03,20.03,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.52338453289224,22.369177732477567,-8.623384532892238
2023-06-16 10:46:48.202,0,0,0,0,15.16,5.75,42.8,35.9,30.2,29.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.54,24.06,26.97,27.45,24.1,1.1,1.18,43.06,19.95,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.46469677883357,22.548342891473112,-8.564696778833571
2023-06-16 10:46:48.603,0,0,0,0,15.16,5.79,42.8,36.1,30.3,28.8,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.54,24.06,26.99,27.46,24.1,1.1,1.17,43.06,19.95,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.46469677883357,22.109609130946456,-8.364696778833569
2023-06-16 10:46:48.902,0,0,0,0,15.16,5.81,43.3,36.1,30.3,28.8,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.42,23.92,26.97,27.46,24.1,1.1,1.18,43.03,19.98,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.46469677883357,21.990700206006455,-8.364696778833569
2023-06-16 10:46:49.102,0,0,0,0,15.16,5.82,43.3,36.1,30.3,28.8,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.42,23.92,26.97,27.46,24.1,1.1,1.18,43.03,20.09,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,44.46469677883357,21.931359420147988,-8.364696778833569
2023-06-16 10:46:49.403,0,0,0,0,15.13,5.78,43.3,36.4,30.5,28.8,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.29,23.8,26.97,27.46,24.1,1.1,1.17,43.0,20.09,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.37655873994828,22.169177732477568,-7.976558739948281
2023-06-16 10:46:49.702,0,0,0,0,15.16,5.78,43.3,36.4,30.5,28.8,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.29,23.8,26.97,27.44,24.1,1.1,1.17,43.0,20.07,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.46469677883357,22.169177732477568,-8.064696778833571
2023-06-16 10:46:49.903,0,0,0,0,15.18,5.77,43.7,36.4,30.5,28.8,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,23.68,26.98,27.44,24.1,1.1,1.18,43.03,20.1,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.52338453289224,22.228822736872747,-8.123384532892238
2023-06-16 10:46:50.101,0,0,0,0,15.18,5.77,43.7,36.4,30.5,28.8,3600,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.16,23.68,26.98,27.44,24.1,1.1,1.17,42.98,20.1,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.52338453289224,22.228822736872747,-8.123384532892238
