TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:46:50.401,0,0,0,0,15.18,5.78,43.7,36.4,30.5,28.6,3550,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.02,23.55,26.98,27.44,24.1,1.1,1.17,42.98,20.14,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.52338453289224,21.96917773247757,-8.123384532892238
2023-06-16 10:46:50.602,0,0,0,0,15.16,5.76,43.7,36.4,30.5,28.6,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.02,23.55,26.98,27.43,24.1,1.1,1.17,42.99,20.17,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.46469677883357,22.088544378153678,-8.064696778833571
2023-06-16 10:46:50.903,0,0,0,0,15.21,5.77,43.7,36.6,30.5,28.6,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.9,23.42,26.98,27.43,24.1,1.1,1.17,42.99,20.17,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.61131007709355,22.028822736872748,-8.011310077093547
2023-06-16 10:46:51.201,0,0,0,0,15.16,5.76,43.7,36.6,30.5,28.6,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.78,23.42,26.98,27.42,24.1,1.1,1.17,42.92,20.13,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.46469677883357,22.088544378153678,-7.864696778833569
2023-06-16 10:46:51.402,0,0,0,0,15.18,5.77,43.7,36.6,30.5,28.6,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.78,23.3,26.98,27.42,24.1,1.1,1.17,43.01,20.07,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.52338453289224,22.028822736872748,-7.923384532892236
2023-06-16 10:46:51.702,0,0,0,0,15.23,5.76,44.1,36.6,30.7,28.6,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.66,23.3,26.98,27.42,24.1,1.1,1.17,43.01,20.07,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.66985656831582,22.088544378153678,-8.06985656831582
2023-06-16 10:46:51.902,0,0,0,0,15.18,5.76,44.1,36.8,30.7,28.5,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.66,23.17,26.98,27.4,24.1,1.1,1.17,42.98,20.04,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.52338453289224,21.988544378153676,-7.72338453289224
2023-06-16 10:46:52.201,0,0,0,0,15.23,5.77,44.1,36.8,30.7,28.5,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.52,23.17,26.98,27.4,24.1,1.1,1.17,42.98,20.04,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.66985656831582,21.928822736872746,-7.869856568315825
2023-06-16 10:46:52.501,0,0,0,0,15.18,5.77,44.6,36.8,30.7,28.5,3600,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.52,23.04,26.99,27.39,24.1,1.1,1.17,42.98,20.18,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.52338453289224,21.928822736872746,-7.72338453289224
2023-06-16 10:46:52.702,0,0,0,0,15.21,5.78,44.6,36.8,30.7,28.5,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.41,23.04,26.99,27.39,24.1,1.1,1.17,42.98,20.26,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.61131007709355,21.869177732477567,-7.811310077093552
2023-06-16 10:46:52.902,0,0,0,0,15.21,5.76,44.6,37.1,30.8,28.4,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.41,22.92,26.98,27.38,24.1,1.09,1.17,42.97,20.26,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.61131007709355,21.888544378153675,-7.5113100770935475
2023-06-16 10:46:53.201,0,0,0,0,15.23,5.76,44.6,37.1,30.8,28.4,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.28,22.92,26.98,27.38,24.1,1.09,1.17,42.97,20.38,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.66985656831582,21.888544378153675,-7.569856568315821
2023-06-16 10:46:53.401,0,0,0,0,15.23,5.76,45.0,37.1,30.8,28.4,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.28,22.79,26.98,27.37,24.1,1.09,1.17,42.99,20.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.66985656831582,21.888544378153675,-7.569856568315821
2023-06-16 10:46:53.702,0,0,0,0,15.23,5.77,45.0,37.1,30.8,28.4,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.15,22.79,26.98,27.37,24.1,1.1,1.17,42.99,20.3,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.66985656831582,21.828822736872745,-7.569856568315821
2023-06-16 10:46:54.003,0,0,0,0,15.25,5.77,45.0,37.3,31.0,28.3,3600,0,22.5,39.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.15,22.67,26.97,27.35,24.1,1.09,1.17,42.97,20.07,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.72834677740798,21.728822736872747,-7.428346777407981
2023-06-16 10:46:54.102,0,0,0,0,15.25,5.78,45.0,37.3,31.0,28.3,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.03,22.67,26.97,27.35,24.1,1.09,1.17,42.97,20.07,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.72834677740798,21.669177732477568,-7.428346777407981
2023-06-16 10:46:54.402,0,0,0,0,15.25,5.73,45.4,37.3,31.0,28.3,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.03,22.54,26.97,27.36,24.1,1.1,1.17,42.97,19.94,56.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.72834677740798,21.9681714805448,-7.428346777407981
2023-06-16 10:46:54.801,0,0,0,0,15.25,5.77,45.4,37.3,31.0,28.3,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.9,22.54,26.97,27.36,24.1,1.1,1.17,42.92,19.89,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.72834677740798,21.728822736872747,-7.428346777407981
2023-06-16 10:46:55.102,0,0,0,0,15.28,5.74,45.4,37.3,31.0,28.1,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.9,22.42,26.98,27.33,24.1,1.1,1.17,42.95,20.04,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,44.815976839163,21.708218513123747,-7.515976839163002
2023-06-16 10:46:55.401,0,0,0,0,15.25,5.75,45.4,37.5,31.0,28.1,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,22.28,26.98,27.33,24.1,1.09,1.17,42.97,20.04,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.72834677740798,21.648342891473114,-7.228346777407978
2023-06-16 10:46:55.702,0,0,0,0,15.3,5.77,45.4,37.5,31.0,28.1,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,22.28,26.98,27.35,24.1,1.1,1.17,42.97,20.14,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.87432689639712,21.528822736872748,-7.374326896397122
2023-06-16 10:46:55.902,0,0,0,0,15.25,5.75,45.8,37.5,31.0,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.66,22.16,26.99,27.35,24.1,1.1,1.17,43.03,20.1,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.72834677740798,21.548342891473112,-7.228346777407978
2023-06-16 10:46:56.101,0,0,0,0,15.28,5.77,45.8,37.5,31.0,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.66,22.16,26.99,27.34,24.1,1.09,1.17,42.97,20.1,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.815976839163,21.428822736872746,-7.315976839163
2023-06-16 10:46:56.403,0,0,0,0,15.23,5.76,45.8,37.6,31.1,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.53,22.05,26.98,27.34,24.1,1.1,1.17,42.97,20.26,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.66985656831582,21.488544378153676,-7.069856568315821
2023-06-16 10:46:56.602,0,0,0,0,15.25,5.77,45.8,37.6,31.1,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.53,22.05,26.98,27.35,24.1,1.1,1.17,42.96,20.35,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.72834677740798,21.428822736872746,-7.128346777407977
2023-06-16 10:46:56.902,0,0,0,0,15.25,5.76,46.2,37.6,31.1,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.4,21.91,26.98,27.35,24.1,1.09,1.17,42.96,20.35,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.72834677740798,21.488544378153676,-7.128346777407977
2023-06-16 10:46:57.202,0,0,0,0,15.28,5.74,46.2,37.6,31.1,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.4,21.91,26.98,27.35,24.1,1.09,1.17,42.96,20.48,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,44.815976839163,21.608218513123745,-7.215976839162998
2023-06-16 10:46:57.302,0,0,0,0,15.23,5.74,46.2,37.6,31.1,28.0,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.27,21.79,26.99,27.35,24.1,1.09,1.18,42.91,20.33,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,44.66985656831582,21.608218513123745,-7.069856568315821
2023-06-16 10:46:57.602,0,0,0,0,15.25,5.75,46.2,37.8,31.3,27.9,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.27,21.79,26.99,27.36,24.1,1.09,1.17,42.91,20.33,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.72834677740798,21.44834289147311,-6.928346777407981
2023-06-16 10:46:57.902,0,0,0,0,15.28,5.76,46.6,37.8,31.3,27.9,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.14,21.65,26.98,27.36,24.1,1.1,1.17,42.97,20.04,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.815976839163,21.388544378153675,-7.015976839163002
2023-06-16 10:46:58.102,0,0,0,0,15.28,5.76,46.6,37.8,31.3,27.9,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.14,21.65,26.98,27.37,24.1,1.1,1.18,42.96,20.04,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.815976839163,21.388544378153675,-7.015976839163002
2023-06-16 10:46:58.401,0,0,0,0,15.3,5.77,46.6,38.0,31.4,27.8,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.02,21.53,26.98,27.37,24.1,1.1,1.17,42.96,19.9,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.87432689639712,21.228822736872747,-6.874326896397122
2023-06-16 10:46:58.701,0,0,0,0,15.28,5.75,46.6,38.0,31.4,27.8,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.02,21.53,26.98,27.38,24.1,1.1,1.17,42.96,19.8,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.815976839163,21.348342891473113,-6.815976839163
2023-06-16 10:46:58.902,0,0,0,0,15.33,5.77,47.0,38.0,31.4,27.8,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.89,21.41,26.98,27.38,24.1,1.09,1.17,42.93,19.8,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.96174732032233,21.228822736872747,-6.961747320322331
2023-06-16 10:46:59.103,0,0,0,0,15.28,5.75,47.0,38.0,31.4,27.8,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.89,21.41,26.98,27.38,24.1,1.1,1.17,42.93,19.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.815976839163,21.348342891473113,-6.815976839163
2023-06-16 10:46:59.401,0,0,0,0,15.3,5.77,47.0,38.0,31.5,27.6,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,21.3,26.97,27.38,24.1,1.1,1.17,42.94,20.19,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.87432689639712,21.028822736872748,-6.874326896397122
2023-06-16 10:46:59.601,0,0,0,0,15.28,5.77,47.0,38.0,31.5,27.6,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.78,21.3,26.97,27.39,24.1,1.1,1.17,42.94,20.19,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.815976839163,21.028822736872748,-6.815976839163
2023-06-16 10:46:59.903,0,0,0,0,15.3,5.77,47.0,38.2,31.5,27.6,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.65,21.17,26.98,27.39,24.1,1.09,1.17,42.95,20.23,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.87432689639712,21.028822736872748,-6.674326896397119
2023-06-16 10:47:00.202,0,0,0,0,15.33,5.77,47.0,38.2,31.5,27.6,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.52,21.17,26.98,27.39,24.1,1.09,1.17,42.97,20.25,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.96174732032233,21.028822736872748,-6.761747320322328
2023-06-16 10:47:00.401,0,0,0,0,15.28,5.74,47.3,38.2,31.6,27.5,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.52,21.04,26.98,27.4,24.1,1.1,1.17,42.97,20.25,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,44.815976839163,21.108218513123745,-6.615976839162997
2023-06-16 10:47:00.602,0,0,0,0,15.3,5.75,47.3,38.2,31.6,27.5,3600,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,21.04,26.98,27.4,24.1,1.1,1.17,43.03,20.1,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.87432689639712,21.048342891473112,-6.674326896397119
2023-06-16 10:47:01.003,0,0,0,0,15.37,5.75,47.3,38.4,31.6,27.5,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,20.91,26.97,27.4,24.1,1.1,1.17,43.0,20.1,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,45.07811317240805,21.048342891473112,-6.678113172408054
2023-06-16 10:47:01.302,0,0,0,0,15.35,5.76,47.3,38.4,31.6,27.5,3550,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.27,20.79,26.97,27.4,24.1,1.09,1.17,43.0,20.24,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,45.019958010647656,20.988544378153676,-6.619958010647657
2023-06-16 10:47:01.502,0,0,0,0,15.42,5.77,47.8,38.4,31.6,27.5,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.27,20.79,26.98,27.4,24.1,1.1,1.17,43.01,20.35,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.22325895205796,20.928822736872746,-6.823258952057962
2023-06-16 10:47:01.803,0,0,0,0,15.47,5.76,47.8,38.4,31.6,27.5,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.15,20.67,26.98,27.4,24.1,1.1,1.17,43.01,20.36,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,45.36806037751984,20.988544378153676,-6.968060377519841
2023-06-16 10:47:02.101,0,0,0,0,15.42,5.76,47.8,38.5,31.7,27.3,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.15,20.67,26.98,27.41,24.1,1.09,1.17,43.01,20.36,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,45.22325895205796,20.788544378153677,-6.723258952057961
2023-06-16 10:47:02.302,0,0,0,0,15.4,5.77,47.8,38.5,31.7,27.3,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.55,26.98,27.41,24.1,1.1,1.17,43.05,20.22,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.16524207014021,20.728822736872747,-6.665242070140209
2023-06-16 10:47:02.602,0,0,0,0,15.4,5.77,48.1,38.5,31.7,27.3,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.55,26.97,27.41,24.1,1.1,1.17,43.03,20.09,56.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.16524207014021,20.728822736872747,-6.665242070140209
2023-06-16 10:47:02.802,0,0,0,0,15.4,5.77,48.1,38.5,31.7,27.3,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.91,20.43,26.98,27.41,24.1,1.1,1.17,43.02,20.09,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.16524207014021,20.728822736872747,-6.665242070140209
2023-06-16 10:47:03.103,0,0,0,0,15.47,5.79,48.1,38.7,31.8,27.1,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.91,20.43,26.98,27.41,24.1,1.09,1.17,43.02,19.95,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,45.36806037751984,20.409609130946457,-6.668060377519836
2023-06-16 10:47:03.303,0,0,0,0,15.42,5.77,48.1,38.7,31.8,27.1,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.78,20.31,26.97,27.41,24.1,1.09,1.17,42.96,19.95,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.22325895205796,20.528822736872748,-6.523258952057958
2023-06-16 10:47:03.601,0,0,0,0,15.49,5.77,48.1,38.7,31.8,27.1,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.78,20.31,26.97,27.42,24.1,1.1,1.17,42.96,19.95,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.42588495655741,20.528822736872748,-6.725884956557408
2023-06-16 10:47:03.801,0,0,0,0,15.42,5.74,48.1,38.7,31.8,27.1,3550,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.66,20.19,26.97,27.42,24.1,1.09,1.17,42.97,19.95,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,45.22325895205796,20.708218513123747,-6.523258952057958
2023-06-16 10:47:04.103,0,0,0,0,15.49,5.77,48.5,38.8,32.0,27.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.66,20.19,26.97,27.41,24.1,1.09,1.17,42.97,19.95,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.42588495655741,20.428822736872746,-6.625884956557414
2023-06-16 10:47:04.302,0,0,0,0,15.47,5.74,48.5,38.8,32.0,27.0,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.54,20.06,26.97,27.41,24.1,1.09,1.17,42.97,20.04,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,45.36806037751984,20.608218513123745,-6.568060377519842
2023-06-16 10:47:04.601,0,0,0,0,15.47,5.73,48.5,38.8,32.0,27.0,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.54,20.06,26.97,27.42,24.1,1.09,1.17,42.99,19.83,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.36806037751984,20.6681714805448,-6.568060377519842
2023-06-16 10:47:04.902,0,0,0,0,15.49,5.75,48.5,38.8,32.0,27.0,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.4,19.94,26.96,27.42,24.1,1.09,1.17,42.98,19.83,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,45.42588495655741,20.548342891473112,-6.625884956557414
2023-06-16 10:47:05.102,0,0,0,0,15.49,5.73,48.9,38.8,32.1,26.8,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.4,19.94,26.96,27.41,24.1,1.1,1.17,42.98,19.78,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.42588495655741,20.4681714805448,-6.625884956557414
2023-06-16 10:47:05.303,0,0,0,0,15.52,5.73,48.9,38.8,32.1,26.8,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.29,19.81,26.97,27.41,24.1,1.1,1.17,42.94,19.85,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.512519357057954,20.4681714805448,-6.712519357057957
2023-06-16 10:47:05.602,0,0,0,0,15.49,5.72,48.9,39.0,32.1,26.8,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.29,19.81,26.97,27.4,24.1,1.09,1.17,42.94,19.85,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,45.42588495655741,20.52820203233033,-6.425884956557411
2023-06-16 10:47:05.901,0,0,0,0,15.49,5.72,48.9,39.0,32.1,26.8,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.18,19.7,26.97,27.4,24.1,1.09,1.17,42.92,19.8,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,45.42588495655741,20.52820203233033,-6.425884956557411
2023-06-16 10:47:06.101,0,0,0,0,15.42,5.69,49.3,39.0,32.1,26.6,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.18,19.7,26.97,27.38,24.1,1.09,1.17,42.93,19.85,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.22325895205796,20.508761597290665,-6.223258952057961
2023-06-16 10:47:06.401,0,0,0,0,15.49,5.73,49.3,39.0,32.1,26.6,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.05,19.58,26.98,27.38,24.1,1.09,1.17,42.93,19.85,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.42588495655741,20.2681714805448,-6.425884956557411
2023-06-16 10:47:06.602,0,0,0,0,15.42,5.73,49.3,39.1,32.2,26.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.05,19.58,26.98,27.38,24.1,1.09,1.17,42.92,19.7,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.22325895205796,20.2681714805448,-6.1232589520579594
2023-06-16 10:47:06.802,0,0,0,0,15.49,5.71,49.3,39.1,32.2,26.6,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.93,19.45,26.98,27.38,24.1,1.09,1.17,42.89,19.7,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.42588495655741,20.388310408236386,-6.32588495655741
2023-06-16 10:47:07.103,0,0,0,0,15.52,5.73,49.6,39.1,32.2,26.6,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.93,19.45,26.98,27.38,24.1,1.09,1.17,42.89,19.74,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.512519357057954,20.2681714805448,-6.412519357057953
2023-06-16 10:47:07.401,0,0,0,0,15.49,5.74,49.6,39.1,32.2,26.6,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.34,26.97,27.38,24.1,1.09,1.17,42.93,19.74,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,45.42588495655741,20.208218513123747,-6.32588495655741
2023-06-16 10:47:07.702,0,0,0,0,15.47,5.72,49.6,39.3,32.3,26.5,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.34,26.97,27.38,24.1,1.09,1.17,42.93,19.74,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,45.36806037751984,20.22820203233033,-6.068060377519842
2023-06-16 10:47:08.003,0,0,0,0,15.49,5.69,50.0,39.3,32.3,26.5,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.69,19.21,26.98,27.37,24.1,1.1,1.17,42.93,19.74,56.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.42588495655741,20.408761597290663,-6.125884956557414
2023-06-16 10:47:08.201,0,0,0,0,15.47,5.72,50.0,39.3,32.3,26.5,3550,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.21,26.98,27.37,24.1,1.1,1.17,42.96,20.05,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,45.36806037751984,20.22820203233033,-6.068060377519842
2023-06-16 10:47:08.502,0,0,0,0,15.4,5.71,50.0,39.5,32.4,26.3,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.1,26.97,27.37,24.1,1.09,1.17,42.96,20.05,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.16524207014021,20.088310408236385,-5.665242070140209
2023-06-16 10:47:08.701,0,0,0,0,15.42,5.69,50.0,39.5,32.4,26.3,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.46,19.1,26.97,27.37,24.1,1.09,1.17,42.96,19.91,56.8,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.22325895205796,20.208761597290664,-5.723258952057961
2023-06-16 10:47:08.902,0,0,0,0,15.47,5.71,50.0,39.5,32.4,26.3,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.46,18.98,26.99,27.35,24.1,1.09,1.17,42.92,20.14,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.36806037751984,20.088310408236385,-5.868060377519839
2023-06-16 10:47:09.202,0,0,0,0,15.47,5.71,50.0,39.5,32.4,26.3,3550,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.34,18.98,26.99,27.35,24.1,1.09,1.17,42.97,20.14,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.36806037751984,20.088310408236385,-5.868060377519839
2023-06-16 10:47:09.502,0,0,0,0,15.49,5.7,50.3,39.5,32.5,26.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.34,18.86,26.97,27.34,24.1,1.09,1.17,42.97,20.14,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,45.42588495655741,19.948496849188736,-5.925884956557411
2023-06-16 10:47:09.802,0,0,0,0,15.49,5.7,50.3,39.5,32.5,26.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.22,18.86,26.97,27.34,24.1,1.09,1.17,42.93,20.38,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,45.42588495655741,19.948496849188736,-5.925884956557411
2023-06-16 10:47:10.002,0,0,0,0,15.49,5.69,50.3,39.6,32.5,26.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.22,18.74,26.97,27.35,24.1,1.09,1.17,42.93,20.38,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.42588495655741,20.008761597290665,-5.82588495655741
2023-06-16 10:47:10.203,0,0,0,0,15.52,5.71,50.3,39.6,32.5,26.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.1,18.62,26.97,27.35,24.1,1.09,1.17,42.94,20.33,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.512519357057954,19.888310408236386,-5.912519357057953
2023-06-16 10:47:10.502,0,0,0,0,15.49,5.71,50.6,39.6,32.5,26.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.1,18.62,26.97,27.34,24.1,1.09,1.17,42.92,20.15,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.42588495655741,19.788310408236384,-5.82588495655741
2023-06-16 10:47:10.703,0,0,0,0,15.49,5.7,50.6,39.6,32.5,26.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.97,18.53,26.97,27.34,24.1,1.09,1.17,42.92,20.15,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,45.42588495655741,19.848496849188734,-5.82588495655741
2023-06-16 10:47:11.001,0,0,0,0,15.49,5.69,50.6,39.7,32.6,26.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.97,18.53,26.99,27.34,24.1,1.09,1.17,42.93,20.02,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.42588495655741,19.908761597290663,-5.725884956557408
2023-06-16 10:47:11.303,0,0,0,0,15.52,5.7,50.6,39.7,32.6,26.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.85,18.4,26.99,27.34,24.1,1.09,1.17,43.0,20.02,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,45.512519357057954,19.848496849188734,-5.812519357057951
2023-06-16 10:47:11.502,0,0,0,0,15.57,5.67,51.0,39.7,32.6,26.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.85,18.4,26.98,27.32,24.1,1.09,1.17,43.0,19.93,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.656637781912536,20.029526989294027,-5.956637781912534
2023-06-16 10:47:11.801,0,0,0,0,15.57,5.69,51.0,39.7,32.6,26.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.73,18.28,26.98,27.32,24.1,1.09,1.17,42.99,20.19,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.656637781912536,19.908761597290663,-5.956637781912534
2023-06-16 10:47:12.002,0,0,0,0,15.54,5.71,51.0,39.8,32.7,25.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.73,18.28,26.97,27.32,24.1,1.09,1.17,42.96,20.19,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.57020748821975,19.588310408236385,-5.770207488219754
2023-06-16 10:47:12.302,0,0,0,0,15.54,5.67,51.0,39.8,32.7,25.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.61,18.16,26.97,27.32,24.1,1.09,1.17,42.96,20.29,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.57020748821975,19.829526989294028,-5.770207488219754
2023-06-16 10:47:12.602,0,0,0,0,15.52,5.68,51.3,39.8,32.7,25.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.61,18.16,26.98,27.31,24.1,1.09,1.17,42.94,20.24,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,45.512519357057954,19.769104895831664,-5.712519357057957
2023-06-16 10:47:12.802,0,0,0,0,15.59,5.71,51.3,39.8,32.7,25.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.51,18.05,26.98,27.31,24.1,1.09,1.17,42.98,20.24,56.74,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.71419021697329,19.588310408236385,-5.914190216973296
2023-06-16 10:47:13.002,0,0,0,0,15.57,5.68,51.3,40.0,32.8,25.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.51,18.05,26.97,27.31,24.1,1.09,1.17,42.98,20.29,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,45.656637781912536,19.569104895831664,-5.656637781912536
2023-06-16 10:47:13.303,0,0,0,0,15.57,5.68,51.3,40.0,32.8,25.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.41,17.93,26.97,27.31,24.1,1.09,1.17,42.96,19.97,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,45.656637781912536,19.569104895831664,-5.656637781912536
2023-06-16 10:47:13.502,0,0,0,0,15.54,5.69,51.3,40.0,32.8,25.6,3550,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.41,17.93,26.98,27.32,24.1,1.09,1.17,42.96,19.97,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.57020748821975,19.508761597290665,-5.570207488219751
2023-06-16 10:47:13.801,0,0,0,0,15.54,5.68,51.3,40.0,32.8,25.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.27,17.82,26.98,27.32,24.1,1.09,1.17,42.95,19.62,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,45.57020748821975,19.569104895831664,-5.570207488219751
2023-06-16 10:47:14.001,0,0,0,0,15.54,5.69,51.6,40.0,33.0,25.5,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.27,17.82,26.97,27.3,24.1,1.09,1.17,42.94,19.62,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,45.57020748821975,19.408761597290663,-5.570207488219751
2023-06-16 10:47:14.302,0,0,0,0,15.52,5.65,51.6,40.0,33.0,25.5,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.16,17.7,26.97,27.3,24.1,1.09,1.17,42.94,19.31,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.512519357057954,19.65060854492708,-5.512519357057954
2023-06-16 10:47:14.503,0,0,0,0,15.54,5.67,51.6,40.0,33.0,25.5,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.16,17.7,26.99,27.28,24.1,1.09,1.17,42.93,19.59,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.57020748821975,19.529526989294027,-5.570207488219751
2023-06-16 10:47:14.702,0,0,0,0,15.52,5.65,51.6,40.0,33.0,25.5,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.03,17.59,26.99,27.28,24.1,1.09,1.17,42.95,19.59,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.512519357057954,19.65060854492708,-5.512519357057954
2023-06-16 10:47:15.003,0,0,0,0,15.54,5.67,51.6,40.0,33.0,25.5,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.03,17.59,26.97,27.28,24.1,1.09,1.17,42.95,19.71,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.57020748821975,19.529526989294027,-5.570207488219751
2023-06-16 10:47:15.301,0,0,0,0,15.54,5.67,52.0,40.0,33.0,25.3,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.94,17.46,26.97,27.28,24.1,1.09,1.17,42.93,19.41,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.57020748821975,19.329526989294028,-5.570207488219751
2023-06-16 10:47:15.502,0,0,0,0,15.52,5.65,52.0,40.0,33.0,25.3,3550,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.94,17.46,26.97,27.27,24.1,1.09,1.17,42.93,19.41,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.512519357057954,19.450608544927082,-5.512519357057954
2023-06-16 10:47:15.801,0,0,0,0,15.54,5.65,52.0,40.2,33.0,25.3,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.81,17.37,26.97,27.27,24.1,1.09,1.17,42.91,19.29,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,19.450608544927082,-5.370207488219748
2023-06-16 10:47:16.001,0,0,0,0,15.52,5.67,52.0,40.2,33.0,25.3,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.81,17.37,26.97,27.26,24.1,1.09,1.17,42.89,19.49,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.512519357057954,19.329526989294028,-5.312519357057951
2023-06-16 10:47:16.202,0,0,0,0,15.54,5.65,52.3,40.2,33.0,25.3,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.71,17.24,26.97,27.26,24.1,1.09,1.17,42.89,19.49,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,19.450608544927082,-5.370207488219748
2023-06-16 10:47:16.502,0,0,0,0,15.54,5.67,52.3,40.2,33.0,25.3,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.71,17.24,26.97,27.26,24.1,1.09,1.17,42.93,19.72,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.57020748821975,19.329526989294028,-5.370207488219748
2023-06-16 10:47:16.803,0,0,0,0,15.54,5.65,52.3,40.3,33.1,25.1,3550,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.6,17.14,26.97,27.26,24.1,1.09,1.17,42.91,19.72,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,19.250608544927083,-5.270207488219754
2023-06-16 10:47:17.001,0,0,0,0,15.57,5.67,52.3,40.3,33.1,25.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.6,17.14,26.97,27.25,24.1,1.09,1.17,42.91,19.67,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.656637781912536,19.12952698929403,-5.356637781912539
2023-06-16 10:47:17.303,0,0,0,0,15.57,5.67,52.6,40.3,33.1,25.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.49,17.03,26.97,27.25,24.1,1.09,1.17,42.92,19.7,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.656637781912536,19.12952698929403,-5.356637781912539
2023-06-16 10:47:17.502,0,0,0,0,15.54,5.65,52.6,40.3,33.1,25.1,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.49,17.03,26.97,27.25,24.1,1.1,1.17,42.96,19.7,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,19.250608544927083,-5.270207488219754
2023-06-16 10:47:17.902,0,0,0,0,15.54,5.65,52.6,40.4,33.3,25.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.36,16.92,26.97,27.25,24.1,1.09,1.17,42.96,19.85,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,19.15060854492708,-5.170207488219752
2023-06-16 10:47:18.202,0,0,0,0,15.54,5.65,52.6,40.4,33.3,25.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.36,16.92,26.99,27.25,24.1,1.09,1.17,42.93,20.1,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,19.15060854492708,-5.170207488219752
2023-06-16 10:47:18.401,0,0,0,0,15.59,5.65,52.6,40.4,33.3,25.0,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.26,16.8,26.99,27.24,24.1,1.09,1.17,42.92,20.1,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.71419021697329,19.15060854492708,-5.314190216973294
2023-06-16 10:47:18.702,0,0,0,0,15.59,5.65,52.9,40.4,33.3,24.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.13,16.8,26.99,27.24,24.1,1.09,1.17,42.92,20.13,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.71419021697329,18.950608544927082,-5.314190216973294
2023-06-16 10:47:19.001,0,0,0,0,15.57,5.67,52.9,40.4,33.3,24.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.13,16.68,26.97,27.24,24.1,1.09,1.17,42.91,20.0,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,45.656637781912536,18.829526989294028,-5.256637781912538
2023-06-16 10:47:19.201,0,0,0,0,15.57,5.64,52.9,40.5,33.3,24.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.02,16.68,26.97,27.24,24.1,1.09,1.17,42.91,20.0,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,45.656637781912536,19.011268502101974,-5.156637781912536
2023-06-16 10:47:19.402,0,0,0,0,15.57,5.64,52.9,40.5,33.3,24.8,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.02,16.58,26.98,27.22,24.1,1.09,1.17,42.91,19.75,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,45.656637781912536,19.011268502101974,-5.156637781912536
2023-06-16 10:47:19.703,0,0,0,0,15.57,5.65,53.1,40.5,33.3,24.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.92,16.58,26.98,27.22,24.1,1.09,1.17,42.93,19.61,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.656637781912536,18.750608544927083,-5.156637781912536
2023-06-16 10:47:19.902,0,0,0,0,15.54,5.65,53.1,40.5,33.3,24.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.92,16.47,26.97,27.24,24.1,1.09,1.17,42.93,19.61,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.57020748821975,18.750608544927083,-5.070207488219751
2023-06-16 10:47:20.201,0,0,0,0,15.59,5.63,53.1,40.6,33.5,24.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.8,16.47,26.97,27.24,24.1,1.09,1.17,42.93,19.53,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,45.71419021697329,18.872008244222947,-5.114190216973292
2023-06-16 10:47:20.501,0,0,0,0,15.57,5.61,53.1,40.6,33.5,24.6,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.8,16.35,26.98,27.26,24.1,1.09,1.17,42.9,19.3,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,45.656637781912536,18.993728086827538,-5.056637781912535
2023-06-16 10:47:20.703,0,0,0,0,15.59,5.63,53.5,40.6,33.5,24.4,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.69,16.35,26.98,27.26,24.1,1.09,1.17,42.9,19.3,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,45.71419021697329,18.672008244222944,-5.114190216973292
2023-06-16 10:47:20.902,0,0,0,0,15.57,5.63,53.5,40.6,33.5,24.4,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.69,16.25,26.97,27.22,24.1,1.09,1.17,42.93,19.55,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,45.656637781912536,18.672008244222944,-5.056637781912535
2023-06-16 10:47:21.203,0,0,0,0,15.57,5.65,53.5,40.7,33.5,24.4,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.58,16.25,26.97,27.22,24.1,1.09,1.17,42.92,19.55,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,45.656637781912536,18.55060854492708,-4.956637781912534
2023-06-16 10:47:21.401,0,0,0,0,15.57,5.63,53.5,40.7,33.5,24.4,3550,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.58,16.14,26.98,27.23,24.1,1.09,1.17,42.92,19.74,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,45.656637781912536,18.672008244222944,-4.956637781912534
2023-06-16 10:47:21.703,0,0,0,0,15.57,5.63,53.8,40.7,33.5,24.4,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.46,16.14,26.98,27.23,24.1,1.09,1.17,42.91,20.46,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,45.656637781912536,18.672008244222944,-4.956637781912534
2023-06-16 10:47:22.002,0,0,0,0,15.57,5.63,53.8,40.7,33.5,24.4,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.46,16.04,26.97,27.23,24.1,1.09,1.17,42.89,20.46,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,45.656637781912536,18.672008244222944,-4.956637781912534
2023-06-16 10:47:22.201,0,0,0,0,15.54,5.62,53.8,40.8,33.6,24.2,3550,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.34,16.04,26.97,27.23,24.1,1.09,1.17,42.89,20.39,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,45.57020748821975,18.532828021860393,-4.770207488219754
2023-06-16 10:47:22.401,0,0,0,0,15.54,5.62,53.8,40.8,33.6,24.2,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.34,15.92,26.98,27.22,24.1,1.09,1.17,42.89,20.34,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,45.57020748821975,18.532828021860393,-4.770207488219754
2023-06-16 10:47:22.702,0,0,0,0,15.57,5.59,54.1,40.8,33.6,24.2,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.25,15.92,26.98,27.22,24.1,1.09,1.17,42.89,20.34,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,45.656637781912536,18.715770092265995,-4.856637781912539
2023-06-16 10:47:22.903,0,0,0,0,15.54,5.61,54.1,40.8,33.6,24.2,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.25,15.81,26.97,27.23,24.1,1.09,1.17,42.91,19.95,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,45.57020748821975,18.593728086827536,-4.770207488219754
2023-06-16 10:47:23.202,0,0,0,0,15.52,5.61,54.1,40.8,33.7,24.0,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.14,15.81,26.97,27.23,24.1,1.09,1.17,42.91,19.56,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,45.512519357057954,18.393728086827537,-4.712519357057957
2023-06-16 10:47:23.501,0,0,0,0,15.52,5.61,54.1,40.8,33.7,24.0,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.14,15.69,26.97,27.21,24.1,1.09,1.17,42.91,19.56,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,45.512519357057954,18.393728086827537,-4.712519357057957
2023-06-16 10:47:23.702,0,0,0,0,15.54,5.6,54.1,40.9,33.7,24.0,3550,0,22.5,40.5,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.04,15.69,26.97,27.21,24.1,1.09,1.17,42.86,19.23,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,45.57020748821975,18.454708692188376,-4.670207488219752
2023-06-16 10:47:23.903,0,0,0,0,15.54,5.61,54.1,40.9,33.7,24.0,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.04,15.6,26.98,27.21,24.1,1.09,1.17,42.89,19.23,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,45.57020748821975,18.393728086827537,-4.670207488219752
2023-06-16 10:47:24.202,0,0,0,0,15.52,5.59,54.3,40.9,33.7,23.8,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.91,15.6,26.98,27.21,24.1,1.09,1.17,42.89,18.83,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,45.512519357057954,18.315770092265996,-4.6125193570579555
2023-06-16 10:47:24.402,0,0,0,0,15.52,5.59,54.3,40.9,33.7,23.8,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.91,15.49,26.98,27.21,24.1,1.09,1.17,42.92,18.88,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,45.512519357057954,18.315770092265996,-4.6125193570579555
2023-06-16 10:47:24.703,0,0,0,0,15.52,5.6,54.3,41.0,33.8,23.8,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.82,15.49,26.98,27.21,24.1,1.09,1.17,42.89,18.88,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,45.512519357057954,18.254708692188377,-4.512519357057954
2023-06-16 10:47:25.001,0,0,0,0,15.52,5.58,54.3,41.0,33.8,23.8,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.82,15.39,26.98,27.19,24.1,1.09,1.17,42.89,18.76,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,45.512519357057954,18.376912542650974,-4.512519357057954
2023-06-16 10:47:25.201,0,0,0,0,15.52,5.6,54.6,41.0,33.8,23.6,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.39,26.98,27.19,24.1,1.09,1.16,42.9,18.74,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,45.512519357057954,18.054708692188377,-4.512519357057954
2023-06-16 10:47:25.401,0,0,0,0,15.49,5.58,54.6,41.0,33.8,23.6,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.7,15.28,26.98,27.2,24.1,1.09,1.17,42.9,18.74,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,45.42588495655741,18.176912542650975,-4.425884956557411
2023-06-16 10:47:25.703,0,0,0,0,15.52,5.59,54.6,41.1,33.9,23.6,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.6,15.28,26.98,27.2,24.1,1.09,1.17,42.81,18.99,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,45.512519357057954,18.115770092265997,-4.412519357057953
2023-06-16 10:47:25.903,0,0,0,0,15.52,5.58,54.6,41.1,33.9,23.6,3550,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.6,15.17,26.98,27.21,24.1,1.09,1.17,42.91,18.99,56.83,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,45.512519357057954,18.176912542650975,-4.412519357057953
