TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:48:02.401,0,0,0,0,15.16,5.13,61.0,42.1,35.8,14.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.77,8.44,26.99,27.18,24.1,1.09,1.16,42.84,18.72,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,44.46469677883357,12.016618529179686,-2.3646967788335687
2023-06-16 10:48:02.602,0,0,0,0,15.11,5.09,61.0,42.1,35.8,14.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.77,8.44,26.99,27.18,24.1,1.09,1.16,42.79,18.83,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,44.31772892077055,12.277871727426918,-2.217728920770547
2023-06-16 10:48:02.901,0,0,0,0,15.11,5.12,61.0,42.1,35.9,14.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,8.35,26.99,27.18,24.1,1.09,1.16,42.79,18.83,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,44.31772892077055,12.081789496025896,-2.217728920770547
2023-06-16 10:48:03.101,0,0,0,0,15.04,5.09,61.0,42.1,35.9,14.6,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.69,8.35,26.99,27.18,24.1,1.09,1.16,42.79,18.84,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,44.1113744120608,12.277871727426918,-2.011374412060796
2023-06-16 10:48:03.403,0,0,0,0,15.11,5.09,61.1,42.1,35.9,14.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.59,8.26,27.01,27.18,24.1,1.09,1.16,42.84,18.9,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,44.31772892077055,12.277871727426918,-2.217728920770547
2023-06-16 10:48:03.702,0,0,0,0,15.13,5.09,61.1,42.1,35.9,14.4,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.59,8.26,27.01,27.19,24.1,1.09,1.16,42.81,18.9,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,44.37655873994828,12.077871727426919,-2.2765587399482783
2023-06-16 10:48:03.902,0,0,0,0,15.13,5.08,61.1,42.1,35.9,14.4,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.51,8.18,27.0,27.19,24.1,1.09,1.16,42.81,18.99,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,44.37655873994828,12.143423347979047,-2.2765587399482783
2023-06-16 10:48:04.102,0,0,0,0,15.11,5.08,61.1,42.1,35.9,14.4,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.51,8.18,27.0,27.17,24.1,1.09,1.16,42.85,19.07,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,44.31772892077055,12.143423347979047,-2.217728920770547
2023-06-16 10:48:04.402,0,0,0,0,15.11,5.08,61.1,42.1,35.9,14.4,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.42,8.09,26.99,27.17,24.1,1.09,1.16,42.85,19.07,56.76,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,44.31772892077055,12.143423347979047,-2.217728920770547
2023-06-16 10:48:04.701,0,0,0,0,15.11,5.07,61.1,42.1,36.0,14.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,8.09,26.99,27.17,24.1,1.09,1.16,42.79,19.52,56.84,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,44.31772892077055,11.909070961332452,-2.217728920770547
2023-06-16 10:48:04.902,0,0,0,0,15.09,5.05,61.1,42.1,36.0,14.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,8.0,27.02,27.18,24.1,1.09,1.16,42.81,19.62,56.84,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,44.2588420492562,12.040655509887563,-2.158842049256201
2023-06-16 10:48:05.201,0,0,0,0,15.06,5.04,61.1,42.1,36.0,14.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.25,8.0,27.02,27.18,24.1,1.09,1.16,42.81,19.62,56.84,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,44.17040448430339,12.106593121448133,-2.0704044843033884
2023-06-16 10:48:05.403,0,0,0,0,15.06,5.05,61.1,42.1,36.0,14.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.25,7.92,27.01,27.18,24.1,1.09,1.16,42.8,19.25,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,44.17040448430339,12.040655509887563,-2.0704044843033884
2023-06-16 10:48:05.602,0,0,0,0,15.09,5.04,61.1,42.1,36.0,14.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.18,7.92,27.01,27.18,24.1,1.09,1.16,42.81,19.25,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,44.2588420492562,12.106593121448133,-2.158842049256201
2023-06-16 10:48:05.902,0,0,0,0,15.06,5.03,61.3,42.1,36.0,13.9,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.18,7.83,26.99,27.19,24.1,1.09,1.16,42.81,19.07,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,44.17040448430339,11.972628078554658,-2.0704044843033884
2023-06-16 10:48:06.203,0,0,0,0,15.06,5.03,61.3,42.1,36.0,13.9,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.83,26.99,27.19,24.1,1.09,1.16,42.83,18.63,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,44.17040448430339,11.972628078554658,-2.0704044843033884
2023-06-16 10:48:06.402,0,0,0,0,15.09,5.03,61.3,42.1,36.0,13.9,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.75,27.02,27.2,24.1,1.09,1.16,42.77,18.63,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,44.2588420492562,11.972628078554658,-2.158842049256201
2023-06-16 10:48:06.603,0,0,0,0,15.06,5.0,61.3,42.1,36.0,13.9,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.75,27.02,27.2,24.1,1.09,1.16,42.77,18.35,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,44.17040448430339,12.171320461470112,-2.0704044843033884
2023-06-16 10:48:07.003,0,0,0,0,15.04,4.99,61.3,42.1,36.0,13.6,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.65,27.0,27.19,24.1,1.09,1.17,42.75,18.18,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,44.1113744120608,11.937748248663786,-2.011374412060796
2023-06-16 10:48:07.301,0,0,0,0,15.04,4.99,61.3,42.1,36.0,13.6,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.89,7.65,27.0,27.19,24.1,1.09,1.16,42.79,18.18,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,44.1113744120608,11.937748248663786,-2.011374412060796
2023-06-16 10:48:07.501,0,0,0,0,15.04,4.98,61.3,42.1,36.0,13.6,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.89,7.57,27.0,27.19,24.1,1.09,1.16,42.79,18.34,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,44.1113744120608,12.004275114990014,-2.011374412060796
2023-06-16 10:48:07.803,0,0,0,0,15.04,4.96,61.5,42.1,36.0,13.6,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.8,7.5,27.0,27.19,24.1,1.09,1.16,42.81,18.14,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,44.1113744120608,12.137627497215226,-2.011374412060796
2023-06-16 10:48:08.002,0,0,0,0,15.06,4.96,61.5,42.1,36.0,13.6,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.8,7.5,27.0,27.18,24.1,1.09,1.16,42.79,18.14,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,44.17040448430339,12.137627497215226,-2.0704044843033884
2023-06-16 10:48:08.302,0,0,0,0,15.04,4.97,61.5,42.1,36.1,13.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.74,7.39,27.0,27.18,24.1,1.09,1.16,42.79,18.25,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,44.1113744120608,11.970901412997591,-2.011374412060796
2023-06-16 10:48:08.602,0,0,0,0,15.04,4.94,61.5,42.1,36.1,13.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.74,7.39,26.99,27.22,24.1,1.09,1.16,42.8,18.46,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,44.1113744120608,12.171380452376013,-2.011374412060796
2023-06-16 10:48:08.802,0,0,0,0,15.04,4.93,61.5,42.1,36.1,13.5,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.64,7.31,26.99,27.22,24.1,1.09,1.16,42.82,18.46,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,44.1113744120608,12.23840804240615,-2.011374412060796
2023-06-16 10:48:09.101,0,0,0,0,14.99,4.93,61.5,42.1,36.1,13.5,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.64,7.31,27.01,27.2,24.1,1.09,1.16,42.82,18.69,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,43.96354733911983,12.23840804240615,-1.863547339119826
2023-06-16 10:48:09.303,0,0,0,0,15.04,4.92,61.5,42.1,36.1,13.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.55,7.22,27.0,27.2,24.1,1.09,1.16,42.77,18.54,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,44.1113744120608,12.00553685685129,-2.011374412060796
2023-06-16 10:48:09.602,0,0,0,0,15.04,4.92,61.5,42.1,36.1,13.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.55,7.22,27.0,27.19,24.1,1.09,1.16,42.71,18.54,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,44.1113744120608,12.00553685685129,-2.011374412060796
2023-06-16 10:48:09.902,0,0,0,0,14.97,4.9,61.5,42.1,36.1,13.2,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.46,7.13,27.01,27.19,24.1,1.09,1.16,42.71,18.52,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.90431540632159,12.140099619664749,-1.8043154063215852
2023-06-16 10:48:10.102,0,0,0,0,15.04,4.9,61.5,42.1,36.1,13.2,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.46,7.13,27.01,27.2,24.1,1.09,1.16,42.76,18.5,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,44.1113744120608,12.140099619664749,-2.011374412060796
2023-06-16 10:48:10.301,0,0,0,0,14.97,4.9,61.6,42.1,36.1,13.0,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.37,7.03,27.0,27.2,24.1,1.09,1.16,42.76,18.5,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.90431540632159,11.94009961966475,-1.8043154063215852
2023-06-16 10:48:10.603,0,0,0,0,14.99,4.88,61.6,42.1,36.1,13.0,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.37,7.03,27.0,27.2,24.1,1.09,1.16,42.84,18.5,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.96354733911983,12.075071682991279,-1.863547339119826
2023-06-16 10:48:10.802,0,0,0,0,14.97,4.87,61.6,42.1,36.1,13.0,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.3,6.96,27.01,27.2,24.1,1.09,1.16,42.81,18.5,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.90431540632159,12.142712130968505,-1.8043154063215852
2023-06-16 10:48:11.102,0,0,0,0,14.97,4.84,61.6,42.1,36.1,13.0,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.3,6.96,27.01,27.21,24.1,1.09,1.16,42.81,18.55,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.90431540632159,12.346255648750002,-1.8043154063215852
2023-06-16 10:48:11.401,0,0,0,0,14.97,4.84,61.7,42.1,36.2,12.7,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.21,6.86,27.02,27.21,24.1,1.09,1.16,42.83,17.97,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.90431540632159,12.046255648750002,-1.8043154063215852
2023-06-16 10:48:11.602,0,0,0,0,14.94,4.84,61.7,42.1,36.2,12.7,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.21,6.86,27.02,27.2,24.1,1.09,1.16,42.75,17.97,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.81535876679777,12.046255648750002,-1.7153587667977703
2023-06-16 10:48:11.802,0,0,0,0,14.97,4.87,61.7,42.1,36.2,12.7,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.12,6.78,27.01,27.2,24.1,1.09,1.16,42.75,17.72,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.90431540632159,11.842712130968504,-1.8043154063215852
2023-06-16 10:48:12.102,0,0,0,0,14.94,4.84,61.7,42.1,36.2,12.7,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.12,6.78,27.01,27.21,24.1,1.09,1.16,42.76,17.64,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.81535876679777,12.046255648750002,-1.7153587667977703
2023-06-16 10:48:12.302,0,0,0,0,14.97,4.84,61.8,42.1,36.2,12.7,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.05,6.7,27.01,27.21,24.1,1.09,1.16,42.76,17.64,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.90431540632159,12.046255648750002,-1.8043154063215852
2023-06-16 10:48:12.601,0,0,0,0,14.97,4.84,61.8,42.1,36.2,12.7,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.05,6.7,27.01,27.21,24.1,1.09,1.16,42.82,17.59,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.90431540632159,12.046255648750002,-1.8043154063215852
2023-06-16 10:48:12.902,0,0,0,0,14.94,4.84,61.8,42.0,36.2,12.5,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.95,6.63,27.01,27.21,24.1,1.09,1.16,42.81,17.59,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.81535876679777,11.846255648750002,-1.8153587667977718
2023-06-16 10:48:13.101,0,0,0,0,14.89,4.8,61.8,42.0,36.2,12.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.95,6.63,27.01,27.2,24.1,1.09,1.16,42.81,17.72,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.66680661229208,12.119112974439645,-1.6668066122920777
2023-06-16 10:48:13.301,0,0,0,0,14.97,4.8,61.8,42.0,36.2,12.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.87,6.53,27.0,27.2,24.1,1.09,1.16,42.78,17.86,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.90431540632159,12.119112974439645,-1.9043154063215866
2023-06-16 10:48:13.702,0,0,0,0,14.92,4.76,61.8,42.0,36.2,12.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.87,6.53,27.0,27.2,24.1,1.09,1.16,42.82,17.86,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.75598165214387,12.393668444937418,-1.7559816521438734
2023-06-16 10:48:13.902,0,0,0,0,14.89,4.8,61.9,42.0,36.2,12.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.76,6.45,26.99,27.19,24.1,1.09,1.16,42.82,18.42,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.66680661229208,11.919112974439646,-1.6668066122920777
2023-06-16 10:48:14.201,0,0,0,0,14.94,4.78,61.9,42.0,36.2,12.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.69,6.45,26.99,27.19,24.1,1.09,1.16,42.79,18.76,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.81535876679777,12.056176869990328,-1.8153587667977718
2023-06-16 10:48:14.502,0,0,0,0,14.89,4.76,61.9,42.0,36.2,12.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.69,6.35,27.0,27.21,24.1,1.09,1.16,42.81,18.76,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.66680661229208,12.193668444937419,-1.6668066122920777
2023-06-16 10:48:14.703,0,0,0,0,14.94,4.74,61.9,42.0,36.2,12.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.62,6.35,27.0,27.21,24.1,1.09,1.16,42.81,18.93,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.81535876679777,12.33159088856819,-1.8153587667977718
2023-06-16 10:48:15.001,0,0,0,0,14.92,4.76,62.0,42.0,36.3,12.1,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.62,6.29,27.01,27.21,24.1,1.09,1.16,42.81,19.39,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.75598165214387,11.993668444937418,-1.7559816521438734
2023-06-16 10:48:15.201,0,0,0,0,14.89,4.76,62.0,42.0,36.3,12.1,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.53,6.29,27.01,27.21,24.1,1.09,1.16,42.74,19.39,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.66680661229208,11.993668444937418,-1.6668066122920777
2023-06-16 10:48:15.502,0,0,0,0,14.89,4.73,62.0,42.0,36.3,12.1,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.53,6.22,27.0,27.2,24.1,1.09,1.16,42.74,19.2,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.66680661229208,12.200714693052566,-1.6668066122920777
2023-06-16 10:48:15.702,0,0,0,0,14.92,4.73,62.0,42.0,36.3,12.1,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.43,6.11,27.0,27.2,24.1,1.09,1.16,42.82,19.33,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.75598165214387,12.200714693052566,-1.7559816521438734
2023-06-16 10:48:16.008,0,0,0,0,14.87,4.71,62.1,42.0,36.3,11.8,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.43,6.11,27.02,27.2,24.1,1.09,1.16,42.78,19.33,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,43.60728347724063,12.03928950200292,-1.6072834772406281
2023-06-16 10:48:16.302,0,0,0,0,14.87,4.7,62.1,42.0,36.3,11.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,6.05,27.02,27.2,24.1,1.09,1.16,42.78,19.34,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,43.60728347724063,12.108741327555538,-1.6072834772406281
2023-06-16 10:48:16.502,0,0,0,0,14.87,4.68,62.1,42.0,36.3,11.8,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,6.05,26.99,27.2,24.1,1.09,1.16,42.78,19.6,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.60728347724063,12.247975891841453,-1.6072834772406281
2023-06-16 10:48:16.703,0,0,0,0,14.89,4.68,62.1,42.0,36.3,11.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,5.97,26.99,27.2,24.1,1.09,1.16,42.74,19.6,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.66680661229208,12.247975891841453,-1.6668066122920777
2023-06-16 10:48:17.003,0,0,0,0,14.87,4.68,62.1,42.0,36.3,11.8,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,5.97,27.01,27.19,24.1,1.09,1.16,42.74,20.02,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.60728347724063,12.247975891841453,-1.6072834772406281
2023-06-16 10:48:17.202,0,0,0,0,14.87,4.68,62.1,42.0,36.3,11.8,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.21,5.88,27.01,27.19,24.1,1.09,1.16,42.78,19.4,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,43.60728347724063,12.247975891841453,-1.6072834772406281
2023-06-16 10:48:17.502,0,0,0,0,14.85,4.67,62.1,42.0,36.3,11.6,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.21,5.88,27.01,27.19,24.1,1.09,1.16,42.78,19.4,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.547701697487184,12.117759466391282,-1.5477016974871844
2023-06-16 10:48:17.802,0,0,0,0,14.85,4.63,62.3,42.0,36.3,11.6,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.13,5.78,27.01,27.19,24.1,1.09,1.16,42.76,19.31,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.547701697487184,12.398012248926397,-1.5477016974871844
2023-06-16 10:48:18.002,0,0,0,0,14.85,4.65,62.3,42.0,36.3,11.6,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.13,5.78,27.02,27.2,24.1,1.09,1.16,42.85,19.31,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,43.547701697487184,12.257661308603963,-1.5477016974871844
2023-06-16 10:48:18.303,0,0,0,0,14.82,4.65,62.3,42.0,36.3,11.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.03,5.7,27.02,27.2,24.1,1.09,1.16,42.85,18.52,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,43.458218771566976,12.157661308603963,-1.458218771566976
2023-06-16 10:48:18.503,0,0,0,0,14.8,4.63,62.3,42.0,36.3,11.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.03,5.7,27.0,27.2,24.1,1.09,1.16,42.86,18.71,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.398489784275796,12.298012248926398,-1.398489784275796
2023-06-16 10:48:18.802,0,0,0,0,14.85,4.63,62.3,42.0,36.3,11.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.95,5.62,27.0,27.2,24.1,1.09,1.16,42.83,18.71,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.547701697487184,12.298012248926398,-1.5477016974871844
2023-06-16 10:48:19.103,0,0,0,0,14.8,4.61,62.3,42.0,36.3,11.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.95,5.62,27.01,27.2,24.1,1.09,1.16,42.83,18.94,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,43.398489784275796,12.438815732106605,-1.398489784275796
2023-06-16 10:48:19.302,0,0,0,0,14.8,4.61,62.3,42.0,36.3,11.2,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.86,5.52,27.01,27.2,24.1,1.09,1.16,42.79,18.99,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,43.398489784275796,12.138815732106604,-1.398489784275796
2023-06-16 10:48:19.501,0,0,0,0,14.8,4.59,62.3,42.0,36.3,11.2,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.86,5.52,27.01,27.21,24.1,1.09,1.16,42.76,18.99,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.398489784275796,12.280075244643125,-1.398489784275796
2023-06-16 10:48:19.803,0,0,0,0,14.82,4.59,62.3,42.0,36.3,11.2,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.8,5.45,27.01,27.21,24.1,1.09,1.16,42.76,18.48,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.458218771566976,12.280075244643125,-1.458218771566976
2023-06-16 10:48:20.002,0,0,0,0,14.82,4.59,62.3,42.0,36.3,11.2,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.8,5.45,27.0,27.2,24.1,1.09,1.16,42.79,17.84,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.458218771566976,12.280075244643125,-1.458218771566976
2023-06-16 10:48:20.301,0,0,0,0,14.8,4.59,62.5,42.0,36.3,11.0,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.71,5.37,27.0,27.2,24.1,1.09,1.16,42.79,17.84,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.398489784275796,12.080075244643126,-1.398489784275796
2023-06-16 10:48:20.501,0,0,0,0,14.8,4.59,62.5,42.0,36.3,11.0,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.71,5.37,27.0,27.19,24.1,1.09,1.16,42.78,17.48,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.398489784275796,12.080075244643126,-1.398489784275796
2023-06-16 10:48:20.802,0,0,0,0,14.77,4.58,62.5,41.9,36.3,11.0,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,5.29,27.0,27.19,24.1,1.09,1.16,42.79,17.48,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.30878540532245,12.150877113036643,-1.4087854053224547
2023-06-16 10:48:21.002,0,0,0,0,14.77,4.55,62.5,41.9,36.3,11.0,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,5.29,27.01,27.2,24.1,1.09,1.16,42.79,17.89,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.30878540532245,12.363976516695402,-1.4087854053224547
2023-06-16 10:48:21.202,0,0,0,0,14.8,4.57,62.5,41.9,36.3,11.0,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.54,5.2,27.01,27.2,24.1,1.09,1.16,42.79,17.89,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,43.398489784275796,12.221794315476245,-1.4984897842757974
2023-06-16 10:48:21.502,0,0,0,0,14.77,4.54,62.5,41.9,36.3,11.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.54,5.2,27.0,27.2,24.1,1.09,1.16,42.78,17.89,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,43.30878540532245,12.4352424194538,-1.4087854053224547
2023-06-16 10:48:21.801,0,0,0,0,14.77,4.55,62.5,41.9,36.4,10.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.46,5.12,27.0,27.2,24.1,1.09,1.16,42.78,17.88,56.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.30878540532245,12.163976516695403,-1.4087854053224547
2023-06-16 10:48:22.003,0,0,0,0,14.75,4.55,62.5,41.9,36.4,10.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.46,5.12,27.0,27.21,24.1,1.09,1.16,42.77,17.64,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.24890835298578,12.163976516695403,-1.3489083529857808
2023-06-16 10:48:22.301,0,0,0,0,14.77,4.51,62.6,41.9,36.4,10.8,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.37,5.04,27.0,27.21,24.1,1.09,1.16,42.79,17.64,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.30878540532245,12.449744818738385,-1.4087854053224547
2023-06-16 10:48:22.501,0,0,0,0,14.75,4.51,62.6,41.9,36.4,10.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.37,5.04,26.99,27.2,24.1,1.09,1.16,42.79,17.65,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.24890835298578,12.449744818738385,-1.3489083529857808
2023-06-16 10:48:22.702,0,0,0,0,14.75,4.51,62.6,41.9,36.4,10.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.3,4.95,26.99,27.2,24.1,1.09,1.16,42.78,17.7,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.24890835298578,12.449744818738385,-1.3489083529857808
2023-06-16 10:48:23.001,0,0,0,0,14.72,4.51,62.6,41.9,36.4,10.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.3,4.95,27.01,27.21,24.1,1.09,1.16,42.78,17.7,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.15898122869925,12.249744818738384,-1.2589812286992483
2023-06-16 10:48:23.302,0,0,0,0,14.75,4.51,62.6,41.9,36.4,10.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.2,4.87,27.01,27.21,24.1,1.09,1.16,42.74,17.82,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,43.24890835298578,12.249744818738384,-1.3489083529857808
2023-06-16 10:48:23.502,0,0,0,0,14.72,4.5,62.6,41.9,36.4,10.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.2,4.87,27.02,27.2,24.1,1.09,1.16,42.75,17.82,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,43.15898122869925,12.321482054878606,-1.2589812286992483
2023-06-16 10:48:23.801,0,0,0,0,14.75,4.49,62.8,41.9,36.5,10.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.13,4.78,27.02,27.2,24.1,1.09,1.16,42.75,17.99,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,43.24890835298578,12.19333828605462,-1.3489083529857808
2023-06-16 10:48:24.002,0,0,0,0,14.75,4.49,62.8,41.9,36.5,10.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.13,4.78,27.01,27.21,24.1,1.09,1.16,42.86,17.58,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,43.24890835298578,12.19333828605462,-1.3489083529857808
2023-06-16 10:48:24.403,0,0,0,0,14.72,4.49,62.8,41.8,36.5,10.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.71,27.01,27.21,24.1,1.09,1.16,42.74,17.58,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,43.15898122869925,12.19333828605462,-1.3589812286992498
2023-06-16 10:48:24.701,0,0,0,0,14.72,4.48,62.8,41.8,36.5,10.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.71,27.0,27.21,24.1,1.09,1.16,42.74,17.38,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,43.15898122869925,12.265313982720864,-1.3589812286992498
2023-06-16 10:48:24.902,0,0,0,0,14.72,4.45,62.8,41.8,36.5,10.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,4.62,26.99,27.21,24.1,1.09,1.16,42.76,16.72,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,43.15898122869925,12.2819626143317,-1.3589812286992498
2023-06-16 10:48:25.202,0,0,0,0,14.75,4.46,62.8,41.8,36.5,10.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,4.62,26.99,27.21,24.1,1.09,1.16,42.76,17.42,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,43.24890835298578,12.209625669025183,-1.4489083529857822
2023-06-16 10:48:25.502,0,0,0,0,14.72,4.47,62.8,41.8,36.5,10.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,4.54,27.01,27.2,24.1,1.09,1.16,42.76,17.42,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,43.15898122869925,12.137409618263359,-1.3589812286992498
2023-06-16 10:48:25.702,0,0,0,0,14.75,4.47,62.8,41.8,36.5,10.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.78,4.54,27.01,27.2,24.1,1.09,1.16,42.78,17.94,56.87,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,43.24890835298578,12.137409618263359,-1.4489083529857822
2023-06-16 10:48:25.902,0,0,0,0,14.72,4.45,63.0,41.8,36.5,10.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.78,4.47,27.01,27.2,24.1,1.09,1.16,42.78,17.94,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,43.15898122869925,12.2819626143317,-1.3589812286992498
2023-06-16 10:48:26.202,0,0,0,0,14.7,4.44,63.0,41.8,36.5,10.2,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.7,4.47,27.01,27.2,24.1,1.09,1.16,42.78,18.56,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,43.09895524573449,12.354420936515293,-1.29895524573449
2023-06-16 10:48:26.403,0,0,0,0,14.72,4.46,63.0,41.8,36.5,10.0,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.7,4.4,27.01,27.19,24.1,1.09,1.16,42.8,18.24,56.79,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,43.15898122869925,12.009625669025183,-1.3589812286992498
2023-06-16 10:48:26.702,0,0,0,0,14.72,4.43,63.0,41.8,36.5,10.0,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.63,4.4,27.01,27.19,24.1,1.09,1.16,42.75,18.24,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,43.15898122869925,12.227001120941907,-1.3589812286992498
2023-06-16 10:48:27.001,0,0,0,0,14.7,4.43,63.0,41.8,36.5,10.0,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.63,4.31,27.01,27.19,24.1,1.08,1.16,42.75,18.14,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,43.09895524573449,12.227001120941907,-1.29895524573449
2023-06-16 10:48:27.102,0,0,0,0,14.72,4.43,63.0,41.8,36.5,10.0,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.56,4.31,27.01,27.19,24.1,1.08,1.16,42.79,17.9,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,43.15898122869925,12.227001120941907,-1.3589812286992498
2023-06-16 10:48:27.402,0,0,0,0,14.72,4.4,63.0,41.8,36.5,9.8,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.56,4.24,27.01,27.19,24.1,1.09,1.16,42.79,17.9,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,43.15898122869925,12.245477747388168,-1.3589812286992498
2023-06-16 10:48:27.703,0,0,0,0,14.7,4.4,63.0,41.8,36.5,9.8,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.46,4.24,27.01,27.19,24.1,1.09,1.16,42.83,17.5,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,43.09895524573449,12.245477747388168,-1.29895524573449
2023-06-16 10:48:27.901,0,0,0,0,14.7,4.4,63.0,41.8,36.5,9.8,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.46,4.16,27.01,27.19,24.1,1.09,1.16,42.78,17.5,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,43.09895524573449,12.245477747388168,-1.29895524573449
2023-06-16 10:48:28.202,0,0,0,0,14.72,4.4,63.0,41.8,36.5,9.8,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.39,4.16,27.01,27.19,24.1,1.09,1.16,42.78,17.82,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,43.15898122869925,12.245477747388168,-1.3589812286992498
2023-06-16 10:48:28.502,0,0,0,0,14.7,4.38,63.1,41.8,36.5,9.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.39,4.08,27.01,27.2,24.1,1.09,1.16,42.74,18.05,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,43.09895524573449,12.191747180164247,-1.29895524573449
2023-06-16 10:48:28.702,0,0,0,0,14.68,4.37,63.1,41.8,36.5,9.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.32,4.08,27.01,27.2,24.1,1.09,1.16,42.81,18.05,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,43.038869446327396,12.26506890391389,-1.2388694463273993
2023-06-16 10:48:28.902,0,0,0,0,14.68,4.38,63.1,41.8,36.5,9.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.32,4.0,27.01,27.2,24.1,1.09,1.16,42.81,18.59,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,43.038869446327396,12.191747180164247,-1.2388694463273993
2023-06-16 10:48:29.201,0,0,0,0,14.7,4.38,63.1,41.8,36.5,9.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.25,4.0,27.01,27.2,24.1,1.09,1.16,42.79,18.59,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,43.09895524573449,12.191747180164247,-1.29895524573449
2023-06-16 10:48:29.401,0,0,0,0,14.72,4.34,63.3,41.8,36.5,9.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.25,3.92,27.01,27.21,24.1,1.09,1.16,42.77,18.59,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,43.15898122869925,12.285788202570041,-1.3589812286992498
2023-06-16 10:48:29.702,0,0,0,0,14.68,4.36,63.3,41.8,36.5,9.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.17,3.92,27.01,27.21,24.1,1.09,1.16,42.77,18.79,56.86,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,43.038869446327396,12.138515974622885,-1.2388694463273993
2023-06-16 10:48:29.902,0,0,0,0,14.68,4.36,63.3,41.7,36.5,9.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.17,3.86,27.02,27.18,24.1,1.09,1.16,42.78,18.86,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,43.038869446327396,12.138515974622885,-1.3388694463273936
2023-06-16 10:48:30.202,0,0,0,0,14.68,4.36,63.3,41.7,36.5,9.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.09,3.86,27.02,27.18,24.1,1.09,1.16,42.78,18.86,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,43.038869446327396,12.138515974622885,-1.3388694463273936
2023-06-16 10:48:30.402,0,0,0,0,14.7,4.36,63.3,41.7,36.5,9.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.09,3.78,27.02,27.18,24.1,1.08,1.16,42.78,18.86,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,43.09895524573449,12.138515974622885,-1.3989552457344843
2023-06-16 10:48:30.702,0,0,0,0,14.65,4.34,63.3,41.7,36.5,9.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.02,3.78,27.02,27.18,24.1,1.08,1.16,42.78,18.86,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.948628284272615,12.285788202570041,-1.2486282842726126
2023-06-16 10:48:30.901,0,0,0,0,14.65,4.34,63.3,41.7,36.5,9.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.02,3.69,27.0,27.18,24.1,1.09,1.16,42.78,18.85,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.948628284272615,12.08578820257004,-1.2486282842726126
2023-06-16 10:48:31.202,0,0,0,0,14.56,4.33,63.3,41.7,36.5,9.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.95,3.69,27.0,27.18,24.1,1.09,1.16,42.78,18.8,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,42.677090608877734,12.159614390858007,-0.9770906088777309
2023-06-16 10:48:31.502,0,0,0,0,14.63,4.32,63.5,41.7,36.5,9.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.95,3.62,27.0,27.19,24.1,1.09,1.16,42.76,18.8,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.88839232865945,12.23356798826195,-1.1883923286594467
2023-06-16 10:48:31.701,0,0,0,0,14.63,4.32,63.5,41.7,36.5,9.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.86,3.62,27.0,27.19,24.1,1.09,1.16,42.76,18.52,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.88839232865945,12.23356798826195,-1.1883923286594467
2023-06-16 10:48:31.901,0,0,0,0,14.63,4.3,63.5,41.7,36.5,9.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.86,3.54,27.02,27.2,24.1,1.09,1.16,42.81,18.39,56.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.88839232865945,12.181859509330081,-1.1883923286594467
2023-06-16 10:48:32.201,0,0,0,0,14.63,4.3,63.5,41.7,36.5,9.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.54,27.02,27.2,24.1,1.09,1.16,42.81,18.39,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.88839232865945,12.181859509330081,-1.1883923286594467
2023-06-16 10:48:32.401,0,0,0,0,14.65,4.3,63.5,41.7,36.5,9.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.45,27.01,27.19,24.1,1.08,1.16,42.82,18.34,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.948628284272615,12.181859509330081,-1.2486282842726126
2023-06-16 10:48:32.702,0,0,0,0,14.63,4.3,63.5,41.7,36.5,9.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.71,3.45,27.01,27.19,24.1,1.08,1.16,42.75,18.34,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.88839232865945,12.181859509330081,-1.1883923286594467
2023-06-16 10:48:33.002,0,0,0,0,14.63,4.3,63.5,41.7,36.6,8.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.71,3.39,27.0,27.18,24.1,1.09,1.16,42.75,18.21,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.88839232865945,11.981859509330082,-1.1883923286594467
2023-06-16 10:48:33.301,0,0,0,0,14.63,4.29,63.5,41.6,36.6,8.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.39,27.0,27.18,24.1,1.09,1.16,42.76,18.22,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,42.88839232865945,12.056198490966995,-1.288392328659448
2023-06-16 10:48:33.504,0,0,0,0,14.63,4.29,63.5,41.6,36.6,8.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.31,27.01,27.18,24.1,1.09,1.16,42.79,18.22,56.9,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,42.88839232865945,12.056198490966995,-1.288392328659448
2023-06-16 10:48:33.801,0,0,0,0,14.56,4.26,63.6,41.6,36.6,8.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.54,3.26,27.01,27.18,24.1,1.09,1.16,42.79,18.05,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.677090608877734,12.07999474068564,-1.0770906088777323
2023-06-16 10:48:34.102,0,0,0,0,14.56,4.28,63.6,41.6,36.6,8.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.54,3.26,27.0,27.19,24.1,1.09,1.16,42.77,17.76,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.677090608877734,11.930666997725472,-1.0770906088777323
2023-06-16 10:48:34.401,0,0,0,0,14.56,4.26,63.6,41.6,36.6,8.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,3.16,27.0,27.19,24.1,1.09,1.16,42.76,17.74,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.677090608877734,12.07999474068564,-1.0770906088777323
2023-06-16 10:48:34.701,0,0,0,0,14.51,4.25,63.6,41.6,36.6,8.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,3.16,27.0,27.18,24.1,1.09,1.16,42.76,17.74,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,42.52570509072274,12.154855062748458,-0.9257050907227367
2023-06-16 10:48:34.902,0,0,0,0,14.53,4.26,63.8,41.6,36.6,8.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.09,27.01,27.18,24.1,1.09,1.16,42.76,17.84,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.58630504968767,12.07999474068564,-0.9863050496876653
2023-06-16 10:48:35.102,0,0,0,0,14.58,4.24,63.8,41.6,36.6,8.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.09,27.01,27.21,24.1,1.09,1.16,42.8,17.7,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.737538272514996,12.229847081719958,-1.1375382725149947
2023-06-16 10:48:35.402,0,0,0,0,14.56,4.23,63.8,41.6,36.6,8.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.02,27.0,27.21,24.1,1.08,1.16,42.8,17.7,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,42.677090608877734,12.104971349497442,-1.0770906088777323
2023-06-16 10:48:35.602,0,0,0,0,14.53,4.23,63.8,41.6,36.6,8.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.33,3.02,27.0,27.2,24.1,1.09,1.16,42.76,17.97,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,42.58630504968767,12.104971349497442,-0.9863050496876653
2023-06-16 10:48:35.902,0,0,0,0,14.53,4.24,63.8,41.6,36.6,8.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.94,27.01,27.2,24.1,1.09,1.16,42.71,17.97,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.58630504968767,12.029847081719959,-0.9863050496876653
2023-06-16 10:48:36.202,0,0,0,0,14.56,4.24,63.8,41.6,36.6,8.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.94,27.01,27.19,24.1,1.09,1.16,42.71,17.75,56.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.677090608877734,12.029847081719959,-1.0770906088777323
2023-06-16 10:48:36.302,0,0,0,0,14.51,4.22,63.8,41.6,36.6,8.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.16,2.88,27.0,27.19,24.1,1.09,1.16,42.78,17.81,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.52570509072274,11.980228421622723,-0.9257050907227367
2023-06-16 10:48:36.602,0,0,0,0,14.53,4.22,63.8,41.6,36.6,8.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.16,2.88,27.0,27.21,24.1,1.09,1.16,42.79,17.81,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.58630504968767,11.980228421622723,-0.9863050496876653
2023-06-16 10:48:36.902,0,0,0,0,14.51,4.21,63.8,41.6,36.6,8.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.11,2.8,27.02,27.21,24.1,1.09,1.16,42.79,18.09,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,42.52570509072274,12.05561885731522,-0.9257050907227367
2023-06-16 10:48:37.201,0,0,0,0,14.48,4.24,63.8,41.6,36.6,8.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.04,2.8,27.02,27.21,24.1,1.09,1.16,42.76,17.77,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.43469041069477,11.829847081719958,-0.834690410694769
2023-06-16 10:48:37.402,0,0,0,0,14.51,4.21,64.0,41.6,36.6,8.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.04,2.73,27.01,27.21,24.1,1.09,1.16,42.76,17.77,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,42.52570509072274,11.855618857315221,-0.9257050907227367
2023-06-16 10:48:37.701,0,0,0,0,14.51,4.19,64.0,41.6,36.6,8.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.97,2.73,27.01,27.21,24.1,1.09,1.16,42.76,17.95,56.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,42.52570509072274,12.006802074864993,-0.9257050907227367
2023-06-16 10:48:37.902,0,0,0,0,14.53,4.2,64.0,41.6,36.6,8.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.97,2.65,27.01,27.21,24.1,1.09,1.16,42.78,17.99,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.58630504968767,11.931143219504577,-0.9863050496876653
