TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:49:15.901,0,0,0,0,14.05,3.59,67.3,40.4,36.5,2.3,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.34,27.04,27.26,24.1,1.08,1.15,42.63,17.08,56.7,229.99,1442.92,1,52.161457911724945,0.0,52.161457911724945,0.0,-8.816410057249925,41.11472225515388,11.116410057249926,-0.7147222551538803
2023-06-16 10:49:16.301,0,0,0,0,14.08,3.57,67.3,40.3,36.5,2.1,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.34,27.03,27.27,24.1,1.08,1.15,42.69,16.99,56.89,230.01,1443.26,1,52.184263760852716,0.0,52.184263760852716,-0.0,-8.986805211604349,41.20776513455951,11.086805211604348,-0.9077651345595115
2023-06-16 10:49:16.701,0,0,0,0,14.08,3.57,67.4,40.3,36.5,2.1,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.39,27.03,27.26,24.1,1.08,1.15,42.74,17.23,56.89,230.05,1443.68,1,52.20691654895773,0.0,52.20691654895773,-0.0,-8.986805211604349,41.20776513455951,11.086805211604348,-0.9077651345595115
2023-06-16 10:49:17.104,0,0,0,0,14.05,3.56,67.4,40.3,36.5,1.9,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.41,27.03,27.26,24.1,1.08,1.15,42.71,16.92,56.74,230.07,1444.02,1,52.22957973078719,0.0,52.22957973078719,-0.0,-9.07227166003861,41.11472225515388,10.97227166003861,-0.8147222551538817
2023-06-16 10:49:17.501,0,0,0,0,14.05,3.55,67.4,40.3,36.5,1.9,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.43,27.04,27.26,24.1,1.08,1.15,42.72,16.6,56.74,230.03,1443.72,1,52.2518188871335,0.0,52.2518188871335,0.0,-9.15791855184932,41.11472225515388,11.05791855184932,-0.8147222551538817
2023-06-16 10:49:17.904,0,0,0,0,14.05,3.56,67.4,40.3,36.5,1.9,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.44,27.04,27.26,24.1,1.08,1.15,42.69,16.6,56.74,230.03,1443.78,1,52.2744806937169,0.0,52.2744806937169,-0.0,-9.07227166003861,41.11472225515388,10.97227166003861,-0.8147222551538817
2023-06-16 10:49:18.303,0,0,0,0,14.05,3.57,67.5,40.3,36.5,1.8,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.44,27.04,27.27,24.1,1.08,1.15,42.67,16.49,56.72,230.03,1443.46,1,52.29698121545782,0.0,52.29698121545782,0.0,-8.986805211604349,41.11472225515388,10.78680521160435,-0.8147222551538817
2023-06-16 10:49:18.703,0,0,0,0,14.05,3.55,67.5,40.3,36.5,1.8,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.46,27.02,27.28,24.1,1.08,1.15,42.69,16.54,56.72,230.08,1443.91,1,52.31954279113522,0.0,52.31954279113522,-0.0,-9.15791855184932,41.11472225515388,10.957918551849321,-0.8147222551538817
2023-06-16 10:49:19.101,0,0,0,0,14.1,3.55,67.6,40.3,36.5,1.6,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.47,27.03,27.28,24.1,1.08,1.15,42.68,16.94,56.68,230.11,1444.32,1,52.34184852915516,0.0,52.34184852915516,-0.0,-9.15791855184932,41.26971315501612,10.75791855184932,-0.9697131550161231
2023-06-16 10:49:19.503,0,0,0,0,14.03,3.52,67.6,40.2,36.5,1.6,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.5,27.03,27.28,24.1,1.08,1.15,42.67,17.18,56.68,230.13,1444.62,1,52.36417675116291,0.0,52.36417675116291,-0.0,-9.415950980784373,41.05261287222453,11.015950980784373,-0.8526128722245261
2023-06-16 10:49:19.904,0,0,0,0,14.08,3.53,67.6,40.2,36.5,1.6,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.51,27.03,27.28,24.1,1.08,1.15,42.67,17.19,56.89,230.15,1444.7,1,52.386350645859146,0.0,52.386350645859146,-0.0,-9.329757295708475,41.20776513455951,10.929757295708475,-1.0077651345595058
2023-06-16 10:49:20.302,0,0,0,0,14.05,3.52,67.6,40.2,36.4,1.5,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.51,27.04,27.29,24.1,1.08,1.15,42.66,17.29,56.89,230.15,1444.51,1,52.40842498881092,0.0,52.40842498881092,0.0,-9.415950980784373,41.11472225515388,10.915950980784373,-0.9147222551538761
2023-06-16 10:49:20.702,0,0,0,0,14.08,3.51,67.6,40.2,36.4,1.5,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.53,27.03,27.29,24.1,1.08,1.15,42.74,17.14,56.72,230.14,1444.23,1,52.43061517574301,0.0,52.43061517574301,0.0,-9.502328775446756,41.20776513455951,11.002328775446756,-1.0077651345595058
2023-06-16 10:49:21.101,0,0,0,0,14.05,3.51,67.7,40.2,36.4,1.5,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.55,27.03,27.3,24.1,1.08,1.15,42.66,17.07,56.72,230.13,1444.3,1,52.45288439659824,0.0,52.45288439659824,-0.0,-9.502328775446756,41.11472225515388,11.002328775446756,-0.9147222551538761
2023-06-16 10:49:21.504,0,0,0,0,14.05,3.5,67.7,40.1,36.4,1.4,4050,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,27.03,27.3,24.1,1.08,1.15,42.67,17.07,56.83,230.1,1443.99,1,52.47533153071394,0.0,52.47533153071394,0.0,-9.58889161453385,41.11472225515388,10.98889161453385,-1.0147222551538775
2023-06-16 10:49:21.901,0,0,0,0,14.03,3.51,67.7,40.1,36.4,1.4,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,27.03,27.3,24.1,1.08,1.15,42.69,17.16,56.83,230.07,1443.49,1,52.4976599630784,0.0,52.4976599630784,0.0,-9.502328775446756,41.05261287222453,10.902328775446756,-0.9526128722245275
2023-06-16 10:49:22.302,0,0,0,0,14.08,3.49,67.7,40.1,36.4,1.4,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.57,27.04,27.31,24.1,1.08,1.15,42.63,17.32,56.84,230.07,1443.41,1,52.52028384073247,0.0,52.52028384073247,0.0,-9.67564044035771,41.20776513455951,11.075640440357711,-1.1077651345595072
2023-06-16 10:49:22.702,0,0,0,0,14.05,3.48,67.8,40.1,36.4,1.3,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.57,27.04,27.3,24.1,1.08,1.15,42.61,17.19,56.84,230.1,1443.71,1,52.542910369372265,0.0,52.542910369372265,-0.0,-9.762576202784828,41.11472225515388,11.062576202784829,-1.0147222551538775
2023-06-16 10:49:23.101,0,0,0,0,14.05,3.49,67.8,40.1,36.4,1.3,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.57,27.04,27.29,24.1,1.08,1.15,42.65,16.92,56.71,230.13,1443.91,1,52.56537705257167,0.0,52.56537705257167,-0.0,-9.67564044035771,41.11472225515388,10.975640440357711,-1.0147222551538775
2023-06-16 10:49:23.502,0,0,0,0,14.03,3.48,67.9,40.1,36.4,1.1,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,27.04,27.3,24.1,1.08,1.15,42.69,16.44,56.71,230.12,1443.95,1,52.58782102450361,0.0,52.58782102450361,-0.0,-9.762576202784828,41.05261287222453,10.862576202784828,-0.9526128722245275
2023-06-16 10:49:23.901,0,0,0,0,14.08,3.49,67.9,40.1,36.4,1.1,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.59,27.04,27.3,24.1,1.08,1.15,42.64,16.49,56.89,230.13,1444.2,1,52.61018319237461,0.0,52.61018319237461,-0.0,-9.67564044035771,41.20776513455951,10.77564044035771,-1.1077651345595072
2023-06-16 10:49:24.302,0,0,0,0,14.03,3.47,67.9,40.1,36.4,1.1,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.59,27.03,27.28,24.1,1.08,1.15,42.66,16.8,56.89,230.15,1444.47,1,52.63254559056749,0.0,52.63254559056749,-0.0,-9.849699859319571,41.05261287222453,10.949699859319571,-0.9526128722245275
2023-06-16 10:49:24.701,0,0,0,0,14.0,3.47,68.0,40.1,36.4,1.0,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.6,27.03,27.29,24.1,1.08,1.15,42.64,16.93,56.7,230.14,1444.16,1,52.65469889926424,0.0,52.65469889926424,0.0,-9.849699859319571,40.95932720515253,10.849699859319571,-0.8593272051525318
2023-06-16 10:49:25.102,0,0,0,0,13.98,3.47,68.0,40.0,36.4,1.0,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.6,27.03,27.29,24.1,1.08,1.15,42.64,17.01,56.7,230.13,1444.16,1,52.67711856532564,0.0,52.67711856532564,0.0,-9.849699859319571,40.897055465519145,10.849699859319571,-0.897055465519145
2023-06-16 10:49:25.505,0,0,0,0,14.0,3.45,68.1,40.0,36.3,1.0,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.61,27.03,27.28,24.1,1.08,1.15,42.65,17.23,56.89,230.14,1444.29,1,52.69958507815351,0.0,52.69958507815351,-0.0,-10.024514723422499,40.95932720515253,11.024514723422499,-0.9593272051525332
2023-06-16 10:49:25.902,0,0,0,0,14.0,3.45,68.1,40.0,36.3,1.0,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.62,27.03,27.28,24.1,1.08,1.15,42.64,16.9,56.89,230.13,1444.1,1,52.72175533472051,0.0,52.72175533472051,0.0,-10.024514723422499,40.95932720515253,11.024514723422499,-0.9593272051525332
2023-06-16 10:49:26.301,0,0,0,0,13.98,3.43,68.1,40.0,36.3,1.0,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,27.03,27.3,24.1,1.08,1.15,42.64,16.74,56.71,230.11,1443.63,1,52.74408670924891,0.0,52.74408670924891,0.0,-10.200092848668703,40.897055465519145,11.200092848668703,-0.897055465519145
2023-06-16 10:49:26.703,0,0,0,0,14.03,3.43,68.1,40.0,36.3,1.0,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.6,27.05,27.29,24.1,1.08,1.15,42.64,16.52,56.71,230.1,1443.55,1,52.766727254073515,0.0,52.766727254073515,0.0,-10.200092848668703,41.05261287222453,11.200092848668703,-1.052612872224529
2023-06-16 10:49:27.102,0,0,0,0,13.98,3.45,68.1,40.0,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.62,27.03,27.28,24.1,1.08,1.15,42.69,16.72,56.71,230.11,1443.9,1,52.78925449811687,0.0,52.78925449811687,-0.0,-10.024514723422499,40.897055465519145,10.8245147234225,-0.897055465519145
2023-06-16 10:49:27.502,0,0,0,0,14.03,3.43,68.1,40.0,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,27.05,27.28,24.1,1.08,1.15,42.69,16.54,56.71,230.13,1444.12,1,52.81167472923985,0.0,52.81167472923985,-0.0,-10.200092848668703,41.05261287222453,11.000092848668704,-1.052612872224529
2023-06-16 10:49:27.902,0,0,0,0,13.98,3.42,68.1,40.0,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,27.05,27.28,24.1,1.08,1.15,42.61,16.82,56.9,230.17,1444.33,1,52.83399332903853,0.0,52.83399332903853,-0.0,-10.288170611558655,40.897055465519145,11.088170611558656,-0.897055465519145
2023-06-16 10:49:28.302,0,0,0,0,13.96,3.41,68.3,40.0,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.04,27.29,24.1,1.08,1.15,42.61,17.09,56.9,230.21,1444.63,1,52.85622733522168,0.0,52.85622733522168,-0.0,-10.376442178748903,40.834718502611565,11.176442178748903,-0.8347185026115653
2023-06-16 10:49:28.701,0,0,0,0,13.93,3.43,68.3,39.9,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.04,27.29,24.1,1.08,1.15,42.61,17.38,56.72,230.21,1444.63,1,52.87832701077453,0.0,52.87832701077453,0.0,-10.200092848668703,40.741090411606535,11.000092848668704,-0.8410904116065367
2023-06-16 10:49:29.102,0,0,0,0,13.93,3.41,68.3,39.9,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.04,27.28,24.1,1.08,1.15,42.64,16.79,56.72,230.18,1444.31,1,52.900532336001305,0.0,52.900532336001305,0.0,-10.376442178748903,40.741090411606535,11.176442178748903,-0.8410904116065367
2023-06-16 10:49:29.502,0,0,0,0,13.98,3.41,68.3,39.9,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,27.05,27.27,24.1,1.08,1.15,42.63,16.52,56.92,230.15,1444.07,1,52.92286220169774,0.0,52.92286220169774,0.0,-10.376442178748903,40.897055465519145,11.176442178748903,-0.9970554655191464
2023-06-16 10:49:29.902,0,0,0,0,13.96,3.41,68.3,39.9,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.64,27.05,27.27,24.1,1.08,1.15,42.65,16.58,56.92,230.12,1443.93,1,52.94525639782658,0.0,52.94525639782658,0.0,-10.376442178748903,40.834718502611565,11.176442178748903,-0.9347185026115667
2023-06-16 10:49:30.302,0,0,0,0,13.91,3.42,68.4,39.9,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.05,27.27,24.1,1.08,1.15,42.62,16.81,56.72,230.12,1444.04,1,52.967664114968684,0.0,52.967664114968684,-0.0,-10.288170611558655,40.67858968345092,11.088170611558656,-0.7785896834509245
2023-06-16 10:49:30.701,0,0,0,0,13.96,3.41,68.4,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.05,27.29,24.1,1.08,1.15,42.61,16.51,56.72,230.08,1443.61,1,52.99005487262955,0.0,52.99005487262955,0.0,-10.376442178748903,40.834718502611565,11.176442178748903,-1.0347185026115682
2023-06-16 10:49:31.102,0,0,0,0,13.91,3.41,68.5,39.8,36.3,0.8,4100,0,22.5,39.5,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,27.06,27.28,24.1,1.08,1.15,42.66,16.38,56.71,230.06,1443.63,1,53.01262499685039,0.0,53.01262499685039,-0.0,-10.376442178748903,40.67858968345092,11.176442178748903,-0.8785896834509259
2023-06-16 10:49:31.502,0,0,0,0,13.93,3.39,68.5,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,27.06,27.26,24.1,1.08,1.15,42.69,16.08,56.71,230.01,1443.35,1,53.035193706183335,0.0,53.035193706183335,0.0,-10.553570787897286,40.741090411606535,11.353570787897286,-0.9410904116065382
2023-06-16 10:49:31.901,0,0,0,0,13.96,3.4,68.5,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.06,27.26,24.1,1.08,1.15,42.61,16.24,56.91,229.94,1442.96,1,53.057866099958325,0.0,53.057866099958325,0.0,-10.464908563620895,40.834718502611565,11.264908563620896,-1.0347185026115682
2023-06-16 10:49:32.302,0,0,0,0,13.93,3.41,68.5,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.06,27.24,24.1,1.08,1.15,42.61,16.66,56.91,229.88,1442.45,1,53.08077602081528,0.0,53.08077602081528,0.0,-10.376442178748903,40.741090411606535,11.176442178748903,-0.9410904116065382
2023-06-16 10:49:32.702,0,0,0,0,13.91,3.41,68.6,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,27.07,27.22,24.1,1.08,1.15,42.63,16.79,56.72,229.9,1442.26,1,53.10381719483604,0.0,53.10381719483604,0.0,-10.376442178748903,40.67858968345092,11.176442178748903,-0.8785896834509259
2023-06-16 10:49:33.102,0,0,0,0,13.91,3.4,68.6,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.64,27.08,27.2,24.1,1.08,1.15,42.69,16.74,56.72,229.92,1441.58,1,53.12697049922218,0.0,53.12697049922218,0.0,-10.464908563620895,40.67858968345092,11.264908563620896,-0.8785896834509259
2023-06-16 10:49:33.502,0,0,0,0,13.93,3.39,68.7,39.8,36.3,0.8,4100,0,22.5,40.0,45.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,27.05,27.2,24.1,1.08,1.15,42.61,16.69,56.89,229.92,1441.12,1,53.15039925186863,0.0,53.15039925186863,0.0,-10.553570787897286,40.741090411606535,11.353570787897286,-0.9410904116065382
2023-06-16 10:49:33.901,0,0,0,0,13.93,3.41,68.7,39.8,36.3,0.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,27.05,27.2,24.1,1.08,1.15,42.62,16.99,56.89,229.93,1441.52,1,53.17387632632008,0.0,53.17387632632008,-0.0,-10.376442178748903,40.741090411606535,11.176442178748903,-0.9410904116065382
2023-06-16 10:49:34.303,0,0,0,0,13.96,3.4,68.7,39.8,36.3,0.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,27.05,27.2,24.1,1.08,1.15,42.66,17.63,56.71,229.97,1442.25,1,53.19730662223807,0.0,53.19730662223807,-0.0,-10.464908563620895,40.834718502611565,11.264908563620896,-1.0347185026115682
2023-06-16 10:49:34.702,0,0,0,0,13.96,3.4,68.8,39.8,36.3,0.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,27.06,27.2,24.1,1.08,1.15,42.68,17.45,56.71,230.02,1442.99,1,53.22026326717129,0.0,53.22026326717129,-0.0,-10.464908563620895,40.834718502611565,11.264908563620896,-1.0347185026115682
2023-06-16 10:49:35.102,0,0,0,0,13.93,3.39,68.8,39.7,36.3,0.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,27.06,27.21,24.1,1.08,1.15,42.62,17.0,56.73,230.02,1443.12,1,53.24304420116893,0.0,53.24304420116893,-0.0,-10.553570787897286,40.741090411606535,11.353570787897286,-1.0410904116065325
2023-06-16 10:49:35.503,0,0,0,0,13.93,3.4,68.8,39.7,36.3,0.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.66,27.07,27.22,24.1,1.08,1.15,42.65,16.79,56.73,229.99,1442.38,1,53.26592959095469,0.0,53.26592959095469,0.0,-10.464908563620895,40.741090411606535,11.264908563620896,-1.0410904116065325
2023-06-16 10:49:35.903,0,0,0,0,13.93,3.42,68.8,39.7,36.3,0.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,27.07,27.22,24.1,1.08,1.15,42.69,16.8,56.9,229.95,1441.58,1,53.28900872808925,0.0,53.28900872808925,0.0,-10.288170611558655,40.741090411606535,11.088170611558656,-1.0410904116065325
2023-06-16 10:49:36.301,0,0,0,0,13.98,3.4,68.8,39.7,36.3,0.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.66,27.07,27.21,24.1,1.08,1.15,42.66,17.17,56.9,229.92,1441.27,1,53.31235808822623,0.0,53.31235808822623,0.0,-10.464908563620895,40.897055465519145,11.364908563620896,-1.197055465519142
2023-06-16 10:49:36.701,0,0,0,0,13.91,3.42,68.8,39.7,36.3,0.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,27.06,27.22,24.1,1.08,1.15,42.64,17.39,56.74,229.92,1441.12,1,53.335862530543714,0.0,53.335862530543714,0.0,-10.288170611558655,40.67858968345092,11.188170611558656,-0.9785896834509202
2023-06-16 10:49:37.102,0,0,0,0,13.96,3.39,69.0,39.7,36.2,0.9,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,27.07,27.21,24.1,1.08,1.15,42.64,17.56,56.74,229.94,1441.34,1,53.35943562475434,0.0,53.35943562475434,-0.0,-10.553570787897286,40.834718502611565,11.453570787897286,-1.1347185026115625
2023-06-16 10:49:37.503,0,0,0,0,13.93,3.41,69.0,39.7,36.2,0.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,27.06,27.22,24.1,1.08,1.15,42.64,17.89,56.89,229.94,1442.94,1,53.38280534217588,0.0,53.38280534217588,-0.0,-10.376442178748903,40.741090411606535,11.276442178748903,-1.0410904116065325
2023-06-16 10:49:37.902,0,0,0,0,13.93,3.41,69.0,39.7,36.2,0.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.65,27.06,27.22,24.1,1.08,1.15,42.62,17.89,56.89,229.9,1446.88,1,53.40515588070146,0.0,53.40515588070146,-0.0,-10.376442178748903,40.741090411606535,11.276442178748903,-1.0410904116065325
2023-06-16 10:49:38.303,0,0,0,0,13.91,3.41,69.0,39.7,36.2,1.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.65,27.06,27.22,24.1,1.08,1.15,42.59,18.11,56.71,229.84,1451.72,1,53.4259923348736,0.0,53.4259923348736,-0.0,-10.376442178748903,40.67858968345092,11.376442178748903,-0.9785896834509202
2023-06-16 10:49:38.702,0,0,0,0,13.93,3.41,69.0,39.7,36.2,1.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.65,27.07,27.23,24.1,1.08,1.15,42.61,17.9,56.71,229.85,1453.11,1,53.445097023599075,0.0,53.445097023599075,-0.0,-10.376442178748903,40.741090411606535,11.376442178748903,-1.0410904116065325
2023-06-16 10:49:39.103,0,0,0,0,13.93,3.42,69.1,39.7,36.2,1.0,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,27.07,27.24,24.1,1.08,1.15,42.67,17.69,56.79,229.89,1451.53,1,53.46407230868094,0.0,53.46407230868094,0.0,-10.288170611558655,40.741090411606535,11.288170611558655,-1.0410904116065325
2023-06-16 10:49:39.502,0,0,0,0,13.96,3.43,69.1,39.6,36.2,1.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.63,27.06,27.24,24.1,1.08,1.15,42.64,17.18,56.79,229.85,1451.23,1,53.483457907481124,0.0,53.483457907481124,0.0,-10.200092848668703,40.834718502611565,11.200092848668703,-1.234718502611564
2023-06-16 10:49:39.902,0,0,0,0,13.96,3.41,69.1,39.6,36.2,1.0,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,27.06,27.24,24.1,1.08,1.15,42.66,16.89,56.71,229.83,1450.48,1,53.50300524252408,0.0,53.50300524252408,0.0,-10.376442178748903,40.834718502611565,11.376442178748903,-1.234718502611564
2023-06-16 10:49:40.301,0,0,0,0,13.96,3.41,69.1,39.6,36.2,1.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,27.06,27.27,24.1,1.08,1.15,42.64,16.99,56.71,229.84,1451.12,1,53.522740315022396,0.0,53.522740315022396,-0.0,-10.376442178748903,40.834718502611565,11.376442178748903,-1.234718502611564
2023-06-16 10:49:40.702,0,0,0,0,13.91,3.42,69.2,39.6,36.2,1.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,27.06,27.27,24.1,1.08,1.15,42.66,17.33,56.7,229.81,1453.22,1,53.54210961536878,0.0,53.54210961536878,-0.0,-10.288170611558655,40.67858968345092,11.388170611558655,-1.0785896834509217
2023-06-16 10:49:41.101,0,0,0,0,13.88,3.42,69.2,39.6,36.2,1.1,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,27.07,27.28,24.1,1.08,1.15,42.63,17.73,56.7,229.8,1451.01,1,53.560992196690975,0.0,53.560992196690975,0.0,-10.288170611558655,40.58471518272887,11.388170611558655,-0.9847151827288698
2023-06-16 10:49:41.502,0,0,0,0,13.96,3.42,69.3,39.6,36.2,1.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,27.07,27.29,24.1,1.08,1.15,42.6,17.31,56.89,229.76,1447.36,1,53.581007596199456,0.0,53.581007596199456,0.0,-10.288170611558655,40.834718502611565,11.388170611558655,-1.234718502611564
2023-06-16 10:49:41.903,0,0,0,0,13.96,3.43,69.3,39.6,36.2,1.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,27.07,27.29,24.1,1.08,1.15,42.6,16.97,56.89,229.79,1445.99,1,53.60223134307855,0.0,53.60223134307855,0.0,-10.200092848668703,40.834718502611565,11.300092848668703,-1.234718502611564
2023-06-16 10:49:42.302,0,0,0,0,13.93,3.42,69.3,39.6,36.2,1.1,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,27.07,27.28,24.1,1.08,1.15,42.63,16.7,56.72,229.84,1446.26,1,53.62379544910664,0.0,53.62379544910664,-0.0,-10.288170611558655,40.741090411606535,11.388170611558655,-1.141090411606534
2023-06-16 10:49:42.701,0,0,0,0,13.91,3.42,69.4,39.6,36.2,1.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,27.07,27.3,24.1,1.08,1.15,42.59,16.44,56.72,229.85,1448.53,1,53.64501082724327,0.0,53.64501082724327,-0.0,-10.288170611558655,40.67858968345092,11.588170611558656,-1.0785896834509217
2023-06-16 10:49:43.101,0,0,0,0,13.96,3.42,69.4,39.6,36.2,1.3,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.64,27.07,27.3,24.1,1.08,1.15,42.64,16.71,56.9,229.83,1450.71,1,53.66537326630826,0.0,53.66537326630826,-0.0,-10.288170611558655,40.834718502611565,11.588170611558656,-1.234718502611564
2023-06-16 10:49:43.502,0,0,0,0,13.96,3.41,69.5,39.6,36.1,1.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.63,27.07,27.31,24.1,1.08,1.15,42.66,16.67,56.9,229.82,1452.54,1,53.68493096260543,0.0,53.68493096260543,-0.0,-10.376442178748903,40.834718502611565,11.676442178748903,-1.234718502611564
2023-06-16 10:49:43.902,0,0,0,0,13.96,3.43,69.5,39.6,36.1,1.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.62,27.07,27.31,24.1,1.08,1.15,42.62,17.14,56.72,229.86,1451.93,1,53.70399079988475,0.0,53.70399079988475,0.0,-10.200092848668703,40.834718502611565,11.500092848668704,-1.234718502611564
2023-06-16 10:49:44.302,0,0,0,0,13.96,3.43,69.5,39.6,36.1,1.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.62,27.06,27.32,24.1,1.08,1.15,42.62,17.02,56.72,229.86,1450.65,1,53.723337280533265,0.0,53.723337280533265,0.0,-10.200092848668703,40.834718502611565,11.500092848668704,-1.234718502611564
2023-06-16 10:49:44.701,0,0,0,0,14.0,3.43,69.5,39.6,36.1,1.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.63,27.07,27.32,24.1,1.08,1.15,42.59,16.95,56.73,229.85,1458.05,1,53.74230135844702,0.0,53.74230135844702,-0.0,-10.200092848668703,40.95932720515253,11.500092848668704,-1.3593272051525318
2023-06-16 10:49:45.102,0,0,0,0,13.98,3.43,69.6,39.6,36.1,1.4,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.62,27.07,27.33,24.1,1.08,1.15,42.64,16.56,56.73,229.79,1468.41,1,53.75808362911696,0.0,53.75808362911696,-0.0,-10.200092848668703,40.897055465519145,11.600092848668703,-1.2970554655191435
2023-06-16 10:49:45.502,0,0,0,0,14.0,3.42,69.6,39.6,36.1,1.4,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.62,27.06,27.34,24.1,1.08,1.15,42.62,16.41,56.94,229.66,1476.11,1,53.769947567632144,0.0,53.769947567632144,-0.0,-10.288170611558655,40.95932720515253,11.688170611558656,-1.3593272051525318
2023-06-16 10:49:45.902,0,0,0,0,14.05,3.42,69.6,39.6,36.1,1.4,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.62,27.06,27.34,24.1,1.08,1.15,42.6,16.66,56.94,229.58,1475.61,1,53.77955330802435,0.0,53.77955330802435,0.0,-10.288170611558655,41.11472225515388,11.688170611558656,-1.5147222551538775
2023-06-16 10:49:46.301,0,0,0,0,13.98,3.43,69.6,39.5,36.1,1.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.62,27.07,27.33,24.1,1.08,1.15,42.59,17.22,56.72,229.56,1474.88,1,53.78936179603094,0.0,53.78936179603094,0.0,-10.200092848668703,40.897055465519145,11.700092848668703,-1.397055465519145
2023-06-16 10:49:46.701,0,0,0,0,13.96,3.43,69.6,39.5,36.1,1.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.62,27.07,27.33,24.1,1.08,1.15,42.59,17.4,56.72,229.54,1475.09,1,53.799396459546024,0.0,53.799396459546024,-0.0,-10.200092848668703,40.834718502611565,11.700092848668703,-1.3347185026115653
2023-06-16 10:49:47.102,0,0,0,0,13.98,3.43,69.7,39.5,36.1,1.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.64,27.06,27.31,24.1,1.08,1.15,42.66,17.15,56.89,229.57,1475.77,1,53.80930977963679,0.0,53.80930977963679,-0.0,-10.200092848668703,40.897055465519145,11.700092848668703,-1.397055465519145
2023-06-16 10:49:47.501,0,0,0,0,14.0,3.43,69.7,39.5,36.1,1.5,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.61,27.07,27.32,24.1,1.08,1.15,42.62,16.64,56.89,229.57,1475.63,1,53.81899674969189,0.0,53.81899674969189,0.0,-10.200092848668703,40.95932720515253,11.700092848668703,-1.4593272051525332
2023-06-16 10:49:47.902,0,0,0,0,13.98,3.45,69.7,39.5,36.1,1.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.61,27.07,27.32,24.1,1.08,1.15,42.64,16.72,56.73,229.6,1476.26,1,53.82869718565456,0.0,53.82869718565456,-0.0,-10.024514723422499,40.897055465519145,11.524514723422499,-1.397055465519145
2023-06-16 10:49:48.302,0,0,0,0,14.0,3.43,69.8,39.5,36.1,1.6,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.61,27.07,27.33,24.1,1.08,1.15,42.64,17.32,56.73,229.64,1476.66,1,53.83815525112144,0.0,53.83815525112144,-0.0,-10.200092848668703,40.95932720515253,11.800092848668703,-1.4593272051525332
2023-06-16 10:49:48.702,0,0,0,0,14.03,3.43,69.8,39.5,36.1,1.6,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.63,27.07,27.32,24.1,1.08,1.15,42.61,17.06,56.74,229.63,1475.23,1,53.847637351677335,0.0,53.847637351677335,0.0,-10.200092848668703,41.05261287222453,11.800092848668703,-1.552612872224529
2023-06-16 10:49:49.101,0,0,0,0,14.0,3.45,69.8,39.5,36.1,1.6,4100,0,22.5,39.5,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.61,27.07,27.32,24.1,1.08,1.15,42.58,16.77,56.74,229.6,1473.19,1,53.85772502328149,0.0,53.85772502328149,0.0,-10.024514723422499,40.95932720515253,11.624514723422498,-1.4593272051525332
2023-06-16 10:49:49.502,0,0,0,0,14.0,3.45,69.8,39.5,36.1,1.6,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.6,27.08,27.31,24.1,1.08,1.15,42.58,16.54,56.88,229.58,1473.04,1,53.868475178375164,0.0,53.868475178375164,0.0,-10.024514723422499,40.95932720515253,11.624514723422498,-1.4593272051525332
2023-06-16 10:49:49.902,0,0,0,0,14.0,3.43,69.9,39.5,36.1,1.7,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.62,27.08,27.31,24.1,1.08,1.15,42.54,16.95,56.88,229.53,1472.31,1,53.879343895568766,0.0,53.879343895568766,0.0,-10.200092848668703,40.95932720515253,11.900092848668702,-1.4593272051525332
2023-06-16 10:49:50.301,0,0,0,0,13.98,3.43,69.9,39.5,36.1,1.7,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.62,27.07,27.31,24.1,1.08,1.15,42.6,17.29,56.71,229.55,1473.87,1,53.89023138444177,0.0,53.89023138444177,-0.0,-10.200092848668703,40.897055465519145,11.900092848668702,-1.397055465519145
2023-06-16 10:49:50.702,0,0,0,0,14.03,3.43,70.0,39.5,36.1,1.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.62,27.08,27.31,24.1,1.08,1.15,42.62,17.11,56.71,229.56,1474.68,1,53.90062940366497,0.0,53.90062940366497,-0.0,-10.200092848668703,41.05261287222453,12.000092848668704,-1.552612872224529
2023-06-16 10:49:51.102,0,0,0,0,13.98,3.47,70.0,39.5,36.1,1.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.59,27.06,27.32,24.1,1.08,1.15,42.61,16.61,56.9,229.58,1475.49,1,53.91068292586317,0.0,53.91068292586317,-0.0,-9.849699859319571,40.897055465519145,11.649699859319572,-1.397055465519145
2023-06-16 10:49:51.502,0,0,0,0,13.98,3.46,70.0,39.5,36.1,1.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.6,27.07,27.31,24.1,1.08,1.15,42.59,16.18,56.9,229.6,1474.67,1,53.920575325438875,0.0,53.920575325438875,0.0,-9.937012375188033,40.897055465519145,11.737012375188034,-1.397055465519145
2023-06-16 10:49:51.902,0,0,0,0,14.03,3.47,70.1,39.5,36.1,1.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.6,27.07,27.31,24.1,1.08,1.15,42.58,16.19,56.74,229.59,1474.22,1,53.930746338558095,0.0,53.930746338558095,0.0,-9.849699859319571,41.05261287222453,11.649699859319572,-1.552612872224529
2023-06-16 10:49:52.302,0,0,0,0,14.0,3.46,70.1,39.5,36.1,1.8,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.6,27.07,27.32,24.1,1.08,1.15,42.64,16.51,56.74,229.63,1474.68,1,53.94101594821443,0.0,53.94101594821443,-0.0,-9.937012375188033,40.95932720515253,11.737012375188034,-1.4593272051525332
2023-06-16 10:49:52.701,0,0,0,0,14.0,3.43,70.1,39.5,36.1,1.9,4100,0,22.5,40.0,46.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,27.07,27.31,24.1,1.08,1.15,42.58,16.63,56.74,229.66,1475.17,1,53.95106032924165,0.0,53.95106032924165,-0.0,-10.200092848668703,40.95932720515253,12.100092848668703,-1.4593272051525332
2023-06-16 10:49:53.103,0,0,0,0,14.0,3.45,70.1,39.5,36.1,1.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.6,27.07,27.31,24.1,1.08,1.15,42.55,16.6,56.74,229.69,1475.49,1,53.961010405995744,0.0,53.961010405995744,-0.0,-10.024514723422499,40.95932720515253,11.924514723422499,-1.4593272051525332
2023-06-16 10:49:53.502,0,0,0,0,13.98,3.43,70.1,39.5,36.1,1.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.61,27.06,27.31,24.1,1.08,1.15,42.62,16.54,56.9,229.67,1475.29,1,53.9708238814329,0.0,53.9708238814329,0.0,-10.200092848668703,40.897055465519145,12.100092848668703,-1.397055465519145
2023-06-16 10:49:53.902,0,0,0,0,13.96,3.43,70.1,39.5,36.1,1.9,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.6,27.06,27.31,24.1,1.08,1.15,42.57,16.32,56.9,229.68,1476.01,1,53.98062438647021,0.0,53.98062438647021,-0.0,-10.200092848668703,40.834718502611565,12.100092848668703,-1.3347185026115653
2023-06-16 10:49:54.302,0,0,0,0,14.0,3.46,70.2,39.5,36.1,2.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.6,27.08,27.3,24.1,1.08,1.15,42.53,16.41,56.72,229.7,1475.93,1,53.99022866753091,0.0,53.99022866753091,0.0,-9.937012375188033,40.95932720515253,11.937012375188033,-1.4593272051525332
2023-06-16 10:49:54.701,0,0,0,0,13.98,3.46,70.2,39.5,36.1,2.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.6,27.08,27.3,24.1,1.08,1.15,42.57,16.53,56.72,229.73,1477.14,1,53.99971620021333,0.0,53.99971620021333,-0.0,-9.937012375188033,40.897055465519145,11.937012375188033,-1.397055465519145
2023-06-16 10:49:55.103,0,0,0,0,13.98,3.46,70.3,39.5,36.1,2.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.59,27.07,27.31,24.1,1.08,1.14,42.6,16.69,56.91,229.72,1478.37,1,54.00874796140899,0.0,54.00874796140899,-0.0,-9.937012375188033,40.897055465519145,11.937012375188033,-1.397055465519145
2023-06-16 10:49:55.501,0,0,0,0,13.96,3.45,70.3,39.5,36.1,2.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.59,27.07,27.3,24.1,1.08,1.15,42.6,16.88,56.91,229.72,1479.6,1,54.01727575112333,0.0,54.01727575112333,-0.0,-10.024514723422499,40.834718502611565,12.024514723422499,-1.3347185026115653
2023-06-16 10:49:55.902,0,0,0,0,13.98,3.46,70.3,39.5,36.1,2.0,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.6,27.07,27.3,24.1,1.08,1.15,42.62,16.76,56.72,229.73,1480.43,1,54.025354957463634,0.0,54.025354957463634,-0.0,-9.937012375188033,40.897055465519145,11.937012375188033,-1.397055465519145
2023-06-16 10:49:56.302,0,0,0,0,13.96,3.46,70.4,39.5,36.1,2.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.6,27.08,27.29,24.1,1.08,1.15,42.58,16.79,56.72,229.75,1481.02,1,54.033123599526775,0.0,54.033123599526775,-0.0,-9.937012375188033,40.834718502611565,12.037012375188032,-1.3347185026115653
2023-06-16 10:49:56.702,0,0,0,0,13.98,3.47,70.4,39.5,36.1,2.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.59,27.08,27.28,24.1,1.08,1.15,42.58,16.81,56.77,229.76,1480.78,1,54.04074502874125,0.0,54.04074502874125,0.0,-9.849699859319571,40.897055465519145,11.949699859319571,-1.397055465519145
2023-06-16 10:49:57.102,0,0,0,0,13.98,3.47,70.5,39.5,36.1,2.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.59,27.07,27.27,24.1,1.08,1.15,42.54,16.54,56.77,229.75,1480.43,1,54.04847083099116,0.0,54.04847083099116,0.0,-9.849699859319571,40.897055465519145,11.949699859319571,-1.397055465519145
2023-06-16 10:49:57.502,0,0,0,0,13.98,3.47,70.5,39.5,36.1,2.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.58,27.07,27.28,24.1,1.08,1.15,42.51,16.34,56.89,229.75,1480.64,1,54.05628157888164,0.0,54.05628157888164,-0.0,-9.849699859319571,40.897055465519145,11.949699859319571,-1.397055465519145
2023-06-16 10:49:57.902,0,0,0,0,13.96,3.46,70.5,39.5,36.1,2.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.59,27.07,27.28,24.1,1.08,1.15,42.58,15.54,56.89,229.75,1480.85,1,54.06399831008662,0.0,54.06399831008662,-0.0,-9.937012375188033,40.834718502611565,12.037012375188032,-1.3347185026115653
2023-06-16 10:49:58.302,0,0,0,0,13.98,3.47,70.5,39.5,36.1,2.1,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.59,27.08,27.28,24.1,1.08,1.14,42.58,15.66,56.72,229.75,1480.52,1,54.07170084328164,0.0,54.07170084328164,0.0,-9.849699859319571,40.897055465519145,11.949699859319571,-1.397055465519145
2023-06-16 10:49:58.702,0,0,0,0,13.98,3.46,70.6,39.5,36.1,2.2,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.57,27.07,27.28,24.1,1.08,1.15,42.54,15.61,56.72,229.75,1480.44,1,54.07948740320671,0.0,54.07948740320671,0.0,-9.937012375188033,40.897055465519145,12.137012375188032,-1.397055465519145
2023-06-16 10:49:59.101,0,0,0,0,13.96,3.47,70.6,39.5,36.1,2.2,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.58,27.08,27.29,24.1,1.08,1.15,42.59,16.03,56.89,229.75,1479.39,1,54.087412107236275,0.0,54.087412107236275,0.0,-9.849699859319571,40.834718502611565,12.04969985931957,-1.3347185026115653
2023-06-16 10:49:59.503,0,0,0,0,13.96,3.43,70.6,39.5,36.1,2.2,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.58,27.07,27.27,24.1,1.08,1.15,42.59,16.15,56.89,229.74,1481.17,1,54.095499595656285,0.0,54.095499595656285,-0.0,-10.200092848668703,40.834718502611565,12.400092848668702,-1.3347185026115653
2023-06-16 10:49:59.903,0,0,0,0,13.96,3.47,70.6,39.5,36.1,2.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.56,27.07,27.27,24.1,1.08,1.15,42.53,16.47,56.7,229.73,1484.67,1,54.10268320765247,0.0,54.10268320765247,-0.0,-9.849699859319571,40.834718502611565,12.149699859319572,-1.3347185026115653
2023-06-16 10:50:00.303,0,0,0,0,13.96,3.47,70.6,39.5,36.1,2.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.56,27.07,27.28,24.1,1.08,1.15,42.51,16.5,56.7,229.74,1489.22,1,54.108350452899835,0.0,54.108350452899835,-0.0,-9.849699859319571,40.834718502611565,12.149699859319572,-1.3347185026115653
2023-06-16 10:50:00.702,0,0,0,0,13.96,3.48,70.7,39.5,36.1,2.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,27.08,27.26,24.1,1.08,1.15,42.58,16.43,56.86,229.76,1490.24,1,54.112551818170445,0.0,54.112551818170445,-0.0,-9.762576202784828,40.834718502611565,12.062576202784829,-1.3347185026115653
2023-06-16 10:50:01.102,0,0,0,0,13.98,3.47,70.7,39.5,36.1,2.3,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,27.07,27.26,24.1,1.08,1.15,42.57,16.38,56.86,229.78,1489.9,1,54.11649313195695,0.0,54.11649313195695,0.0,-9.849699859319571,40.897055465519145,12.149699859319572,-1.397055465519145
2023-06-16 10:50:01.502,0,0,0,0,13.98,3.46,70.7,39.5,36.1,2.3,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.57,27.07,27.26,24.1,1.08,1.15,42.51,16.49,56.78,229.8,1488.24,1,54.120698095426455,0.0,54.120698095426455,0.0,-9.937012375188033,40.897055465519145,12.237012375188034,-1.397055465519145
2023-06-16 10:50:01.901,0,0,0,0,13.96,3.48,70.8,39.5,36.1,2.3,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.57,27.07,27.26,24.1,1.08,1.15,42.58,16.38,56.78,229.81,1488.61,1,54.12535445585479,0.0,54.12535445585479,-0.0,-9.762576202784828,40.834718502611565,12.062576202784829,-1.3347185026115653
2023-06-16 10:50:02.303,0,0,0,0,13.96,3.48,70.8,39.5,36.1,2.3,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.57,27.09,27.25,24.1,1.08,1.15,42.55,16.39,56.74,229.78,1489.56,1,54.12983739431132,0.0,54.12983739431132,-0.0,-9.762576202784828,40.834718502611565,12.062576202784829,-1.3347185026115653
2023-06-16 10:50:02.702,0,0,0,0,13.98,3.47,70.9,39.5,36.1,2.3,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.57,27.1,27.26,24.1,1.08,1.14,42.49,16.85,56.74,229.75,1488.14,1,54.134147655489336,0.0,54.134147655489336,0.0,-9.849699859319571,40.897055465519145,12.149699859319572,-1.397055465519145
2023-06-16 10:50:03.101,0,0,0,0,13.98,3.47,70.9,39.5,36.1,2.4,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,27.08,27.26,24.1,1.08,1.15,42.56,16.97,56.88,229.75,1486.59,1,54.13903702906836,0.0,54.13903702906836,0.0,-9.849699859319571,40.897055465519145,12.249699859319572,-1.397055465519145
2023-06-16 10:50:03.503,0,0,0,0,13.98,3.49,70.9,39.5,36.1,2.4,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.57,27.08,27.26,24.1,1.08,1.15,42.57,16.82,56.88,229.74,1487.06,1,54.14437429849137,0.0,54.14437429849137,-0.0,-9.67564044035771,40.897055465519145,12.075640440357711,-1.397055465519145
2023-06-16 10:50:03.901,0,0,0,0,13.96,3.47,70.9,39.5,36.1,2.4,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.57,27.08,27.26,24.1,1.08,1.15,42.58,15.89,56.73,229.75,1486.63,1,54.149562844405075,0.0,54.149562844405075,0.0,-9.849699859319571,40.834718502611565,12.249699859319572,-1.3347185026115653
2023-06-16 10:50:04.302,0,0,0,0,13.96,3.46,71.0,39.5,36.1,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.57,27.1,27.26,24.1,1.08,1.14,42.55,15.75,56.91,229.74,1486.57,1,54.15493018939247,0.0,54.15493018939247,0.0,-9.937012375188033,40.834718502611565,12.437012375188033,-1.3347185026115653
2023-06-16 10:50:04.703,0,0,0,0,13.93,3.45,71.0,39.5,36.1,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.55,27.08,27.28,24.1,1.08,1.15,42.51,15.92,56.91,229.75,1487.84,1,54.16019436092367,0.0,54.16019436092367,-0.0,-10.024514723422499,40.741090411606535,12.524514723422499,-1.2410904116065353
2023-06-16 10:50:05.102,0,0,0,0,13.98,3.46,71.0,39.5,36.0,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.57,27.09,27.28,24.1,1.08,1.15,42.55,15.74,56.71,229.74,1487.86,1,54.1650367561244,0.0,54.1650367561244,-0.0,-9.937012375188033,40.897055465519145,12.437012375188033,-1.397055465519145
2023-06-16 10:50:05.503,0,0,0,0,13.98,3.48,71.0,39.5,36.0,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.55,27.1,27.26,24.1,1.08,1.14,42.58,15.67,56.71,229.71,1487.23,1,54.169967715792566,0.0,54.169967715792566,0.0,-9.762576202784828,40.897055465519145,12.262576202784828,-1.397055465519145
2023-06-16 10:50:05.902,0,0,0,0,13.96,3.48,71.0,39.5,36.0,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.56,27.1,27.26,24.1,1.08,1.15,42.51,15.53,56.72,229.69,1487.92,1,54.17500118676414,0.0,54.17500118676414,-0.0,-9.762576202784828,40.834718502611565,12.262576202784828,-1.3347185026115653
