TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:50:06.303,0,0,0,0,13.96,3.47,71.1,39.5,36.1,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.56,27.09,27.28,24.1,1.08,1.14,42.54,16.03,56.72,229.69,1490.48,1,54.1795786163067,0.0,54.1795786163067,-0.0,-9.849699859319571,40.834718502611565,12.349699859319571,-1.3347185026115653
2023-06-16 10:50:06.701,0,0,0,0,13.98,3.47,71.1,39.5,36.1,2.5,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.55,27.09,27.27,24.1,1.08,1.15,42.53,15.98,56.91,229.65,1495.86,1,54.182832635447895,0.0,54.182832635447895,-0.0,-9.849699859319571,40.897055465519145,12.349699859319571,-1.397055465519145
2023-06-16 10:50:07.103,0,0,0,0,13.96,3.47,71.2,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.55,27.09,27.29,24.1,1.08,1.15,42.51,16.08,56.91,229.67,1497.48,1,54.184331983163275,0.0,54.184331983163275,-0.0,-9.849699859319571,40.834718502611565,12.449699859319571,-1.3347185026115653
2023-06-16 10:50:07.501,0,0,0,0,13.91,3.49,71.2,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.54,27.09,27.29,24.1,1.08,1.15,42.6,15.84,56.73,229.68,1497.39,1,54.185344184601234,0.0,54.185344184601234,0.0,-9.67564044035771,40.67858968345092,12.27564044035771,-1.178589683450923
2023-06-16 10:50:07.901,0,0,0,0,13.98,3.46,71.2,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.54,27.09,27.29,24.1,1.08,1.14,42.58,15.83,56.73,229.65,1497.23,1,54.186403850130965,0.0,54.186403850130965,0.0,-9.937012375188033,40.897055465519145,12.537012375188032,-1.397055465519145
2023-06-16 10:50:08.302,0,0,0,0,13.96,3.47,71.2,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.54,27.09,27.3,24.1,1.08,1.15,42.54,15.98,56.89,229.6,1498.48,1,54.187391086511546,0.0,54.187391086511546,-0.0,-9.849699859319571,40.834718502611565,12.449699859319571,-1.3347185026115653
2023-06-16 10:50:08.702,0,0,0,0,13.93,3.45,71.3,39.4,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.53,27.09,27.31,24.1,1.08,1.14,42.5,16.17,56.89,229.6,1498.92,1,54.187955137872635,0.0,54.187955137872635,-0.0,-10.024514723422499,40.741090411606535,12.624514723422498,-1.3410904116065367
2023-06-16 10:50:09.102,0,0,0,0,13.96,3.47,71.3,39.4,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.54,27.1,27.31,24.1,1.08,1.14,42.53,16.98,56.75,229.63,1496.55,1,54.18862228311294,0.0,54.18862228311294,0.0,-9.849699859319571,40.834718502611565,12.449699859319571,-1.4347185026115667
2023-06-16 10:50:09.501,0,0,0,0,13.96,3.47,71.3,39.4,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.53,27.09,27.31,24.1,1.08,1.14,42.55,17.4,56.75,229.6,1496.85,1,54.18996983987086,0.0,54.18996983987086,-0.0,-9.849699859319571,40.834718502611565,12.449699859319571,-1.4347185026115667
2023-06-16 10:50:09.903,0,0,0,0,13.93,3.47,71.4,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.52,27.09,27.31,24.1,1.08,1.14,42.55,17.77,56.73,229.56,1498.03,1,54.19111577572339,0.0,54.19111577572339,-0.0,-9.849699859319571,40.741090411606535,12.449699859319571,-1.2410904116065353
2023-06-16 10:50:10.304,0,0,0,0,13.96,3.43,71.4,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.52,27.09,27.31,24.1,1.08,1.14,42.55,17.42,56.73,229.53,1498.7,1,54.191837368655136,0.0,54.191837368655136,-0.0,-10.200092848668703,40.834718502611565,12.800092848668703,-1.3347185026115653
2023-06-16 10:50:10.702,0,0,0,0,13.93,3.47,71.4,39.5,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.53,27.08,27.32,24.1,1.08,1.14,42.51,16.93,56.91,229.56,1494.75,1,54.19275291180604,0.0,54.19275291180604,0.0,-9.849699859319571,40.741090411606535,12.449699859319571,-1.2410904116065353
2023-06-16 10:50:11.101,0,0,0,0,13.91,3.47,71.4,39.4,36.0,2.6,4100,0,22.5,40.0,47.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.53,27.08,27.32,24.1,1.08,1.14,42.49,16.63,56.91,229.6,1491.23,1,54.19519817194217,0.0,54.19519817194217,0.0,-9.849699859319571,40.67858968345092,12.449699859319571,-1.2785896834509245
2023-06-16 10:50:11.501,0,0,0,0,13.93,3.48,71.4,39.4,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.54,27.09,27.33,24.1,1.08,1.15,42.46,16.45,56.75,229.61,1491.32,1,54.19869809150213,0.0,54.19869809150213,-0.0,-9.762576202784828,40.741090411606535,12.362576202784828,-1.3410904116065367
2023-06-16 10:50:11.901,0,0,0,0,13.98,3.47,71.5,39.4,36.0,2.6,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.52,27.09,27.33,24.1,1.08,1.15,42.51,16.54,56.75,229.63,1491.63,1,54.202135838851866,0.0,54.202135838851866,-0.0,-9.849699859319571,40.897055465519145,12.449699859319571,-1.4970554655191464
2023-06-16 10:50:12.302,0,0,0,0,13.98,3.47,71.5,39.4,36.0,2.7,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.52,27.09,27.33,24.1,1.08,1.14,42.55,16.19,56.93,229.66,1495.11,1,54.20514094568485,0.0,54.20514094568485,-0.0,-9.849699859319571,40.897055465519145,12.54969985931957,-1.4970554655191464
2023-06-16 10:50:12.701,0,0,0,0,13.93,3.47,71.5,39.4,36.0,2.7,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.53,27.09,27.33,24.1,1.08,1.14,42.59,16.31,56.93,229.67,1497.88,1,54.20681945911402,0.0,54.20681945911402,-0.0,-9.849699859319571,40.741090411606535,12.54969985931957,-1.3410904116065367
2023-06-16 10:50:13.102,0,0,0,0,13.93,3.48,71.6,39.4,36.0,2.7,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.52,27.09,27.35,24.1,1.08,1.14,42.54,15.9,56.75,229.66,1499.46,1,54.20750965861315,0.0,54.20750965861315,-0.0,-9.762576202784828,40.741090411606535,12.462576202784827,-1.3410904116065367
2023-06-16 10:50:13.502,0,0,0,0,13.98,3.48,71.6,39.4,36.0,2.7,4100,0,22.5,40.0,47.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.52,27.09,27.35,24.1,1.08,1.14,42.53,16.2,56.75,229.65,1498.01,1,54.20787165822262,0.0,54.20787165822262,0.0,-9.762576202784828,40.897055465519145,12.462576202784827,-1.4970554655191464
2023-06-16 10:50:13.901,0,0,0,0,13.96,3.47,71.6,39.4,36.0,2.7,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.52,27.09,27.35,24.1,1.08,1.15,42.51,16.12,56.76,229.64,1498.96,1,54.20857171066993,0.0,54.20857171066993,-0.0,-9.849699859319571,40.834718502611565,12.54969985931957,-1.4347185026115667
2023-06-16 10:50:14.302,0,0,0,0,13.96,3.47,71.6,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.52,27.1,27.33,24.1,1.08,1.15,42.54,16.61,56.76,229.68,1497.68,1,54.209115944602424,0.0,54.209115944602424,0.0,-9.849699859319571,40.834718502611565,12.649699859319572,-1.4347185026115667
2023-06-16 10:50:14.701,0,0,0,0,13.96,3.47,71.6,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.53,27.1,27.35,24.1,1.08,1.14,42.53,16.87,56.89,229.69,1497.75,1,54.210034528152875,0.0,54.210034528152875,-0.0,-9.849699859319571,40.834718502611565,12.649699859319572,-1.4347185026115667
2023-06-16 10:50:15.101,0,0,0,0,13.96,3.46,71.6,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.52,27.09,27.35,24.1,1.08,1.14,42.46,17.12,56.89,229.68,1496.84,1,54.211024653241566,0.0,54.211024653241566,0.0,-9.937012375188033,40.834718502611565,12.737012375188034,-1.4347185026115667
2023-06-16 10:50:15.502,0,0,0,0,13.96,3.47,71.7,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,27.1,27.35,24.1,1.08,1.15,42.47,16.96,56.72,229.6,1498.87,1,54.21208911558859,0.0,54.21208911558859,-0.0,-9.849699859319571,40.834718502611565,12.649699859319572,-1.4347185026115667
2023-06-16 10:50:15.901,0,0,0,0,13.98,3.46,71.7,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.52,27.1,27.35,24.1,1.08,1.14,42.49,16.81,56.72,229.57,1497.68,1,54.212656416702195,0.0,54.212656416702195,0.0,-9.937012375188033,40.897055465519145,12.737012375188034,-1.4970554655191464
2023-06-16 10:50:16.303,0,0,0,0,13.96,3.46,71.8,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.52,27.09,27.36,24.1,1.08,1.14,42.54,16.2,56.94,229.54,1495.56,1,54.21380115819923,0.0,54.21380115819923,0.0,-9.937012375188033,40.834718502611565,12.737012375188034,-1.4347185026115667
2023-06-16 10:50:16.701,0,0,0,0,13.91,3.47,71.8,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.53,27.1,27.36,24.1,1.08,1.15,42.56,15.91,56.94,229.59,1493.77,1,54.21574293937675,0.0,54.21574293937675,0.0,-9.849699859319571,40.67858968345092,12.649699859319572,-1.378589683450926
2023-06-16 10:50:17.103,0,0,0,0,13.98,3.47,71.8,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.52,27.1,27.36,24.1,1.08,1.14,42.51,15.81,56.75,229.58,1494.7,1,54.21815302325717,0.0,54.21815302325717,-0.0,-9.849699859319571,40.897055465519145,12.649699859319572,-1.5970554655191478
2023-06-16 10:50:17.502,0,0,0,0,13.96,3.47,71.8,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.51,27.09,27.38,24.1,1.08,1.14,42.46,16.22,56.75,229.56,1496.43,1,54.22009415837042,0.0,54.22009415837042,-0.0,-9.849699859319571,40.834718502611565,12.649699859319572,-1.5347185026115682
2023-06-16 10:50:17.902,0,0,0,0,13.96,3.46,71.9,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.52,27.1,27.38,24.1,1.08,1.14,42.55,16.21,56.79,229.57,1498.19,1,54.221346931462215,0.0,54.221346931462215,-0.0,-9.937012375188033,40.834718502611565,12.737012375188034,-1.4347185026115667
2023-06-16 10:50:18.302,0,0,0,0,13.93,3.43,71.9,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.52,27.1,27.36,24.1,1.08,1.14,42.56,16.02,56.79,229.61,1497.83,1,54.22210694439881,0.0,54.22210694439881,0.0,-10.200092848668703,40.741090411606535,13.000092848668704,-1.3410904116065367
2023-06-16 10:50:18.703,0,0,0,0,13.98,3.47,72.0,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.52,27.1,27.38,24.1,1.08,1.14,42.53,15.87,56.9,229.63,1496.81,1,54.22308105731481,0.0,54.22308105731481,0.0,-9.849699859319571,40.897055465519145,12.649699859319572,-1.4970554655191464
2023-06-16 10:50:19.101,0,0,0,0,13.98,3.47,72.0,39.4,36.0,2.8,4100,0,22.5,39.5,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.51,27.1,27.37,24.1,1.08,1.14,42.51,16.26,56.9,229.64,1494.98,1,54.224532390983036,0.0,54.224532390983036,0.0,-9.849699859319571,40.897055465519145,12.649699859319572,-1.4970554655191464
2023-06-16 10:50:19.501,0,0,0,0,13.93,3.47,72.0,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.51,27.1,27.38,24.1,1.08,1.14,42.47,16.53,56.74,229.65,1494.45,1,54.22659488166802,0.0,54.22659488166802,0.0,-9.849699859319571,40.741090411606535,12.649699859319572,-1.3410904116065367
2023-06-16 10:50:19.902,0,0,0,0,13.98,3.46,72.0,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.51,27.11,27.38,24.1,1.08,1.14,42.51,17.04,56.74,229.71,1492.45,1,54.229012512149744,0.0,54.229012512149744,0.0,-9.937012375188033,40.897055465519145,12.737012375188034,-1.5970554655191478
2023-06-16 10:50:20.301,0,0,0,0,13.96,3.46,72.0,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.51,27.11,27.36,24.1,1.08,1.14,42.54,16.94,56.92,229.77,1491.71,1,54.232105424218105,0.0,54.232105424218105,0.0,-9.937012375188033,40.834718502611565,12.737012375188034,-1.5347185026115682
2023-06-16 10:50:20.702,0,0,0,0,13.98,3.46,72.1,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.51,27.11,27.38,24.1,1.08,1.14,42.55,16.76,56.92,229.78,1491.4,1,54.23545360894673,0.0,54.23545360894673,0.0,-9.937012375188033,40.897055465519145,12.737012375188034,-1.5970554655191478
2023-06-16 10:50:21.101,0,0,0,0,13.93,3.45,72.1,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.5,27.11,27.38,24.1,1.08,1.14,42.51,16.43,56.75,229.7,1494.12,1,54.23861920317166,0.0,54.23861920317166,-0.0,-10.024514723422499,40.741090411606535,12.8245147234225,-1.4410904116065382
2023-06-16 10:50:21.502,0,0,0,0,13.96,3.47,72.1,39.4,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.51,27.1,27.39,24.1,1.08,1.14,42.51,16.1,56.75,229.65,1495.64,1,54.24082481683247,0.0,54.24082481683247,-0.0,-9.849699859319571,40.834718502611565,12.649699859319572,-1.4347185026115667
2023-06-16 10:50:21.903,0,0,0,0,13.93,3.43,72.1,39.4,36.0,2.8,4100,0,22.5,39.5,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.51,27.09,27.39,24.1,1.08,1.14,42.54,16.31,56.9,229.67,1497.46,1,54.24238906139844,0.0,54.24238906139844,-0.0,-10.200092848668703,40.741090411606535,13.000092848668704,-1.3410904116065367
2023-06-16 10:50:22.302,0,0,0,0,13.93,3.45,72.1,39.3,36.0,2.8,4100,0,22.5,39.5,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.51,27.09,27.39,24.1,1.08,1.14,42.55,16.27,56.9,229.74,1496.51,1,54.243497533042365,0.0,54.243497533042365,0.0,-10.024514723422499,40.741090411606535,12.8245147234225,-1.4410904116065382
2023-06-16 10:50:22.702,0,0,0,0,13.93,3.45,72.1,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.5,27.1,27.39,24.1,1.08,1.14,42.51,16.15,56.74,229.72,1499.44,1,54.244600776534014,0.0,54.244600776534014,-0.0,-10.024514723422499,40.741090411606535,12.8245147234225,-1.4410904116065382
2023-06-16 10:50:23.102,0,0,0,0,13.91,3.45,72.1,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.52,27.1,27.39,24.1,1.08,1.14,42.44,16.01,56.74,229.68,1499.8,1,54.244788414864466,0.0,54.244788414864466,-0.0,-10.024514723422499,40.67858968345092,12.8245147234225,-1.378589683450926
2023-06-16 10:50:23.501,0,0,0,0,13.96,3.46,72.3,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.49,27.1,27.39,24.1,1.08,1.14,42.46,15.97,56.74,229.64,1499.6,1,54.244888136296204,0.0,54.244888136296204,0.0,-9.937012375188033,40.834718502611565,12.737012375188034,-1.5347185026115682
2023-06-16 10:50:23.902,0,0,0,0,13.91,3.46,72.3,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.49,27.1,27.39,24.1,1.08,1.14,42.55,16.27,56.74,229.64,1496.96,1,54.24531373177045,0.0,54.24531373177045,0.0,-9.937012375188033,40.67858968345092,12.737012375188034,-1.378589683450926
2023-06-16 10:50:24.301,0,0,0,0,13.93,3.45,72.3,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.49,27.1,27.41,24.1,1.08,1.14,42.55,16.63,56.84,229.64,1494.75,1,54.24674424398416,0.0,54.24674424398416,0.0,-10.024514723422499,40.741090411606535,12.8245147234225,-1.4410904116065382
2023-06-16 10:50:24.702,0,0,0,0,13.93,3.43,72.3,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.5,27.12,27.39,24.1,1.08,1.14,42.54,16.51,56.84,229.63,1494.46,1,54.24887981981986,0.0,54.24887981981986,0.0,-10.200092848668703,40.741090411606535,13.000092848668704,-1.4410904116065382
2023-06-16 10:50:25.101,0,0,0,0,13.96,3.47,72.3,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.5,27.1,27.38,24.1,1.08,1.14,42.51,16.22,56.73,229.6,1495.12,1,54.25102645063156,0.0,54.25102645063156,-0.0,-9.849699859319571,40.834718502611565,12.649699859319572,-1.5347185026115682
2023-06-16 10:50:25.502,0,0,0,0,13.96,3.46,72.4,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.49,27.11,27.39,24.1,1.08,1.14,42.49,15.79,56.73,229.57,1496.71,1,54.25282375634665,0.0,54.25282375634665,-0.0,-9.937012375188033,40.834718502611565,12.737012375188034,-1.5347185026115682
2023-06-16 10:50:25.902,0,0,0,0,13.98,3.45,72.4,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.49,27.12,27.39,24.1,1.08,1.14,42.49,15.77,56.92,229.56,1498.97,1,54.25390979596132,0.0,54.25390979596132,-0.0,-10.024514723422499,40.897055465519145,12.8245147234225,-1.5970554655191478
2023-06-16 10:50:26.303,0,0,0,0,13.93,3.43,72.4,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.49,27.12,27.4,24.1,1.08,1.14,42.46,16.08,56.92,229.6,1499.28,1,54.25429174295659,0.0,54.25429174295659,-0.0,-10.200092848668703,40.741090411606535,13.000092848668704,-1.4410904116065382
2023-06-16 10:50:26.702,0,0,0,0,13.93,3.45,72.5,39.3,36.0,2.8,4100,0,22.5,40.0,47.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.5,27.11,27.39,24.1,1.08,1.14,42.51,16.0,56.74,229.65,1497.35,1,54.25477188019271,0.0,54.25477188019271,0.0,-10.024514723422499,40.741090411606535,12.8245147234225,-1.4410904116065382
2023-06-16 10:50:27.101,0,0,0,0,13.98,3.43,72.5,39.3,36.0,2.8,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.5,27.12,27.41,24.1,1.08,1.14,42.46,16.23,56.74,229.66,1495.03,1,54.25606262539859,0.0,54.25606262539859,0.0,-10.200092848668703,40.897055465519145,13.000092848668704,-1.5970554655191478
2023-06-16 10:50:27.501,0,0,0,0,14.0,3.43,72.5,39.3,36.0,2.8,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.49,27.12,27.42,24.1,1.08,1.14,42.52,16.14,56.76,229.68,1492.81,1,54.25826748909469,0.0,54.25826748909469,0.0,-10.200092848668703,40.95932720515253,13.000092848668704,-1.659327205152536
2023-06-16 10:50:27.901,0,0,0,0,13.96,3.43,72.5,39.3,36.0,2.8,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.5,27.12,27.42,24.1,1.08,1.14,42.54,16.43,56.76,229.74,1491.28,1,54.261297374815896,0.0,54.261297374815896,0.0,-10.200092848668703,40.834718502611565,13.000092848668704,-1.5347185026115682
2023-06-16 10:50:28.303,0,0,0,0,13.96,3.45,72.5,39.3,36.0,2.8,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.5,27.12,27.39,24.1,1.08,1.14,42.47,16.53,56.91,229.78,1491.36,1,54.26479169574257,0.0,54.26479169574257,-0.0,-10.024514723422499,40.834718502611565,12.8245147234225,-1.5347185026115682
2023-06-16 10:50:28.702,0,0,0,0,13.98,3.43,72.6,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.49,27.13,27.39,24.1,1.08,1.14,42.46,16.9,56.91,229.77,1494.06,1,54.267973808050115,0.0,54.267973808050115,-0.0,-10.200092848668703,40.897055465519145,13.100092848668703,-1.5970554655191478
2023-06-16 10:50:29.102,0,0,0,0,13.96,3.43,72.6,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.47,27.13,27.4,24.1,1.08,1.14,42.47,16.99,56.75,229.73,1495.38,1,54.27021379222389,0.0,54.27021379222389,-0.0,-10.200092848668703,40.834718502611565,13.100092848668703,-1.5347185026115682
2023-06-16 10:50:29.502,0,0,0,0,13.98,3.43,72.6,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.49,27.12,27.41,24.1,1.08,1.14,42.49,16.89,56.75,229.71,1494.22,1,54.27218023397441,0.0,54.27218023397441,0.0,-10.200092848668703,40.897055465519145,13.100092848668703,-1.5970554655191478
2023-06-16 10:50:29.902,0,0,0,0,13.93,3.43,72.6,39.3,36.0,2.8,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.48,27.12,27.41,24.1,1.08,1.14,42.49,16.43,56.93,229.72,1492.36,1,54.274673307127905,0.0,54.274673307127905,0.0,-10.200092848668703,40.741090411606535,13.000092848668704,-1.4410904116065382
2023-06-16 10:50:30.302,0,0,0,0,13.93,3.43,72.6,39.3,36.0,2.8,4100,0,22.5,39.5,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.48,27.12,27.39,24.1,1.08,1.14,42.47,16.17,56.93,229.69,1493.24,1,54.27764597142691,0.0,54.27764597142691,-0.0,-10.200092848668703,40.741090411606535,13.000092848668704,-1.4410904116065382
2023-06-16 10:50:30.702,0,0,0,0,13.88,3.43,72.6,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.49,27.12,27.37,24.1,1.08,1.14,42.47,15.89,56.74,229.7,1493.04,1,54.280368981890625,0.0,54.280368981890625,0.0,-10.200092848668703,40.58471518272887,13.100092848668703,-1.284715182728874
2023-06-16 10:50:31.101,0,0,0,0,13.93,3.42,72.6,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.49,27.11,27.36,24.1,1.08,1.14,42.42,16.07,56.74,229.69,1492.65,1,54.283187535822336,0.0,54.283187535822336,0.0,-10.288170611558655,40.741090411606535,13.188170611558656,-1.4410904116065382
2023-06-16 10:50:31.502,0,0,0,0,13.96,3.43,72.8,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.48,27.13,27.39,24.1,1.08,1.14,42.46,16.14,56.76,229.69,1492.34,1,54.286161668667745,0.0,54.286161668667745,0.0,-10.200092848668703,40.834718502611565,13.100092848668703,-1.5347185026115682
2023-06-16 10:50:31.903,0,0,0,0,13.93,3.42,72.8,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.48,27.12,27.39,24.1,1.08,1.14,42.5,16.32,56.76,229.66,1493.93,1,54.289069774227094,0.0,54.289069774227094,-0.0,-10.288170611558655,40.741090411606535,13.188170611558656,-1.4410904116065382
2023-06-16 10:50:32.302,0,0,0,0,13.91,3.43,72.8,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.48,27.12,27.38,24.1,1.08,1.14,42.48,15.83,56.73,229.67,1492.2,1,54.291663688151786,0.0,54.291663688151786,0.0,-10.200092848668703,40.67858968345092,13.100092848668703,-1.378589683450926
2023-06-16 10:50:32.703,0,0,0,0,13.91,3.43,72.8,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.46,27.12,27.39,24.1,1.08,1.14,42.46,15.7,56.73,229.7,1491.37,1,54.29487472030396,0.0,54.29487472030396,0.0,-10.200092848668703,40.67858968345092,13.100092848668703,-1.378589683450926
2023-06-16 10:50:33.102,0,0,0,0,13.91,3.43,72.8,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.46,27.12,27.38,24.1,1.08,1.14,42.44,15.79,56.74,229.74,1489.29,1,54.298526893596595,0.0,54.298526893596595,0.0,-10.200092848668703,40.67858968345092,13.100092848668703,-1.378589683450926
2023-06-16 10:50:33.503,0,0,0,0,13.91,3.42,72.9,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.46,27.12,27.39,24.1,1.08,1.14,42.51,15.96,56.74,229.71,1490.52,1,54.302699383301686,0.0,54.302699383301686,-0.0,-10.288170611558655,40.67858968345092,13.188170611558656,-1.378589683450926
2023-06-16 10:50:33.902,0,0,0,0,13.91,3.41,72.9,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.46,27.13,27.39,24.1,1.08,1.14,42.49,16.33,56.93,229.75,1488.79,1,54.30665106482262,0.0,54.30665106482262,0.0,-10.376442178748903,40.67858968345092,13.276442178748903,-1.378589683450926
2023-06-16 10:50:34.301,0,0,0,0,13.86,3.43,73.0,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.46,27.13,27.39,24.1,1.08,1.14,42.45,16.2,56.93,229.75,1490.0,1,54.311012363829555,0.0,54.311012363829555,-0.0,-10.200092848668703,40.52204967116785,13.100092848668703,-1.2220496711678521
2023-06-16 10:50:34.701,0,0,0,0,13.88,3.41,73.0,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.47,27.12,27.4,24.1,1.08,1.14,42.49,16.31,56.75,229.75,1491.11,1,54.314900199983065,0.0,54.314900199983065,-0.0,-10.376442178748903,40.58471518272887,13.276442178748903,-1.284715182728874
2023-06-16 10:50:35.102,0,0,0,0,13.88,3.43,73.0,39.3,36.0,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.46,27.12,27.41,24.1,1.08,1.14,42.49,16.34,56.75,229.73,1492.39,1,54.31833166801209,0.0,54.31833166801209,-0.0,-10.200092848668703,40.58471518272887,13.100092848668703,-1.284715182728874
2023-06-16 10:50:35.501,0,0,0,0,13.93,3.43,73.0,39.3,35.9,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.48,27.12,27.4,24.1,1.08,1.14,42.44,16.38,56.77,229.69,1493.31,1,54.321284443519055,0.0,54.321284443519055,-0.0,-10.200092848668703,40.741090411606535,13.100092848668703,-1.4410904116065382
2023-06-16 10:50:35.903,0,0,0,0,13.93,3.41,73.0,39.3,35.9,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,27.12,27.4,24.1,1.08,1.14,42.43,16.41,56.77,229.68,1493.3,1,54.323970596525605,0.0,54.323970596525605,0.0,-10.376442178748903,40.741090411606535,13.276442178748903,-1.4410904116065382
2023-06-16 10:50:36.302,0,0,0,0,13.93,3.42,73.0,39.3,35.9,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.46,27.12,27.4,24.1,1.08,1.14,42.47,16.21,56.75,229.74,1490.5,1,54.3269205196833,0.0,54.3269205196833,0.0,-10.288170611558655,40.741090411606535,13.188170611558656,-1.4410904116065382
2023-06-16 10:50:36.701,0,0,0,0,13.88,3.41,73.1,39.3,35.9,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.48,27.13,27.42,24.1,1.08,1.14,42.42,16.37,56.75,229.79,1489.0,1,54.33086130044216,0.0,54.33086130044216,0.0,-10.376442178748903,40.58471518272887,13.276442178748903,-1.284715182728874
2023-06-16 10:50:37.101,0,0,0,0,13.91,3.41,73.1,39.3,35.9,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.48,27.13,27.42,24.1,1.08,1.14,42.51,16.54,56.75,229.79,1489.6,1,54.335204896042285,0.0,54.335204896042285,-0.0,-10.376442178748903,40.67858968345092,13.276442178748903,-1.378589683450926
2023-06-16 10:50:37.501,0,0,0,0,13.88,3.41,73.1,39.3,35.9,2.9,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.47,27.13,27.43,24.1,1.08,1.14,42.51,16.5,56.75,229.78,1490.44,1,54.33928124382251,0.0,54.33928124382251,-0.0,-10.376442178748903,40.58471518272887,13.276442178748903,-1.284715182728874
2023-06-16 10:50:37.902,0,0,0,0,13.88,3.41,73.1,39.3,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.48,27.12,27.43,24.1,1.08,1.14,42.42,16.23,56.92,229.81,1489.58,1,54.34319858989471,0.0,54.34319858989471,0.0,-10.376442178748903,40.58471518272887,13.376442178748903,-1.284715182728874
2023-06-16 10:50:38.303,0,0,0,0,13.91,3.42,73.1,39.3,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.48,27.12,27.42,24.1,1.08,1.14,42.43,15.7,56.92,229.82,1487.96,1,54.3475439718079,0.0,54.3475439718079,0.0,-10.288170611558655,40.67858968345092,13.288170611558655,-1.378589683450926
2023-06-16 10:50:38.702,0,0,0,0,13.93,3.4,73.2,39.3,36.0,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.47,27.13,27.42,24.1,1.08,1.14,42.44,15.57,56.75,229.83,1486.39,1,54.35249832901472,0.0,54.35249832901472,0.0,-10.464908563620895,40.741090411606535,13.464908563620895,-1.4410904116065382
2023-06-16 10:50:39.101,0,0,0,0,13.93,3.42,73.2,39.3,36.0,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.46,27.13,27.43,24.1,1.08,1.14,42.42,15.43,56.75,229.73,1488.67,1,54.357703626782836,0.0,54.357703626782836,-0.0,-10.288170611558655,40.741090411606535,13.288170611558655,-1.4410904116065382
2023-06-16 10:50:39.502,0,0,0,0,13.91,3.43,73.2,39.3,36.0,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.47,27.12,27.43,24.1,1.08,1.14,42.41,15.61,56.86,229.67,1488.57,1,54.36226000681156,0.0,54.36226000681156,0.0,-10.200092848668703,40.67858968345092,13.200092848668703,-1.378589683450926
2023-06-16 10:50:39.903,0,0,0,0,13.88,3.41,73.3,39.3,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.48,27.12,27.43,24.1,1.08,1.14,42.47,15.65,56.86,229.63,1487.47,1,54.36694816199535,0.0,54.36694816199535,0.0,-10.376442178748903,40.58471518272887,13.376442178748903,-1.284715182728874
2023-06-16 10:50:40.301,0,0,0,0,13.91,3.43,73.3,39.3,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.48,27.12,27.45,24.1,1.08,1.14,42.42,15.77,56.8,229.66,1488.47,1,54.3718393884682,0.0,54.3718393884682,-0.0,-10.200092848668703,40.67858968345092,13.200092848668703,-1.378589683450926
2023-06-16 10:50:40.702,0,0,0,0,13.91,3.42,73.3,39.3,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.47,27.11,27.44,24.1,1.08,1.14,42.46,15.97,56.8,229.68,1490.75,1,54.37623014303201,0.0,54.37623014303201,-0.0,-10.288170611558655,40.67858968345092,13.288170611558655,-1.378589683450926
2023-06-16 10:50:41.102,0,0,0,0,13.88,3.41,73.3,39.3,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.46,27.13,27.44,24.1,1.08,1.14,42.49,16.17,56.75,229.71,1492.31,1,54.37977636081689,0.0,54.37977636081689,-0.0,-10.376442178748903,40.58471518272887,13.376442178748903,-1.284715182728874
2023-06-16 10:50:41.502,0,0,0,0,13.91,3.42,73.3,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.47,27.12,27.46,24.1,1.08,1.14,42.46,16.34,56.75,229.68,1491.77,1,54.38290372350448,0.0,54.38290372350448,0.0,-10.288170611558655,40.67858968345092,13.288170611558655,-1.4785896834509202
2023-06-16 10:50:41.903,0,0,0,0,13.93,3.43,73.3,39.2,35.9,3.0,4100,0,22.5,40.5,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.46,27.13,27.46,24.1,1.08,1.14,42.39,16.15,56.94,229.68,1490.32,1,54.38634848851674,0.0,54.38634848851674,0.0,-10.200092848668703,40.741090411606535,13.200092848668703,-1.5410904116065325
2023-06-16 10:50:42.301,0,0,0,0,13.88,3.41,73.4,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.46,27.13,27.46,24.1,1.08,1.14,42.46,15.94,56.94,229.74,1488.2,1,54.390422297043735,0.0,54.390422297043735,0.0,-10.376442178748903,40.58471518272887,13.376442178748903,-1.3847151827288684
2023-06-16 10:50:42.702,0,0,0,0,13.88,3.4,73.4,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.45,27.13,27.46,24.1,1.08,1.14,42.49,15.98,56.74,229.75,1488.23,1,54.39514215749257,0.0,54.39514215749257,-0.0,-10.464908563620895,40.58471518272887,13.464908563620895,-1.3847151827288684
2023-06-16 10:50:43.102,0,0,0,0,13.88,3.42,73.4,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.47,27.13,27.46,24.1,1.08,1.14,42.5,16.07,56.74,229.75,1488.17,1,54.39985630885595,0.0,54.39985630885595,0.0,-10.288170611558655,40.58471518272887,13.288170611558655,-1.3847151827288684
2023-06-16 10:50:43.502,0,0,0,0,13.88,3.42,73.5,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.46,27.13,27.44,24.1,1.08,1.14,42.46,16.52,56.93,229.76,1487.36,1,54.40467105809921,0.0,54.40467105809921,0.0,-10.288170611558655,40.58471518272887,13.288170611558655,-1.3847151827288684
2023-06-16 10:50:43.901,0,0,0,0,13.91,3.41,73.5,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.13,27.44,24.1,1.08,1.14,42.38,16.72,56.93,229.8,1487.03,1,54.40974719625466,0.0,54.40974719625466,0.0,-10.376442178748903,40.67858968345092,13.376442178748903,-1.4785896834509202
2023-06-16 10:50:44.303,0,0,0,0,13.88,3.4,73.5,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.46,27.13,27.47,24.1,1.08,1.14,42.46,16.83,56.78,229.8,1487.33,1,54.414929407110144,0.0,54.414929407110144,-0.0,-10.464908563620895,40.58471518272887,13.464908563620895,-1.3847151827288684
2023-06-16 10:50:44.702,0,0,0,0,13.91,3.41,73.6,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.45,27.14,27.47,24.1,1.08,1.14,42.44,16.32,56.78,229.8,1486.2,1,54.42010768721811,0.0,54.42010768721811,0.0,-10.376442178748903,40.67858968345092,13.376442178748903,-1.4785896834509202
2023-06-16 10:50:45.103,0,0,0,0,13.91,3.43,73.6,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.46,27.12,27.45,24.1,1.08,1.14,42.46,15.66,56.75,229.78,1486.42,1,54.42561111109488,0.0,54.42561111109488,-0.0,-10.200092848668703,40.67858968345092,13.200092848668703,-1.4785896834509202
2023-06-16 10:50:45.501,0,0,0,0,13.91,3.42,73.6,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.46,27.13,27.42,24.1,1.08,1.14,42.39,15.08,56.75,229.8,1486.7,1,54.43099536944144,0.0,54.43099536944144,-0.0,-10.288170611558655,40.67858968345092,13.288170611558655,-1.4785896834509202
2023-06-16 10:50:45.802,0,0,0,0,13.91,3.41,73.6,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.45,27.14,27.42,24.1,1.08,1.14,42.41,15.11,56.92,229.83,1487.28,1,54.43493194438688,0.0,54.43493194438688,-0.0,-10.376442178748903,40.67858968345092,13.376442178748903,-1.4785896834509202
2023-06-16 10:50:46.202,0,0,0,0,13.88,3.4,73.6,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.45,27.14,27.43,24.1,1.08,1.14,42.46,15.11,56.92,229.87,1487.32,1,54.440021618068144,0.0,54.440021618068144,-0.0,-10.464908563620895,40.58471518272887,13.464908563620895,-1.3847151827288684
2023-06-16 10:50:46.703,0,0,0,0,13.93,3.42,73.6,39.2,35.9,3.0,4100,0,22.5,40.0,48.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.45,27.13,27.42,24.1,1.08,1.14,42.49,15.8,56.73,229.85,1487.39,1,54.44636214400046,0.0,54.44636214400046,-0.0,-10.288170611558655,40.741090411606535,13.288170611558655,-1.5410904116065325
2023-06-16 10:50:47.001,0,0,0,0,13.91,3.43,73.7,39.2,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.46,27.14,27.4,24.1,1.08,1.14,42.44,16.24,56.73,229.83,1488.39,1,54.450030213203355,0.0,54.450030213203355,-0.0,-10.200092848668703,40.67858968345092,13.300092848668703,-1.4785896834509202
2023-06-16 10:50:47.502,0,0,0,0,13.88,3.41,73.7,39.2,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.45,27.15,27.41,24.1,1.08,1.14,42.47,16.05,56.94,229.75,1495.55,1,54.45512116127007,0.0,54.45512116127007,-0.0,-10.376442178748903,40.58471518272887,13.476442178748902,-1.3847151827288684
2023-06-16 10:50:47.802,0,0,0,0,13.86,3.4,73.8,39.2,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.44,27.14,27.41,24.1,1.08,1.14,42.4,15.72,56.94,229.69,1504.75,1,54.45553611793511,-0.0,54.45553611793511,-0.0,-10.464908563620895,40.52204967116785,13.564908563620895,-1.3220496711678464
2023-06-16 10:50:48.202,0,0,0,0,13.88,3.41,73.8,39.2,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.44,27.14,27.4,24.1,1.08,1.14,42.41,15.68,56.75,229.65,1515.47,1,54.4525711580705,-0.0,54.4525711580705,-0.0,-10.376442178748903,40.58471518272887,13.476442178748902,-1.3847151827288684
2023-06-16 10:50:48.602,0,0,0,0,13.88,3.41,73.8,39.2,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.46,27.15,27.39,24.1,1.08,1.14,42.41,15.81,56.75,229.67,1518.57,1,54.44606072349303,-0.0,54.44606072349303,-0.0,-10.376442178748903,40.58471518272887,13.476442178748902,-1.3847151827288684
2023-06-16 10:50:49.002,0,0,0,0,13.88,3.41,73.8,39.2,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.45,27.14,27.39,24.1,1.08,1.14,42.41,16.09,56.75,229.68,1518.89,1,54.438618380732464,-0.0,54.438618380732464,-0.0,-10.376442178748903,40.58471518272887,13.476442178748902,-1.3847151827288684
2023-06-16 10:50:49.403,0,0,0,0,13.91,3.41,73.8,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.47,27.16,27.38,24.1,1.08,1.14,42.38,16.24,56.75,229.68,1518.81,1,54.431040220546656,-0.0,54.431040220546656,0.0,-10.376442178748903,40.67858968345092,13.476442178748902,-1.5785896834509217
2023-06-16 10:50:49.803,0,0,0,0,13.91,3.4,73.8,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.16,27.38,24.1,1.08,1.14,42.41,16.24,56.93,229.74,1511.75,1,54.42423088783973,-0.0,54.42423088783973,0.0,-10.464908563620895,40.67858968345092,13.564908563620895,-1.5785896834509217
2023-06-16 10:50:50.202,0,0,0,0,13.91,3.42,73.8,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.46,27.14,27.37,24.1,1.08,1.14,42.43,16.18,56.93,229.84,1501.7,1,54.42055563786977,-0.0,54.42055563786977,0.0,-10.288170611558655,40.67858968345092,13.388170611558655,-1.5785896834509217
2023-06-16 10:50:50.601,0,0,0,0,13.91,3.42,73.9,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.45,27.15,27.38,24.1,1.08,1.14,42.41,15.98,56.75,229.89,1493.02,1,54.420725847129745,0.0,54.420725847129745,0.0,-10.288170611558655,40.67858968345092,13.388170611558655,-1.5785896834509217
2023-06-16 10:50:51.002,0,0,0,0,13.93,3.41,73.9,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.45,27.13,27.37,24.1,1.08,1.14,42.41,16.15,56.75,229.88,1492.84,1,54.423542268085406,0.0,54.423542268085406,0.0,-10.376442178748903,40.741090411606535,13.476442178748902,-1.641090411606534
2023-06-16 10:50:51.401,0,0,0,0,13.88,3.4,74.0,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.46,27.13,27.37,24.1,1.08,1.14,42.39,16.24,56.94,229.86,1493.49,1,54.42633816984646,0.0,54.42633816984646,-0.0,-10.464908563620895,40.58471518272887,13.564908563620895,-1.4847151827288698
2023-06-16 10:50:51.802,0,0,0,0,13.88,3.39,74.0,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.46,27.13,27.37,24.1,1.08,1.14,42.39,16.44,56.94,229.88,1493.71,1,54.428924901070516,0.0,54.428924901070516,-0.0,-10.553570787897286,40.58471518272887,13.653570787897285,-1.4847151827288698
2023-06-16 10:50:52.202,0,0,0,0,13.88,3.41,74.0,39.1,35.9,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.16,27.38,24.1,1.08,1.14,42.39,16.19,56.75,229.87,1495.26,1,54.43128786396734,0.0,54.43128786396734,-0.0,-10.376442178748903,40.58471518272887,13.476442178748902,-1.4847151827288698
2023-06-16 10:50:52.602,0,0,0,0,13.86,3.41,74.0,39.1,35.8,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.15,27.37,24.1,1.08,1.14,42.42,15.69,56.78,229.84,1496.09,1,54.433101577789714,0.0,54.433101577789714,-0.0,-10.376442178748903,40.52204967116785,13.476442178748902,-1.4220496711678479
2023-06-16 10:50:53.001,0,0,0,0,13.88,3.39,74.0,39.1,35.8,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.48,27.15,27.37,24.1,1.08,1.14,42.41,15.33,56.78,229.83,1495.14,1,54.4347555539798,0.0,54.4347555539798,0.0,-10.553570787897286,40.58471518272887,13.653570787897285,-1.4847151827288698
2023-06-16 10:50:53.402,0,0,0,0,13.91,3.4,74.1,39.1,35.8,3.1,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.47,27.17,27.36,24.1,1.08,1.14,42.44,14.99,56.75,229.81,1494.49,1,54.436771634232926,0.0,54.436771634232926,0.0,-10.464908563620895,40.67858968345092,13.564908563620895,-1.5785896834509217
2023-06-16 10:50:53.802,0,0,0,0,13.86,3.42,74.1,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.17,27.36,24.1,1.08,1.14,42.41,15.37,56.75,229.81,1494.6,1,54.43896085973255,0.0,54.43896085973255,-0.0,-10.288170611558655,40.52204967116785,13.488170611558655,-1.4220496711678479
2023-06-16 10:50:54.202,0,0,0,0,13.93,3.41,74.1,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.46,27.15,27.36,24.1,1.08,1.14,42.39,15.82,56.76,229.78,1495.62,1,54.44101912318699,0.0,54.44101912318699,-0.0,-10.376442178748903,40.741090411606535,13.576442178748902,-1.641090411606534
2023-06-16 10:50:54.602,0,0,0,0,13.88,3.39,74.1,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.45,27.17,27.37,24.1,1.08,1.14,42.41,16.18,56.76,229.77,1495.18,1,54.442815096588056,0.0,54.442815096588056,0.0,-10.553570787897286,40.58471518272887,13.753570787897285,-1.4847151827288698
2023-06-16 10:50:55.001,0,0,0,0,13.91,3.39,74.1,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.17,27.35,24.1,1.08,1.14,42.41,16.03,56.89,229.77,1494.05,1,54.4448548755192,0.0,54.4448548755192,0.0,-10.553570787897286,40.67858968345092,13.753570787897285,-1.5785896834509217
2023-06-16 10:50:55.402,0,0,0,0,13.91,3.39,74.1,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.46,27.17,27.35,24.1,1.08,1.14,42.38,15.93,56.89,229.79,1493.39,1,54.44730472252838,0.0,54.44730472252838,0.0,-10.553570787897286,40.67858968345092,13.753570787897285,-1.5785896834509217
2023-06-16 10:50:55.802,0,0,0,0,13.86,3.4,74.2,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.45,27.17,27.35,24.1,1.08,1.14,42.45,16.21,56.75,229.77,1500.44,1,54.44924007892838,-0.0,54.44924007892838,-0.0,-10.464908563620895,40.52204967116785,13.664908563620894,-1.4220496711678479
2023-06-16 10:50:56.202,0,0,0,0,13.91,3.42,74.2,39.1,35.8,3.2,4100,0,22.5,40.0,48.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.45,27.17,27.35,24.1,1.08,1.14,42.39,16.19,56.75,229.72,1511.81,1,54.44792387543671,-0.0,54.44792387543671,-0.0,-10.288170611558655,40.67858968345092,13.488170611558655,-1.5785896834509217
