TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:50:56.601,0,0,0,0,13.86,3.39,74.2,39.1,35.8,3.2,4100,0,22.5,39.5,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.46,27.16,27.35,24.1,1.08,1.14,42.39,15.54,56.82,229.68,1519.39,1,54.442459101743616,-0.0,54.442459101743616,-0.0,-10.553570787897286,40.52204967116785,13.753570787897285,-1.4220496711678479
2023-06-16 10:50:57.002,0,0,0,0,13.96,3.4,74.3,39.1,35.8,3.2,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.46,27.16,27.33,24.1,1.08,1.13,42.36,15.02,56.82,229.68,1518.54,1,54.43476275118581,-0.0,54.43476275118581,0.0,-10.464908563620895,40.834718502611565,13.664908563620894,-1.734718502611564
2023-06-16 10:50:57.402,0,0,0,0,13.88,3.42,74.3,39.1,35.8,3.2,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.47,27.17,27.33,24.1,1.08,1.14,42.32,14.94,56.74,229.72,1518.83,1,54.42732893652669,-0.0,54.42732893652669,-0.0,-10.288170611558655,40.58471518272887,13.488170611558655,-1.4847151827288698
2023-06-16 10:50:57.803,0,0,0,0,13.93,3.41,74.3,39.1,35.8,3.2,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.47,27.17,27.33,24.1,1.08,1.14,42.38,15.35,56.74,229.81,1513.55,1,54.42030650564186,-0.0,54.42030650564186,0.0,-10.376442178748903,40.741090411606535,13.576442178748902,-1.641090411606534
2023-06-16 10:50:58.202,0,0,0,0,13.91,3.4,74.3,39.1,35.8,3.2,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.47,27.16,27.32,24.1,1.08,1.14,42.39,15.56,56.75,229.87,1503.46,1,54.415900642599986,-0.0,54.415900642599986,0.0,-10.464908563620895,40.67858968345092,13.664908563620894,-1.5785896834509217
2023-06-16 10:50:58.602,0,0,0,0,13.88,3.39,74.3,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.46,27.18,27.33,24.1,1.08,1.14,42.45,15.75,56.75,229.93,1495.26,1,54.41534385530464,0.0,54.41534385530464,0.0,-10.553570787897286,40.58471518272887,13.853570787897286,-1.4847151827288698
2023-06-16 10:50:59.002,0,0,0,0,13.88,3.41,74.3,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.47,27.17,27.31,24.1,1.08,1.13,42.38,15.93,56.92,229.94,1494.68,1,54.41729512785427,0.0,54.41729512785427,0.0,-10.376442178748903,40.58471518272887,13.676442178748903,-1.4847151827288698
2023-06-16 10:50:59.402,0,0,0,0,13.91,3.42,74.4,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.47,27.16,27.32,24.1,1.08,1.14,42.44,15.84,56.92,229.91,1493.88,1,54.41950307414524,0.0,54.41950307414524,0.0,-10.288170611558655,40.67858968345092,13.588170611558656,-1.5785896834509217
2023-06-16 10:50:59.801,0,0,0,0,13.93,3.4,74.4,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.47,27.16,27.32,24.1,1.08,1.13,42.42,15.52,56.76,229.91,1492.89,1,54.42204696979515,0.0,54.42204696979515,0.0,-10.464908563620895,40.741090411606535,13.764908563620896,-1.641090411606534
2023-06-16 10:51:00.202,0,0,0,0,13.88,3.39,74.4,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.47,27.15,27.33,24.1,1.08,1.13,42.4,15.29,56.76,229.9,1492.31,1,54.424954512062,0.0,54.424954512062,0.0,-10.553570787897286,40.58471518272887,13.853570787897286,-1.4847151827288698
2023-06-16 10:51:00.601,0,0,0,0,13.88,3.41,74.5,39.1,35.8,3.3,4100,0,22.5,39.5,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.46,27.16,27.33,24.1,1.08,1.13,42.36,15.18,56.9,229.84,1492.53,1,54.427998053772384,0.0,54.427998053772384,-0.0,-10.376442178748903,40.58471518272887,13.676442178748903,-1.4847151827288698
2023-06-16 10:51:01.003,0,0,0,0,13.91,3.42,74.5,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.46,27.16,27.32,24.1,1.08,1.14,42.34,15.22,56.9,229.79,1494.28,1,54.43082745448344,0.0,54.43082745448344,-0.0,-10.288170611558655,40.67858968345092,13.588170611558656,-1.5785896834509217
2023-06-16 10:51:01.402,0,0,0,0,13.91,3.41,74.5,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.47,27.16,27.34,24.1,1.07,1.13,42.37,14.74,56.76,229.77,1493.72,1,54.43316524222606,0.0,54.43316524222606,0.0,-10.376442178748903,40.67858968345092,13.676442178748903,-1.5785896834509217
2023-06-16 10:51:01.802,0,0,0,0,13.88,3.4,74.5,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.46,27.16,27.34,24.1,1.08,1.14,42.37,14.92,56.76,229.77,1491.48,1,54.435907652580674,0.0,54.435907652580674,0.0,-10.464908563620895,40.58471518272887,13.764908563620896,-1.4847151827288698
2023-06-16 10:51:02.201,0,0,0,0,13.93,3.39,74.5,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.46,27.15,27.35,24.1,1.08,1.14,42.42,15.03,56.76,229.78,1488.8,1,54.439575275213656,0.0,54.439575275213656,0.0,-10.553570787897286,40.741090411606535,13.853570787897286,-1.641090411606534
2023-06-16 10:51:02.602,0,0,0,0,13.91,3.4,74.6,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.46,27.16,27.35,24.1,1.08,1.14,42.39,15.52,56.76,229.79,1487.56,1,54.44418926803821,0.0,54.44418926803821,0.0,-10.464908563620895,40.67858968345092,13.764908563620896,-1.5785896834509217
2023-06-16 10:51:03.002,0,0,0,0,13.86,3.39,74.6,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.46,27.15,27.36,24.1,1.08,1.14,42.34,15.49,56.94,229.82,1487.48,1,54.44916744882816,0.0,54.44916744882816,0.0,-10.553570787897286,40.52204967116785,13.853570787897286,-1.4220496711678479
2023-06-16 10:51:03.402,0,0,0,0,13.86,3.39,74.6,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.45,27.16,27.36,24.1,1.08,1.13,42.39,15.41,56.94,229.82,1488.22,1,54.45410650199646,0.0,54.45410650199646,-0.0,-10.553570787897286,40.52204967116785,13.853570787897286,-1.4220496711678479
2023-06-16 10:51:03.801,0,0,0,0,13.88,3.4,74.6,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.46,27.16,27.36,24.1,1.07,1.13,42.33,15.29,56.75,229.78,1496.29,1,54.45800239004369,0.0,54.45800239004369,-0.0,-10.464908563620895,40.58471518272887,13.764908563620896,-1.4847151827288698
2023-06-16 10:51:04.202,0,0,0,0,13.93,3.39,74.6,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.46,27.17,27.36,24.1,1.08,1.14,42.33,15.48,56.75,229.69,1506.52,1,54.45845780875678,-0.0,54.45845780875678,-0.0,-10.553570787897286,40.741090411606535,13.853570787897286,-1.641090411606534
2023-06-16 10:51:04.601,0,0,0,0,13.88,3.41,74.6,39.1,35.8,3.3,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.46,27.16,27.37,24.1,1.08,1.14,42.34,15.52,56.94,229.6,1515.57,1,54.454969771249246,-0.0,54.454969771249246,-0.0,-10.376442178748903,40.58471518272887,13.676442178748903,-1.4847151827288698
2023-06-16 10:51:05.003,0,0,0,0,13.91,3.39,74.7,39.1,35.8,3.4,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.46,27.15,27.37,24.1,1.08,1.14,42.32,15.39,56.94,229.6,1515.51,1,54.448715518805926,-0.0,54.448715518805926,0.0,-10.553570787897286,40.67858968345092,13.953570787897286,-1.5785896834509217
2023-06-16 10:51:05.401,0,0,0,0,13.91,3.4,74.7,39.1,35.8,3.4,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.46,27.16,27.35,24.1,1.07,1.13,42.4,15.15,56.75,229.61,1515.49,1,54.442545327918474,-0.0,54.442545327918474,0.0,-10.464908563620895,40.67858968345092,13.864908563620896,-1.5785896834509217
2023-06-16 10:51:05.802,0,0,0,0,13.91,3.4,74.7,39.1,35.8,3.4,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.45,27.16,27.35,24.1,1.06,1.12,42.33,15.18,56.75,229.6,1514.97,1,54.436392818415115,-0.0,54.436392818415115,0.0,-10.464908563620895,40.67858968345092,13.864908563620896,-1.5785896834509217
2023-06-16 10:51:06.103,0,0,0,0,13.91,3.39,74.7,39.1,35.8,3.4,4100,0,22.5,39.5,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.45,27.17,27.38,24.1,1.04,1.08,42.21,14.93,56.76,229.57,1515.41,1,54.431832017061666,-0.0,54.431832017061666,-0.0,-10.553570787897286,40.67858968345092,13.953570787897286,-1.5785896834509217
2023-06-16 10:51:06.502,0,0,0,0,13.91,3.34,74.7,39.1,35.8,3.4,4100,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.46,27.17,27.38,24.1,1.04,1.06,41.72,13.87,56.76,229.58,1507.12,1,54.42651853420014,-0.0,54.42651853420014,0.0,-10.999855856487443,40.67858968345092,14.399855856487443,-1.5785896834509217
2023-06-16 10:51:06.903,0,0,0,0,13.86,3.32,74.8,39.1,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.45,27.17,27.38,24.1,1.05,1.07,41.53,13.87,56.76,229.6,1501.87,1,54.42419346751208,-0.0,54.42419346751208,0.0,-11.179777481559086,40.52204967116785,14.579777481559086,-1.4220496711678479
2023-06-16 10:51:07.303,0,0,0,0,13.91,3.32,74.8,39.1,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.45,27.17,27.39,24.1,1.05,1.07,41.53,12.73,56.94,229.67,1490.25,1,54.42463701016898,0.0,54.42463701016898,0.0,-11.179777481559086,40.67858968345092,14.579777481559086,-1.5785896834509217
2023-06-16 10:51:07.703,0,0,0,0,13.88,3.3,74.8,39.1,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.46,27.16,27.39,24.1,1.05,1.07,41.53,10.89,56.94,229.7,1485.79,1,54.42896635772461,0.0,54.42896635772461,0.0,-11.360516415950372,40.58471518272887,14.760516415950372,-1.4847151827288698
2023-06-16 10:51:08.101,0,0,0,0,13.86,3.3,74.9,39.1,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.45,27.17,27.39,24.1,1.04,1.07,41.51,8.94,56.75,229.73,1485.78,1,54.434648225963066,0.0,54.434648225963066,0.0,-11.360516415950372,40.52204967116785,14.760516415950372,-1.4220496711678479
2023-06-16 10:51:08.502,0,0,0,0,13.88,3.29,74.9,39.1,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.46,27.18,27.39,24.1,1.05,1.07,41.52,8.28,56.75,229.76,1485.89,1,54.44033105542178,0.0,54.44033105542178,-0.0,-11.451195132969985,40.58471518272887,14.851195132969986,-1.4847151827288698
2023-06-16 10:51:08.902,0,0,0,0,13.74,3.28,74.9,39.1,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.48,27.18,27.39,24.1,1.05,1.07,41.54,8.06,56.96,229.73,1487.47,1,54.445817864363136,0.0,54.445817864363136,-0.0,-11.542081506685122,40.144660581473374,14.942081506685122,-1.044660581473373
2023-06-16 10:51:09.302,0,0,0,0,13.86,3.27,74.9,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.48,27.16,27.39,24.1,1.05,1.07,41.49,8.19,56.96,229.69,1487.27,1,54.450851138729995,0.0,54.450851138729995,0.0,-11.633176666626639,40.52204967116785,15.133176666626639,-1.4220496711678479
2023-06-16 10:51:09.702,0,0,0,0,13.84,3.27,74.9,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-2.53,27.17,27.41,24.1,1.04,1.07,41.52,8.19,56.75,229.66,1494.25,1,54.45524467141624,0.0,54.45524467141624,-0.0,-11.633176666626639,40.459317958880774,15.133176666626639,-1.359317958880773
2023-06-16 10:51:10.101,0,0,0,0,13.84,3.26,74.9,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-2.58,27.17,27.42,24.1,1.05,1.07,41.58,8.1,56.75,229.6,1506.52,1,54.45633269090409,-0.0,54.45633269090409,-0.0,-11.724481751996962,40.459317958880774,15.224481751996962,-1.359317958880773
2023-06-16 10:51:10.501,0,0,0,0,13.81,3.24,75.0,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-2.64,27.16,27.42,24.1,1.05,1.06,41.59,8.04,56.78,229.59,1516.55,1,54.45272685691828,-0.0,54.45272685691828,-0.0,-11.907726304866628,40.36509590254428,15.407726304866628,-1.2650959025442816
2023-06-16 10:51:10.903,0,0,0,0,13.81,3.26,75.0,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-2.69,27.16,27.42,24.1,1.05,1.07,41.51,7.98,56.78,229.57,1515.98,1,54.44613098060126,-0.0,54.44613098060126,0.0,-11.724481751996962,40.36509590254428,15.224481751996962,-1.2650959025442816
2023-06-16 10:51:11.301,0,0,0,0,13.79,3.26,75.0,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-2.69,27.15,27.42,24.1,1.05,1.07,41.48,7.89,56.94,229.5,1516.23,1,54.439744601426064,-0.0,54.439744601426064,-0.0,-11.724481751996962,40.30219796426479,15.224481751996962,-1.2021979642647906
2023-06-16 10:51:11.701,0,0,0,0,13.79,3.24,75.0,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-2.73,27.17,27.42,24.1,1.05,1.07,41.49,7.74,56.94,229.45,1516.96,1,54.43318485001081,-0.0,54.43318485001081,-0.0,-11.907726304866628,40.30219796426479,15.407726304866628,-1.2021979642647906
2023-06-16 10:51:12.101,0,0,0,0,13.74,3.25,75.0,39.1,35.8,3.5,4200,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-2.8,27.19,27.42,24.1,1.05,1.07,41.55,7.79,56.77,229.51,1508.35,1,54.42725271108145,-0.0,54.42725271108145,0.0,-11.815997911782233,40.144660581473374,15.315997911782233,-1.044660581473373
2023-06-16 10:51:12.501,0,0,0,0,13.81,3.27,75.1,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-2.86,27.18,27.43,24.1,1.05,1.07,41.47,7.84,56.77,229.67,1495.77,1,54.42516978298897,0.0,54.42516978298897,0.0,-11.633176666626639,40.36509590254428,15.133176666626639,-1.2650959025442816
2023-06-16 10:51:12.902,0,0,0,0,13.74,3.27,75.1,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-2.89,27.18,27.43,24.1,1.05,1.07,41.59,7.98,56.97,229.76,1485.04,1,54.42794807054752,0.0,54.42794807054752,0.0,-11.633176666626639,40.144660581473374,15.133176666626639,-1.044660581473373
2023-06-16 10:51:13.302,0,0,0,0,13.81,3.32,75.1,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-2.89,27.19,27.43,24.1,1.05,1.07,41.65,8.04,56.97,229.74,1485.17,1,54.43391834802384,0.0,54.43391834802384,-0.0,-11.179777481559086,40.36509590254428,14.679777481559086,-1.2650959025442816
2023-06-16 10:51:13.703,0,0,0,0,13.79,3.32,75.1,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-2.94,27.19,27.45,24.1,1.05,1.07,41.59,8.14,56.74,229.76,1484.94,1,54.43989162200922,0.0,54.43989162200922,0.0,-11.179777481559086,40.30219796426479,14.679777481559086,-1.2021979642647906
2023-06-16 10:51:14.102,0,0,0,0,13.81,3.29,75.1,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-2.98,27.18,27.42,24.1,1.05,1.07,41.55,8.29,56.74,229.71,1485.97,1,54.4457844943809,0.0,54.4457844943809,-0.0,-11.451195132969985,40.36509590254428,14.951195132969985,-1.2650959025442816
2023-06-16 10:51:14.502,0,0,0,0,13.79,3.3,75.1,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-3.01,27.18,27.46,24.1,1.05,1.07,41.64,8.43,56.82,229.69,1486.2,1,54.45138168301578,0.0,54.45138168301578,-0.0,-11.360516415950372,40.30219796426479,14.860516415950372,-1.2021979642647906
2023-06-16 10:51:14.901,0,0,0,0,13.81,3.33,75.2,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-3.04,27.18,27.46,24.1,1.05,1.07,41.6,8.42,56.82,229.65,1494.52,1,54.45605488546367,0.0,54.45605488546367,-0.0,-11.089715052485303,40.36509590254428,14.589715052485303,-1.2650959025442816
2023-06-16 10:51:15.301,0,0,0,0,13.84,3.32,75.2,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-3.04,27.18,27.45,24.1,1.05,1.07,41.61,8.4,56.94,229.55,1504.62,1,54.45725683179374,-0.0,54.45725683179374,-0.0,-11.179777481559086,40.459317958880774,14.679777481559086,-1.359317958880773
2023-06-16 10:51:15.702,0,0,0,0,13.84,3.35,75.2,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-3.08,27.18,27.45,24.1,1.05,1.07,41.65,8.34,56.76,229.46,1515.38,1,54.45433586976524,-0.0,54.45433586976524,-0.0,-10.910198810750046,40.459317958880774,14.410198810750046,-1.359317958880773
2023-06-16 10:51:16.101,0,0,0,0,13.81,3.35,75.3,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-3.09,27.18,27.45,24.1,1.05,1.07,41.59,8.33,56.76,229.48,1516.52,1,54.44807878214832,-0.0,54.44807878214832,-0.0,-10.910198810750046,40.36509590254428,14.410198810750046,-1.2650959025442816
2023-06-16 10:51:16.502,0,0,0,0,13.86,3.35,75.3,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-3.1,27.18,27.46,24.1,1.05,1.07,41.58,8.24,56.94,229.49,1516.1,1,54.441502522788014,-0.0,54.441502522788014,0.0,-10.910198810750046,40.52204967116785,14.410198810750046,-1.4220496711678479
2023-06-16 10:51:16.903,0,0,0,0,13.86,3.35,75.3,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-3.1,27.18,27.46,24.1,1.05,1.07,41.63,8.39,56.94,229.52,1514.82,1,54.43519381433006,-0.0,54.43519381433006,0.0,-10.910198810750046,40.52204967116785,14.410198810750046,-1.4220496711678479
2023-06-16 10:51:17.302,0,0,0,0,13.84,3.35,75.3,39.1,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-3.1,27.18,27.46,24.1,1.05,1.07,41.61,8.39,56.78,229.58,1507.02,1,54.430041915802924,-0.0,54.430041915802924,0.0,-10.910198810750046,40.459317958880774,14.410198810750046,-1.359317958880773
2023-06-16 10:51:17.702,0,0,0,0,13.86,3.37,75.3,39.0,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-3.12,27.18,27.46,24.1,1.05,1.07,41.71,8.48,56.78,229.68,1494.3,1,54.42850119055745,0.0,54.42850119055745,0.0,-10.731486883826904,40.52204967116785,14.231486883826904,-1.5220496711678493
2023-06-16 10:51:18.101,0,0,0,0,13.81,3.34,75.4,39.0,35.8,3.5,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-3.11,27.18,27.46,24.1,1.05,1.07,41.65,8.56,56.87,229.76,1483.83,1,54.43181258646248,0.0,54.43181258646248,0.0,-10.999855856487443,40.36509590254428,14.499855856487443,-1.365095902544283
2023-06-16 10:51:18.501,0,0,0,0,13.84,3.35,75.4,39.0,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-3.1,27.18,27.47,24.1,1.05,1.07,41.59,8.84,56.87,229.74,1484.1,1,54.43825871094225,0.0,54.43825871094225,-0.0,-10.910198810750046,40.459317958880774,14.310198810750046,-1.4593179588807743
2023-06-16 10:51:18.902,0,0,0,0,13.84,3.36,75.4,39.0,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-3.1,27.18,27.47,24.1,1.05,1.07,41.62,8.76,56.75,229.72,1485.41,1,54.44449676544426,0.0,54.44449676544426,-0.0,-10.820742841484673,40.459317958880774,14.220742841484673,-1.4593179588807743
2023-06-16 10:51:19.303,0,0,0,0,13.88,3.35,75.4,39.0,35.8,3.4,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-3.1,27.18,27.48,24.1,1.05,1.07,41.53,8.62,56.75,229.65,1484.5,1,54.45044222992418,0.0,54.45044222992418,0.0,-10.910198810750046,40.58471518272887,14.310198810750046,-1.5847151827288712
2023-06-16 10:51:19.701,0,0,0,0,13.84,3.35,75.5,39.0,35.8,3.3,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-3.09,27.18,27.48,24.1,1.05,1.07,41.59,8.31,56.76,229.63,1485.18,1,54.45655172921178,0.0,54.45655172921178,-0.0,-10.910198810750046,40.459317958880774,14.210198810750047,-1.4593179588807743
2023-06-16 10:51:20.102,0,0,0,0,13.86,3.33,75.5,39.0,35.8,3.3,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-3.08,27.18,27.47,24.1,1.05,1.07,41.65,8.39,56.76,229.62,1493.96,1,54.46160442652223,0.0,54.46160442652223,-0.0,-11.089715052485303,40.52204967116785,14.389715052485304,-1.5220496711678493
2023-06-16 10:51:20.501,0,0,0,0,13.86,3.34,75.5,39.0,35.8,3.1,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-3.07,27.17,27.47,24.1,1.05,1.07,41.6,8.53,56.95,229.51,1506.26,1,54.4628030810499,-0.0,54.4628030810499,-0.0,-10.999855856487443,40.52204967116785,14.099855856487443,-1.5220496711678493
2023-06-16 10:51:20.903,0,0,0,0,13.84,3.35,75.5,39.0,35.8,3.1,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-3.07,27.17,27.47,24.1,1.05,1.07,41.59,8.45,56.95,228.97,1509.31,1,54.459978696377256,-0.0,54.459978696377256,-0.0,-10.910198810750046,40.459317958880774,14.010198810750046,-1.4593179588807743
2023-06-16 10:51:21.301,0,0,0,0,13.88,3.35,75.5,39.0,35.8,3.1,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-3.07,27.17,27.48,24.1,1.05,1.07,41.62,8.44,56.79,228.72,1504.96,1,54.456696104040134,-0.0,54.456696104040134,0.0,-10.910198810750046,40.58471518272887,14.010198810750046,-1.5847151827288712
2023-06-16 10:51:21.701,0,0,0,0,13.86,3.33,75.6,39.0,35.8,3.0,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-3.04,27.18,27.49,24.1,1.05,1.07,41.64,8.35,56.79,229.05,1509.86,1,54.45422360470293,-0.0,54.45422360470293,-0.0,-11.089715052485303,40.52204967116785,14.089715052485303,-1.5220496711678493
2023-06-16 10:51:22.101,0,0,0,0,13.84,3.32,75.6,39.0,35.8,3.0,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-3.04,27.18,27.48,24.1,1.05,1.07,41.58,8.53,56.94,229.48,1516.69,1,54.44960508114097,-0.0,54.44960508114097,-0.0,-11.179777481559086,40.459317958880774,14.179777481559086,-1.4593179588807743
2023-06-16 10:51:22.502,0,0,0,0,13.88,3.31,75.6,39.0,35.8,3.0,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-3.05,27.17,27.49,24.1,1.05,1.07,41.58,8.73,56.94,229.52,1518.56,1,54.44273761451719,-0.0,54.44273761451719,-0.0,-11.270044235653984,40.58471518272887,14.270044235653984,-1.5847151827288712
2023-06-16 10:51:22.901,0,0,0,0,13.84,3.3,75.6,39.0,35.8,2.8,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-3.03,27.18,27.49,24.1,1.05,1.07,41.58,8.69,56.78,229.48,1517.1,1,54.43546384420869,-0.0,54.43546384420869,0.0,-11.360516415950372,40.459317958880774,14.160516415950372,-1.4593179588807743
2023-06-16 10:51:23.301,0,0,0,0,13.81,3.3,75.6,39.0,35.8,2.8,4150,0,22.5,40.0,49.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-3.03,27.18,27.51,24.1,1.05,1.07,41.59,8.65,56.78,229.46,1515.18,1,54.428819861116374,-0.0,54.428819861116374,0.0,-11.360516415950372,40.36509590254428,14.160516415950372,-1.365095902544283
2023-06-16 10:51:23.701,0,0,0,0,13.84,3.29,75.6,39.0,35.8,2.8,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-3.02,27.18,27.49,24.1,1.05,1.07,41.56,8.5,56.76,229.51,1506.31,1,54.42362507080791,-0.0,54.42362507080791,0.0,-11.451195132969985,40.459317958880774,14.251195132969986,-1.4593179588807743
2023-06-16 10:51:24.102,0,0,0,0,13.86,3.26,75.7,39.0,35.8,2.6,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-3.02,27.18,27.51,24.1,1.05,1.07,41.62,8.44,56.76,229.6,1495.74,1,54.42214062103746,0.0,54.42214062103746,0.0,-11.724481751996962,40.52204967116785,14.324481751996961,-1.5220496711678493
2023-06-16 10:51:24.502,0,0,0,0,13.84,3.28,75.7,39.0,35.8,2.6,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-3.02,27.18,27.5,24.1,1.05,1.07,41.58,8.4,56.97,229.71,1486.64,1,54.424755947017644,0.0,54.424755947017644,0.0,-11.542081506685122,40.459317958880774,14.142081506685122,-1.4593179588807743
2023-06-16 10:51:24.901,0,0,0,0,13.81,3.28,75.8,39.0,35.8,2.4,4150,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-3.02,27.18,27.5,24.1,1.05,1.07,41.56,8.43,56.97,229.67,1485.67,1,54.43018857975003,0.0,54.43018857975003,0.0,-11.542081506685122,40.36509590254428,13.942081506685122,-1.365095902544283
2023-06-16 10:51:25.301,0,0,0,0,13.84,3.27,75.8,39.0,35.8,2.4,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-3.02,27.18,27.5,24.1,1.05,1.07,41.53,8.59,56.76,229.61,1485.62,1,54.435927079038585,0.0,54.435927079038585,0.0,-11.633176666626639,40.459317958880774,14.03317666662664,-1.4593179588807743
2023-06-16 10:51:25.701,0,0,0,0,13.84,3.24,75.8,39.0,35.8,2.4,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-3.01,27.19,27.51,24.1,1.05,1.07,41.6,8.74,56.76,229.6,1484.79,1,54.44175248190638,0.0,54.44175248190638,0.0,-11.907726304866628,40.459317958880774,14.307726304866629,-1.4593179588807743
2023-06-16 10:51:26.101,0,0,0,0,13.81,3.26,75.8,39.0,35.8,2.4,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-3.01,27.19,27.52,24.1,1.05,1.07,41.67,8.55,56.97,229.65,1484.39,1,54.44788123064514,0.0,54.44788123064514,0.0,-11.724481751996962,40.36509590254428,14.124481751996962,-1.365095902544283
2023-06-16 10:51:26.501,0,0,0,0,13.81,3.24,75.8,39.0,35.8,2.1,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-3.02,27.17,27.52,24.1,1.05,1.07,41.59,8.4,56.97,229.66,1484.42,1,54.454122289433435,0.0,54.454122289433435,-0.0,-11.907726304866628,40.36509590254428,14.007726304866628,-1.365095902544283
2023-06-16 10:51:26.902,0,0,0,0,13.81,3.23,75.8,39.0,35.8,2.1,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-3.0,27.18,27.52,24.1,1.05,1.07,41.54,8.36,56.76,229.58,1491.83,1,54.45962908702846,0.0,54.45962908702846,-0.0,-11.999668100150018,40.36509590254428,14.099668100150017,-1.365095902544283
2023-06-16 10:51:27.301,0,0,0,0,13.79,3.23,75.9,38.9,35.8,2.0,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-3.0,27.18,27.54,24.1,1.05,1.07,41.52,8.57,56.76,229.44,1503.06,1,54.461777316684675,-0.0,54.461777316684675,-0.0,-11.999668100150018,40.30219796426479,13.999668100150018,-1.4021979642647935
2023-06-16 10:51:27.701,0,0,0,0,13.79,3.22,75.9,38.9,35.8,2.0,4150,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-3.0,27.18,27.53,24.1,1.05,1.07,41.63,8.74,56.76,229.29,1512.59,1,54.45960185455794,-0.0,54.45960185455794,-0.0,-12.091824476664215,40.30219796426479,14.091824476664215,-1.4021979642647935
2023-06-16 10:51:28.102,0,0,0,0,13.79,3.21,75.9,38.9,35.8,2.0,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-3.01,27.19,27.54,24.1,1.05,1.07,41.59,8.79,56.76,229.24,1511.76,1,54.454638651513996,-0.0,54.454638651513996,0.0,-12.184196623694845,40.30219796426479,14.184196623694845,-1.4021979642647935
2023-06-16 10:51:28.503,0,0,0,0,13.74,3.19,76.0,38.9,35.8,1.8,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-3.02,27.2,27.52,24.1,1.05,1.07,41.6,8.75,56.95,229.24,1508.5,1,54.45025453054899,-0.0,54.45025453054899,0.0,-12.369593038441678,40.144660581473374,14.169593038441679,-1.2446605814733758
2023-06-16 10:51:28.901,0,0,0,0,13.79,3.22,76.0,38.9,35.8,1.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-3.01,27.19,27.52,24.1,1.05,1.07,41.59,8.79,56.95,229.23,1507.62,1,54.446958904280606,-0.0,54.446958904280606,0.0,-12.091824476664215,40.30219796426479,13.891824476664215,-1.4021979642647935
2023-06-16 10:51:29.302,0,0,0,0,13.81,3.21,76.0,38.9,35.8,1.8,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-3.01,27.19,27.52,24.1,1.05,1.07,41.63,8.61,56.76,229.2,1509.25,1,54.44373988699908,-0.0,54.44373988699908,-0.0,-12.184196623694845,40.36509590254428,13.984196623694846,-1.4650959025442845
2023-06-16 10:51:29.702,0,0,0,0,13.74,3.21,76.0,38.8,35.8,1.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-3.02,27.19,27.53,24.1,1.05,1.07,41.58,8.53,56.76,229.24,1510.4,1,54.43992151218648,-0.0,54.43992151218648,-0.0,-12.184196623694845,40.144660581473374,13.784196623694845,-1.3446605814733772
2023-06-16 10:51:30.102,0,0,0,0,13.72,3.21,76.0,38.8,35.8,1.6,4200,0,22.5,39.5,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-3.02,27.19,27.54,24.1,1.05,1.07,41.61,8.33,56.96,229.28,1509.19,1,54.435884368145416,-0.0,54.435884368145416,0.0,-12.184196623694845,40.08152817242353,13.784196623694845,-1.2815281724235348
2023-06-16 10:51:30.501,0,0,0,0,13.72,3.19,76.1,38.8,35.8,1.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.07,-3.01,27.18,27.53,24.1,1.05,1.07,41.6,8.32,56.96,229.38,1502.87,1,54.432836242165514,-0.0,54.432836242165514,0.0,-12.369593038441678,40.08152817242353,13.969593038441678,-1.2815281724235348
2023-06-16 10:51:30.901,0,0,0,0,13.72,3.19,76.1,38.8,35.8,1.4,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-2.99,27.18,27.53,24.1,1.05,1.07,41.56,8.34,56.77,229.46,1493.41,1,54.43263191758389,0.0,54.43263191758389,0.0,-12.369593038441678,40.08152817242353,13.769593038441679,-1.2815281724235348
2023-06-16 10:51:31.303,0,0,0,0,13.74,3.18,76.1,38.8,35.8,1.4,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-2.99,27.18,27.55,24.1,1.05,1.07,41.59,8.49,56.77,229.5,1485.44,1,54.43607297188754,0.0,54.43607297188754,0.0,-12.462619737096361,40.144660581473374,13.862619737096361,-1.3446605814733772
2023-06-16 10:51:31.701,0,0,0,0,13.72,3.19,76.1,38.8,35.8,1.4,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-2.99,27.19,27.54,24.1,1.05,1.07,41.56,8.56,56.79,229.52,1485.01,1,54.441916778924416,0.0,54.441916778924416,0.0,-12.369593038441678,40.08152817242353,13.769593038441679,-1.2815281724235348
2023-06-16 10:51:32.102,0,0,0,0,13.72,3.18,76.1,38.8,35.8,1.2,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-2.99,27.18,27.53,24.1,1.05,1.07,41.56,8.42,56.79,229.52,1485.13,1,54.44791091223712,0.0,54.44791091223712,-0.0,-12.462619737096361,40.08152817242353,13.66261973709636,-1.2815281724235348
2023-06-16 10:51:32.502,0,0,0,0,13.69,3.18,76.1,38.8,35.8,1.2,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-2.98,27.18,27.54,24.1,1.05,1.07,41.61,8.36,56.94,229.52,1485.95,1,54.45378186039443,0.0,54.45378186039443,-0.0,-12.462619737096361,39.98670318490878,13.66261973709636,-1.1867031849087795
2023-06-16 10:51:32.901,0,0,0,0,13.69,3.18,76.1,38.8,35.8,1.1,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.99,27.19,27.54,24.1,1.05,1.07,41.6,8.58,56.94,229.46,1493.28,1,54.45867021301979,0.0,54.45867021301979,-0.0,-12.462619737096361,39.98670318490878,13.56261973709636,-1.1867031849087795
2023-06-16 10:51:33.302,0,0,0,0,13.69,3.18,76.1,38.8,35.8,1.1,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.99,27.19,27.54,24.1,1.05,1.07,41.59,8.84,56.78,229.37,1502.37,1,54.46045179466958,-0.0,54.46045179466958,-0.0,-12.462619737096361,39.98670318490878,13.56261973709636,-1.1867031849087795
2023-06-16 10:51:33.701,0,0,0,0,13.67,3.17,76.1,38.8,35.8,1.1,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.98,27.18,27.54,24.1,1.05,1.07,41.58,8.79,56.78,229.28,1508.38,1,54.458905002992104,-0.0,54.458905002992104,-0.0,-12.555867068397106,39.923402029235945,13.655867068397106,-1.1234020292359475
2023-06-16 10:51:34.101,0,0,0,0,13.69,3.15,76.2,38.8,35.8,1.0,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.98,27.19,27.54,24.1,1.05,1.07,41.56,8.55,56.94,229.26,1505.38,1,54.455852029244845,-0.0,54.455852029244845,0.0,-12.743028609593068,39.98670318490878,13.743028609593068,-1.1867031849087795
2023-06-16 10:51:34.501,0,0,0,0,13.69,3.15,76.2,38.8,35.8,1.0,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.98,27.19,27.54,24.1,1.05,1.07,41.58,8.59,56.94,229.27,1506.06,1,54.45363327904934,-0.0,54.45363327904934,-0.0,-12.743028609593068,39.98670318490878,13.743028609593068,-1.1867031849087795
2023-06-16 10:51:34.902,0,0,0,0,13.69,3.15,76.3,38.8,35.7,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.97,27.17,27.54,24.1,1.05,1.07,41.62,8.69,56.77,229.26,1507.28,1,54.45108551579231,-0.0,54.45108551579231,-0.0,-12.743028609593068,39.98670318490878,13.543028609593069,-1.1867031849087795
2023-06-16 10:51:35.301,0,0,0,0,13.69,3.17,76.3,38.8,35.7,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-2.97,27.17,27.56,24.1,1.05,1.07,41.58,8.77,56.77,229.25,1506.86,1,54.44821775089019,-0.0,54.44821775089019,0.0,-12.555867068397106,39.98670318490878,13.355867068397107,-1.1867031849087795
2023-06-16 10:51:35.702,0,0,0,0,13.69,3.15,76.3,38.8,35.7,0.8,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-2.96,27.18,27.55,24.1,1.05,1.07,41.51,8.76,56.85,229.26,1506.23,1,54.44553268943542,-0.0,54.44553268943542,0.0,-12.743028609593068,39.98670318490878,13.543028609593069,-1.1867031849087795
2023-06-16 10:51:36.102,0,0,0,0,13.64,3.13,76.3,38.8,35.7,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-2.96,27.19,27.55,24.1,1.05,1.07,41.58,8.81,56.85,229.28,1506.01,1,54.44306393035167,-0.0,54.44306393035167,0.0,-12.931087734251776,39.828323122371785,13.731087734251776,-1.0283231223717877
2023-06-16 10:51:36.502,0,0,0,0,13.67,3.14,76.3,38.7,35.7,0.8,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.94,27.18,27.56,24.1,1.05,1.07,41.62,8.94,56.93,229.3,1507.1,1,54.440552739264895,-0.0,54.440552739264895,-0.0,-12.836945337476493,39.923402029235945,13.636945337476494,-1.2234020292359418
2023-06-16 10:51:36.901,0,0,0,0,13.69,3.15,76.3,38.7,35.7,0.8,4200,0,22.5,39.5,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.94,27.19,27.56,24.1,1.05,1.07,41.54,8.9,56.93,229.32,1507.47,1,54.437676364250116,-0.0,54.437676364250116,-0.0,-12.743028609593068,39.98670318490878,13.543028609593069,-1.2867031849087738
2023-06-16 10:51:37.301,0,0,0,0,13.64,3.15,76.3,38.7,35.7,0.8,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.94,27.19,27.56,24.1,1.05,1.07,41.59,8.94,56.78,229.39,1501.36,1,54.43528869426721,-0.0,54.43528869426721,0.0,-12.743028609593068,39.828323122371785,13.543028609593069,-1.128323122371782
2023-06-16 10:51:37.701,0,0,0,0,13.69,3.14,76.4,38.7,35.7,0.7,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.94,27.19,27.56,24.1,1.05,1.07,41.6,8.94,56.78,229.45,1492.3,1,54.435637344555786,0.0,54.435637344555786,0.0,-12.836945337476493,39.98670318490878,13.536945337476492,-1.2867031849087738
2023-06-16 10:51:38.102,0,0,0,0,13.69,3.15,76.4,38.7,35.7,0.7,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.93,27.18,27.57,24.1,1.05,1.07,41.62,8.99,56.94,229.52,1484.99,1,54.43944880044692,0.0,54.43944880044692,0.0,-12.743028609593068,39.98670318490878,13.443028609593068,-1.2867031849087738
2023-06-16 10:51:38.501,0,0,0,0,13.67,3.14,76.4,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-2.91,27.18,27.57,24.1,1.05,1.07,41.61,8.91,56.94,229.47,1484.61,1,54.44548754507774,0.0,54.44548754507774,0.0,-12.836945337476493,39.923402029235945,13.436945337476493,-1.3234020292359432
2023-06-16 10:51:38.901,0,0,0,0,13.69,3.14,76.4,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-2.9,27.19,27.57,24.1,1.05,1.07,41.58,8.89,56.79,229.42,1482.99,1,54.45179359232181,0.0,54.45179359232181,0.0,-12.836945337476493,39.98670318490878,13.436945337476493,-1.3867031849087752
2023-06-16 10:51:39.301,0,0,0,0,13.69,3.14,76.4,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-2.9,27.19,27.56,24.1,1.05,1.07,41.58,8.88,56.79,229.38,1487.71,1,54.45813821789259,0.0,54.45813821789259,-0.0,-12.836945337476493,39.98670318490878,13.436945337476493,-1.3867031849087752
2023-06-16 10:51:39.701,0,0,0,0,13.64,3.14,76.5,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-2.9,27.18,27.57,24.1,1.05,1.07,41.64,8.85,56.95,229.42,1500.95,1,54.46174386066431,-0.0,54.46174386066431,-0.0,-12.836945337476493,39.828323122371785,13.436945337476493,-1.2283231223717834
2023-06-16 10:51:40.102,0,0,0,0,13.69,3.13,76.5,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-2.9,27.19,27.58,24.1,1.05,1.07,41.56,8.74,56.95,229.47,1511.97,1,54.46025175774569,-0.0,54.46025175774569,-0.0,-12.931087734251776,39.98670318490878,13.531087734251775,-1.3867031849087752
2023-06-16 10:51:40.502,0,0,0,0,13.64,3.13,76.5,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-2.87,27.2,27.58,24.1,1.05,1.07,41.58,8.74,56.79,229.48,1513.26,1,54.45533062168355,-0.0,54.45533062168355,-0.0,-12.931087734251776,39.828323122371785,13.531087734251775,-1.2283231223717834
2023-06-16 10:51:40.901,0,0,0,0,13.69,3.12,76.5,38.6,35.7,0.6,4200,0,22.5,39.5,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-2.88,27.19,27.58,24.1,1.05,1.07,41.6,8.85,56.79,229.45,1512.26,1,54.450144204952664,-0.0,54.450144204952664,0.0,-13.02545708718037,39.98670318490878,13.62545708718037,-1.3867031849087752
2023-06-16 10:51:41.302,0,0,0,0,13.64,3.12,76.5,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.88,27.19,27.59,24.1,1.05,1.07,41.61,8.89,56.8,229.42,1510.7,1,54.4453874967503,-0.0,54.4453874967503,0.0,-13.02545708718037,39.828323122371785,13.62545708718037,-1.2283231223717834
2023-06-16 10:51:41.702,0,0,0,0,13.67,3.13,76.5,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.86,27.18,27.59,24.1,1.05,1.07,41.58,8.7,56.8,229.41,1509.64,1,54.44120973053689,-0.0,54.44120973053689,0.0,-12.931087734251776,39.923402029235945,13.531087734251775,-1.3234020292359432
2023-06-16 10:51:42.101,0,0,0,0,13.67,3.13,76.6,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.87,27.19,27.6,24.1,1.05,1.07,41.56,8.59,56.96,229.42,1509.65,1,54.437358440263225,-0.0,54.437358440263225,-0.0,-12.931087734251776,39.923402029235945,13.531087734251775,-1.3234020292359432
2023-06-16 10:51:42.502,0,0,0,0,13.64,3.13,76.6,38.6,35.7,0.6,4250,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.86,27.2,27.59,24.1,1.05,1.07,41.58,8.59,56.96,229.48,1503.41,1,54.43411310229059,-0.0,54.43411310229059,0.0,-12.931087734251776,39.828323122371785,13.531087734251775,-1.2283231223717834
2023-06-16 10:51:42.902,0,0,0,0,13.62,3.11,76.6,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-2.84,27.18,27.59,24.1,1.05,1.07,41.63,8.69,56.79,229.56,1492.87,1,54.43380064309116,0.0,54.43380064309116,0.0,-13.12005469508108,39.764852151666105,13.72005469508108,-1.1648521516661035
2023-06-16 10:51:43.302,0,0,0,0,13.64,3.11,76.6,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-2.84,27.18,27.59,24.1,1.05,1.07,41.66,8.71,56.79,229.64,1483.26,1,54.4376168852758,0.0,54.4376168852758,0.0,-13.12005469508108,39.828323122371785,13.72005469508108,-1.2283231223717834
2023-06-16 10:51:43.702,0,0,0,0,13.69,3.11,76.6,38.6,35.7,0.6,4250,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-2.85,27.17,27.59,24.1,1.05,1.07,41.56,8.73,56.97,229.66,1482.82,1,54.44436070740695,0.0,54.44436070740695,0.0,-13.12005469508108,39.98670318490878,13.72005469508108,-1.3867031849087752
2023-06-16 10:51:44.102,0,0,0,0,13.64,3.11,76.7,38.6,35.6,0.6,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.84,27.19,27.59,24.1,1.05,1.07,41.55,8.74,56.97,229.67,1482.27,1,54.45129374590154,0.0,54.45129374590154,0.0,-13.12005469508108,39.828323122371785,13.72005469508108,-1.2283231223717834
2023-06-16 10:51:44.502,0,0,0,0,13.6,3.11,76.7,38.6,35.6,0.6,4200,0,22.5,39.5,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.85,27.19,27.59,24.1,1.05,1.07,41.54,8.6,56.79,229.69,1480.88,1,54.45852290730234,0.0,54.45852290730234,0.0,-13.12005469508108,39.7013129533571,13.72005469508108,-1.1013129533571018
2023-06-16 10:51:44.902,0,0,0,0,13.67,3.11,76.7,38.6,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.85,27.2,27.59,24.1,1.05,1.07,41.58,8.49,56.79,229.63,1486.52,1,54.46561252646204,0.0,54.46561252646204,-0.0,-13.12005469508108,39.923402029235945,13.72005469508108,-1.3234020292359432
2023-06-16 10:51:45.302,0,0,0,0,13.62,3.13,76.7,38.5,35.7,0.6,4250,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.85,27.2,27.59,24.1,1.05,1.07,41.67,8.58,56.77,229.51,1497.3,1,54.46991403705831,0.0,54.46991403705831,-0.0,-12.931087734251776,39.764852151666105,13.531087734251775,-1.2648521516661049
2023-06-16 10:51:45.702,0,0,0,0,13.64,3.14,76.7,38.5,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.04,-2.84,27.18,27.59,24.1,1.05,1.07,41.62,8.81,56.77,229.4,1506.57,1,54.47006529257532,-0.0,54.47006529257532,-0.0,-12.836945337476493,39.828323122371785,13.436945337476493,-1.3283231223717848
2023-06-16 10:51:46.102,0,0,0,0,13.64,3.12,76.7,38.5,35.7,0.6,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.84,27.18,27.58,24.1,1.05,1.07,41.56,9.02,56.97,229.37,1507.55,1,54.46734116111751,-0.0,54.46734116111751,-0.0,-13.02545708718037,39.828323122371785,13.62545708718037,-1.3283231223717848
2023-06-16 10:51:46.502,0,0,0,0,13.64,3.14,76.8,38.5,35.6,0.7,4250,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-2.84,27.2,27.59,24.1,1.05,1.07,41.56,8.99,56.97,229.43,1509.11,1,54.46416576759096,-0.0,54.46416576759096,-0.0,-12.836945337476493,39.828323122371785,13.536945337476492,-1.3283231223717848
