TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_in,cond_out,cond_air,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 10:51:46.901,0,0,0,0,13.62,3.13,76.8,38.5,35.6,0.7,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-2.83,27.19,27.59,24.1,1.05,1.07,41.56,8.89,56.78,229.5,1510.61,1,54.46037829149003,-0.0,54.46037829149003,-0.0,-12.931087734251776,39.764852151666105,13.631087734251775,-1.2648521516661049
2023-06-16 10:51:47.301,0,0,0,0,13.67,3.13,76.8,38.5,35.6,0.7,4250,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-2.83,27.19,27.6,24.1,1.05,1.07,41.64,8.85,56.78,229.55,1509.66,1,54.45622466176982,-0.0,54.45622466176982,0.0,-12.931087734251776,39.923402029235945,13.631087734251775,-1.4234020292359446
2023-06-16 10:51:47.702,0,0,0,0,13.62,3.13,76.8,38.5,35.6,0.7,4250,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-2.83,27.18,27.59,24.1,1.05,1.07,41.67,8.79,56.97,229.57,1509.61,1,54.45236478089567,-0.0,54.45236478089567,0.0,-12.931087734251776,39.764852151666105,13.631087734251775,-1.2648521516661049
2023-06-16 10:51:48.102,0,0,0,0,13.64,3.13,76.8,38.5,35.6,0.7,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-2.83,27.19,27.59,24.1,1.05,1.07,41.63,8.75,56.97,229.57,1508.74,1,54.44860299225087,-0.0,54.44860299225087,0.0,-12.931087734251776,39.828323122371785,13.631087734251775,-1.3283231223717848
2023-06-16 10:51:48.502,0,0,0,0,13.62,3.12,76.9,38.5,35.6,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-2.81,27.18,27.59,24.1,1.05,1.07,41.61,8.68,56.79,229.55,1508.73,1,54.445109099719474,-0.0,54.445109099719474,0.0,-13.02545708718037,39.764852151666105,13.825457087180371,-1.2648521516661049
2023-06-16 10:51:48.904,0,0,0,0,13.64,3.12,76.9,38.5,35.6,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-2.82,27.18,27.59,24.1,1.05,1.07,41.59,8.64,56.79,229.49,1509.23,1,54.44154553600544,-0.0,54.44154553600544,-0.0,-13.02545708718037,39.828323122371785,13.825457087180371,-1.3283231223717848
2023-06-16 10:51:49.301,0,0,0,0,13.64,3.12,76.9,38.5,35.6,0.8,4200,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.82,27.18,27.59,24.1,1.05,1.07,41.59,8.69,56.78,229.46,1509.56,1,54.437848612389516,-0.0,54.437848612389516,-0.0,-13.02545708718037,39.828323122371785,13.825457087180371,-1.3283231223717848
2023-06-16 10:51:49.701,0,0,0,0,13.64,3.14,76.9,38.5,35.6,0.8,4250,0,22.5,40.0,50.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.81,27.2,27.58,24.1,1.05,1.07,41.57,8.74,56.78,229.53,1497.44,1,54.43523700502867,0.0,54.43523700502867,0.0,-12.836945337476493,39.828323122371785,13.636945337476494,-1.3283231223717848
2023-06-16 10:51:50.103,0,0,0,0,13.67,3.14,77.0,38.5,35.6,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-2.81,27.19,27.56,24.1,1.05,1.07,41.63,8.88,56.98,229.6,1492.32,1,54.43678558229918,0.0,54.43678558229918,0.0,-12.836945337476493,39.923402029235945,13.636945337476494,-1.4234020292359446
2023-06-16 10:51:50.501,0,0,0,0,13.67,3.12,77.0,38.5,35.6,0.8,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-2.8,27.19,27.55,24.1,1.05,1.07,41.64,8.99,56.98,229.67,1484.67,1,54.44060025191063,0.0,54.44060025191063,0.0,-13.02545708718037,39.923402029235945,13.825457087180371,-1.4234020292359446
2023-06-16 10:51:50.902,0,0,0,0,13.62,3.15,77.0,38.5,35.6,0.9,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-2.79,27.19,27.55,24.1,1.05,1.07,41.62,9.05,56.79,229.68,1485.59,1,54.44666416195626,0.0,54.44666416195626,-0.0,-12.743028609593068,39.764852151666105,13.643028609593069,-1.2648521516661049
2023-06-16 10:51:51.302,0,0,0,0,13.64,3.13,77.0,38.5,35.6,0.9,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-2.79,27.19,27.54,24.1,1.05,1.07,41.6,8.8,56.79,229.67,1484.73,1,54.45250915687556,0.0,54.45250915687556,0.0,-12.931087734251776,39.828323122371785,13.831087734251776,-1.3283231223717848
2023-06-16 10:51:51.702,0,0,0,0,13.67,3.14,77.0,38.5,35.6,0.9,4200,0,22.5,40.0,50.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-2.79,27.19,27.53,24.1,1.05,1.07,41.59,8.6,56.96,229.6,1491.27,1,54.4579576807689,0.0,54.4579576807689,-0.0,-12.836945337476493,39.923402029235945,13.736945337476493,-1.4234020292359446
2023-06-16 10:51:52.102,0,0,0,0,13.62,3.14,77.0,38.5,35.6,1.0,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-2.78,27.2,27.52,24.1,1.05,1.07,41.58,8.59,56.96,229.52,1503.24,1,54.46024235042327,-0.0,54.46024235042327,-0.0,-12.836945337476493,39.764852151666105,13.836945337476493,-1.2648521516661049
2023-06-16 10:51:52.502,0,0,0,0,13.69,3.14,77.0,38.5,35.6,1.0,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-2.79,27.18,27.52,24.1,1.05,1.07,41.61,8.65,56.79,229.48,1512.25,1,54.45804121868842,-0.0,54.45804121868842,-0.0,-12.836945337476493,39.98670318490878,13.836945337476493,-1.4867031849087766
2023-06-16 10:51:52.901,0,0,0,0,13.64,3.14,77.1,38.5,35.6,1.0,4200,0,22.5,40.0,51.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-2.79,27.19,27.52,24.1,1.05,1.07,41.66,8.73,56.79,229.49,1513.09,1,54.453065376181534,-0.0,54.453065376181534,-0.0,-12.836945337476493,39.828323122371785,13.836945337476493,-1.3283231223717848
2023-06-16 10:51:53.302,0,0,0,0,13.67,3.14,77.1,38.5,35.6,1.0,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-2.79,27.19,27.53,24.1,1.05,1.07,41.66,8.65,56.8,229.44,1511.96,1,54.447936039059094,-0.0,54.447936039059094,0.0,-12.836945337476493,39.923402029235945,13.836945337476493,-1.4234020292359446
2023-06-16 10:51:53.701,0,0,0,0,13.64,3.15,77.1,38.5,35.6,1.0,4200,0,22.5,40.0,51.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-2.77,27.19,27.53,24.1,1.05,1.07,41.61,8.74,56.8,229.41,1509.5,1,54.4434092163872,-0.0,54.4434092163872,0.0,-12.743028609593068,39.828323122371785,13.743028609593068,-1.3283231223717848
2023-06-16 10:51:54.102,0,0,0,0,13.67,3.15,77.1,38.5,35.6,1.1,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.23,-2.75,27.19,27.53,24.1,1.05,1.07,41.61,8.6,56.78,229.4,1508.87,1,54.43966634019845,-0.0,54.43966634019845,0.0,-12.743028609593068,39.923402029235945,13.843028609593068,-1.4234020292359446
2023-06-16 10:51:54.502,0,0,0,0,13.67,3.13,77.1,38.4,35.6,1.1,4200,0,22.5,40.0,51.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-2.75,27.19,27.52,24.1,1.05,1.07,41.61,8.77,56.78,229.42,1508.98,1,54.43610513793699,-0.0,54.43610513793699,-0.0,-12.931087734251776,39.923402029235945,14.031087734251775,-1.523402029235946
2023-06-16 10:51:54.902,0,0,0,0,13.64,3.14,77.1,38.4,35.6,1.1,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.18,-2.74,27.2,27.52,24.1,1.05,1.07,41.6,8.84,56.78,229.43,1503.14,1,54.433102206842825,-0.0,54.433102206842825,0.0,-12.836945337476493,39.828323122371785,13.936945337476493,-1.4283231223717863
2023-06-16 10:51:55.302,0,0,0,0,13.67,3.15,77.1,38.4,35.6,1.1,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-2.74,27.2,27.52,24.1,1.05,1.07,41.61,8.95,56.78,229.53,1494.37,1,54.43272070356122,0.0,54.43272070356122,0.0,-12.743028609593068,39.923402029235945,13.843028609593068,-1.523402029235946
2023-06-16 10:51:55.702,0,0,0,0,13.69,3.17,77.1,38.4,35.6,1.1,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-2.73,27.19,27.53,24.1,1.05,1.07,41.64,9.09,56.96,229.58,1487.89,1,54.435629953362856,0.0,54.435629953362856,0.0,-12.555867068397106,39.98670318490878,13.655867068397106,-1.586703184908778
2023-06-16 10:51:56.101,0,0,0,0,13.69,3.15,77.1,38.4,35.6,1.1,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-2.72,27.19,27.52,24.1,1.05,1.07,41.62,8.99,56.96,229.6,1486.07,1,54.440639803724196,0.0,54.440639803724196,0.0,-12.743028609593068,39.98670318490878,13.843028609593068,-1.586703184908778
2023-06-16 10:51:56.502,0,0,0,0,13.67,3.14,77.2,38.4,35.6,1.2,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-2.71,27.2,27.52,24.1,1.05,1.07,41.61,8.99,56.79,229.6,1485.15,1,54.44632056215515,0.0,54.44632056215515,0.0,-12.836945337476493,39.923402029235945,14.036945337476492,-1.523402029235946
2023-06-16 10:51:56.901,0,0,0,0,13.67,3.15,77.2,38.4,35.6,1.2,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-2.71,27.2,27.52,24.1,1.05,1.07,41.6,8.81,56.79,229.6,1486.39,1,54.45211936998835,0.0,54.45211936998835,-0.0,-12.743028609593068,39.923402029235945,13.943028609593068,-1.523402029235946
2023-06-16 10:51:57.303,0,0,0,0,13.69,3.17,77.2,38.4,35.6,1.2,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.71,27.2,27.53,24.1,1.05,1.07,41.59,8.94,56.92,229.54,1493.13,1,54.45691038456192,0.0,54.45691038456192,-0.0,-12.555867068397106,39.98670318490878,13.755867068397105,-1.586703184908778
2023-06-16 10:51:57.702,0,0,0,0,13.69,3.15,77.3,38.4,35.6,1.3,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-2.69,27.21,27.54,24.1,1.05,1.07,41.62,8.86,56.92,229.48,1501.85,1,54.45878079039087,-0.0,54.45878079039087,-0.0,-12.743028609593068,39.98670318490878,14.043028609593069,-1.586703184908778
2023-06-16 10:51:58.103,0,0,0,0,13.69,3.15,77.3,38.4,35.6,1.3,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.69,27.2,27.51,24.1,1.05,1.07,41.6,8.8,56.85,229.41,1508.16,1,54.4574006814002,-0.0,54.4574006814002,-0.0,-12.743028609593068,39.98670318490878,14.043028609593069,-1.586703184908778
2023-06-16 10:51:58.502,0,0,0,0,13.69,3.15,77.3,38.4,35.6,1.3,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-2.67,27.2,27.53,24.1,1.05,1.07,41.59,8.79,56.85,229.41,1506.45,1,54.4543152968954,-0.0,54.4543152968954,0.0,-12.743028609593068,39.98670318490878,14.043028609593069,-1.586703184908778
2023-06-16 10:51:58.902,0,0,0,0,13.69,3.17,77.3,38.4,35.6,1.3,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-2.67,27.2,27.53,24.1,1.05,1.07,41.65,8.74,56.79,229.39,1507.4,1,54.45163683340062,-0.0,54.45163683340062,-0.0,-12.555867068397106,39.98670318490878,13.855867068397107,-1.586703184908778
2023-06-16 10:51:59.302,0,0,0,0,13.67,3.15,77.3,38.4,35.6,1.3,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-2.67,27.2,27.54,24.1,1.05,1.07,41.63,8.79,56.79,229.37,1509.24,1,54.44849579695691,-0.0,54.44849579695691,-0.0,-12.743028609593068,39.923402029235945,14.043028609593069,-1.523402029235946
2023-06-16 10:51:59.702,0,0,0,0,13.64,3.17,77.3,38.4,35.6,1.3,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-2.67,27.2,27.53,24.1,1.05,1.07,41.64,8.74,56.97,229.37,1508.95,1,54.444828878290544,-0.0,54.444828878290544,0.0,-12.555867068397106,39.828323122371785,13.855867068397107,-1.4283231223717863
2023-06-16 10:52:00.101,0,0,0,0,13.72,3.15,77.4,38.4,35.6,1.4,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-2.67,27.21,27.51,24.1,1.05,1.07,41.61,8.88,56.97,229.41,1510.94,1,54.44105558293809,-0.0,54.44105558293809,-0.0,-12.743028609593068,40.08152817242353,14.143028609593069,-1.6815281724235334
2023-06-16 10:52:00.503,0,0,0,0,13.69,3.15,77.4,38.4,35.6,1.4,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-2.65,27.2,27.51,24.1,1.05,1.07,41.65,8.94,56.79,229.45,1512.41,1,54.43651714031209,-0.0,54.43651714031209,-0.0,-12.743028609593068,39.98670318490878,14.143028609593069,-1.586703184908778
2023-06-16 10:52:00.902,0,0,0,0,13.64,3.15,77.4,38.4,35.6,1.5,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-2.67,27.19,27.51,24.1,1.05,1.07,41.63,8.98,56.79,229.52,1506.18,1,54.43217817959537,-0.0,54.43217817959537,0.0,-12.743028609593068,39.828323122371785,14.243028609593068,-1.4283231223717863
2023-06-16 10:52:01.302,0,0,0,0,13.69,3.18,77.4,38.4,35.6,1.5,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.23,-2.67,27.19,27.52,24.1,1.05,1.07,41.56,8.94,56.97,229.52,1497.01,1,54.430632913479705,0.0,54.430632913479705,0.0,-12.462619737096361,39.98670318490878,13.962619737096361,-1.586703184908778
2023-06-16 10:52:01.701,0,0,0,0,13.72,3.19,77.4,38.4,35.6,1.5,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.23,-2.66,27.2,27.52,24.1,1.05,1.07,41.57,8.84,56.97,229.56,1488.61,1,54.43266572569361,0.0,54.43266572569361,0.0,-12.369593038441678,40.08152817242353,13.869593038441678,-1.6815281724235334
2023-06-16 10:52:02.101,0,0,0,0,13.72,3.18,77.5,38.4,35.6,1.5,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.29,-2.65,27.21,27.52,24.1,1.05,1.07,41.62,8.8,56.8,229.58,1488.88,1,54.43719453723422,0.0,54.43719453723422,-0.0,-12.462619737096361,40.08152817242353,13.962619737096361,-1.6815281724235334
2023-06-16 10:52:02.502,0,0,0,0,13.72,3.18,77.5,38.4,35.6,1.5,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.34,-2.66,27.2,27.5,24.1,1.05,1.07,41.65,8.85,56.79,229.57,1489.8,1,54.441552189593224,0.0,54.441552189593224,-0.0,-12.462619737096361,40.08152817242353,13.962619737096361,-1.6815281724235334
2023-06-16 10:52:02.902,0,0,0,0,13.74,3.17,77.5,38.4,35.6,1.6,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.34,-2.65,27.22,27.5,24.1,1.05,1.07,41.64,8.99,56.79,229.61,1488.67,1,54.445753474314124,0.0,54.445753474314124,0.0,-12.555867068397106,40.144660581473374,14.155867068397106,-1.7446605814733758
2023-06-16 10:52:03.302,0,0,0,0,13.74,3.18,77.5,38.4,35.6,1.6,4200,0,22.5,40.0,51.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.35,-2.65,27.22,27.51,24.1,1.05,1.07,41.61,8.95,56.99,229.65,1486.54,1,54.45048988277188,0.0,54.45048988277188,0.0,-12.462619737096361,40.144660581473374,14.06261973709636,-1.7446605814733758
