,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
141,2023-06-16 11:17:17.902,0,0,0,0,8.38,8.26,25.9,25.1,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.89,18.35,26.78,27.22,24.1,1.0,1.03,0.65,0.28,56.7,226.27,2620.28,1,0.0,0.0,0.0,0.0,19.52306443653538,20.069800236571268,5.576935563464623,-6.030199763428733
142,2023-06-16 11:17:18.101,0,0,0,0,8.38,8.27,25.9,25.1,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.91,18.35,26.78,27.22,24.1,1.0,1.03,0.66,0.29,56.7,226.27,2620.37,1,0.0,0.0,0.0,0.0,19.568847873572167,20.069800236571268,5.531152126427834,-5.930199763428732
143,2023-06-16 11:17:18.401,0,0,0,0,8.36,8.27,25.9,25.1,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.91,18.36,26.78,27.22,24.1,1.0,1.03,0.65,0.29,56.7,226.29,2620.42,1,0.0,0.0,0.0,0.0,19.568847873572167,19.979078912047783,5.531152126427834,-6.0209210879522175
144,2023-06-16 11:17:18.702,0,0,0,0,8.38,8.26,25.9,25.1,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,18.36,26.78,27.22,24.1,1.0,1.03,0.65,0.28,56.51,226.29,2620.9,1,0.0,0.0,0.0,0.0,19.52306443653538,20.069800236571268,5.576935563464623,-5.930199763428732
145,2023-06-16 11:17:18.910,0,0,0,0,8.38,8.26,25.9,25.1,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.94,18.36,26.79,27.22,24.1,1.0,1.03,0.65,0.36,56.51,226.28,2620.76,1,0.0,0.0,0.0,0.0,19.52306443653538,20.069800236571268,5.576935563464623,-5.930199763428732
146,2023-06-16 11:17:19.201,0,0,0,0,8.36,8.27,25.9,25.1,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.99,18.35,26.79,27.22,24.1,1.0,1.03,0.65,0.36,56.51,226.28,2621.02,1,0.0,0.0,0.0,0.0,19.568847873572167,19.979078912047783,5.531152126427834,-6.120921087952219
147,2023-06-16 11:17:19.503,0,0,0,0,8.36,8.26,25.9,25.1,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.99,18.35,26.77,27.24,24.1,1.0,1.03,0.65,0.35,56.56,226.3,2621.27,1,0.0,0.0,0.0,0.0,19.52306443653538,19.979078912047783,5.576935563464623,-6.120921087952219
148,2023-06-16 11:17:19.702,0,0,0,0,8.36,8.26,25.9,25.1,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.06,18.36,26.77,27.24,24.1,1.0,1.03,0.64,0.29,56.56,226.32,2621.62,1,0.0,0.0,0.0,0.0,19.52306443653538,19.979078912047783,5.576935563464623,-6.120921087952219
149,2023-06-16 11:17:20.003,0,0,0,0,8.36,8.26,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.06,18.36,26.78,27.23,24.1,1.0,1.03,0.65,0.29,56.56,226.34,2622.19,1,0.0,0.0,0.0,0.0,19.52306443653538,19.979078912047783,5.476935563464622,-6.0209210879522175
150,2023-06-16 11:17:20.301,0,0,0,0,8.28,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.18,18.36,26.77,27.23,24.1,1.0,1.03,0.65,0.29,56.64,226.32,2621.97,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,5.431152126427833,-6.3854093597405495
151,2023-06-16 11:17:20.503,0,0,0,0,8.36,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.18,18.36,26.77,27.24,24.1,1.0,1.03,0.65,0.29,56.64,226.32,2621.71,1,0.0,0.0,0.0,0.0,19.568847873572167,19.979078912047783,5.431152126427833,-6.0209210879522175
152,2023-06-16 11:17:20.801,0,0,0,0,8.31,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,18.34,26.76,27.24,24.1,1.0,1.03,0.65,0.29,56.64,226.29,2620.84,1,0.0,0.0,0.0,0.0,19.568847873572167,19.751575777706307,5.431152126427833,-6.248424222293693
153,2023-06-16 11:17:21.103,0,0,0,0,8.28,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,18.34,26.76,27.24,24.1,1.0,1.03,0.65,0.29,56.52,226.22,2619.13,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,5.431152126427833,-6.3854093597405495
154,2023-06-16 11:17:21.302,0,0,0,0,8.31,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,18.35,26.78,27.24,24.1,1.01,1.03,0.64,0.04,56.52,226.21,2618.75,1,0.0,0.0,0.0,0.0,19.568847873572167,19.751575777706307,5.431152126427833,-6.248424222293693
155,2023-06-16 11:17:21.602,0,0,0,0,8.31,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.7,18.35,26.78,27.24,24.1,1.01,1.03,0.61,0.04,56.52,226.22,2618.92,1,0.0,0.0,0.0,0.0,19.568847873572167,19.751575777706307,5.431152126427833,-6.248424222293693
156,2023-06-16 11:17:21.902,0,0,0,0,8.31,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.7,18.34,26.77,27.23,24.1,1.01,1.03,0.61,0.04,56.7,226.32,2621.98,1,0.0,0.0,0.0,0.0,19.568847873572167,19.751575777706307,5.431152126427833,-6.248424222293693
157,2023-06-16 11:17:22.102,0,0,0,0,8.28,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,18.34,26.77,27.23,24.1,1.01,1.03,0.6,0.04,56.7,226.38,2623.46,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,5.431152126427833,-6.3854093597405495
158,2023-06-16 11:17:22.402,0,0,0,0,8.31,8.27,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,18.34,26.77,27.24,24.1,1.01,1.03,0.6,0.04,56.7,226.44,2624.46,1,0.0,0.0,0.0,0.0,19.568847873572167,19.751575777706307,5.431152126427833,-6.248424222293693
159,2023-06-16 11:17:22.703,0,0,0,0,8.31,8.27,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,18.33,26.77,27.24,24.1,1.0,1.03,0.6,0.04,56.51,226.44,2624.86,1,0.0,0.0,0.0,0.0,19.568847873572167,19.751575777706307,5.431152126427833,-6.348424222293694
160,2023-06-16 11:17:22.902,0,0,0,0,8.28,8.3,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,18.33,26.78,27.25,24.1,1.0,1.03,0.6,0.04,56.51,226.43,2624.66,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
161,2023-06-16 11:17:23.202,0,0,0,0,8.31,8.3,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.3,18.33,26.78,27.25,24.1,1.0,1.03,0.6,0.04,56.51,226.43,2624.36,1,0.0,0.0,0.0,0.0,19.70595450666582,19.751575777706307,5.294045493334181,-6.348424222293694
162,2023-06-16 11:17:23.503,0,0,0,0,8.31,8.3,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.3,18.33,26.76,27.25,24.1,1.01,1.03,0.6,0.04,56.71,226.45,2624.87,1,0.0,0.0,0.0,0.0,19.70595450666582,19.751575777706307,5.294045493334181,-6.348424222293694
163,2023-06-16 11:17:23.701,0,0,0,0,8.28,8.27,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.56,18.33,26.76,27.25,24.1,1.0,1.03,0.59,0.04,56.71,226.47,2625.08,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,5.431152126427833,-6.485409359740551
164,2023-06-16 11:17:24.002,0,0,0,0,8.31,8.3,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.56,18.33,26.78,27.24,24.1,1.0,1.03,0.6,0.04,56.71,226.49,2625.26,1,0.0,0.0,0.0,0.0,19.70595450666582,19.751575777706307,5.294045493334181,-6.348424222293694
165,2023-06-16 11:17:24.303,0,0,0,0,8.28,8.3,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.94,18.32,26.78,27.24,24.1,1.02,1.03,0.6,0.04,56.55,226.43,2623.89,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
166,2023-06-16 11:17:24.502,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.94,18.32,26.78,27.24,24.1,1.0,1.03,0.6,0.04,56.55,226.39,2623.33,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
167,2023-06-16 11:17:24.802,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.37,18.3,26.79,27.24,24.1,1.0,1.03,0.59,0.04,56.55,226.35,2622.79,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
168,2023-06-16 11:17:25.103,0,0,0,0,8.31,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.37,18.3,26.79,27.24,24.1,1.01,1.03,0.59,0.04,56.51,226.34,2621.95,1,0.0,0.0,0.0,0.0,19.70595450666582,19.751575777706307,5.294045493334181,-6.248424222293693
169,2023-06-16 11:17:25.301,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.76,18.31,26.77,27.24,24.1,1.0,1.03,0.61,0.04,56.51,226.35,2621.82,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
170,2023-06-16 11:17:25.602,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,18.31,26.77,27.24,24.1,1.0,1.03,0.6,0.04,56.51,226.36,2621.72,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
171,2023-06-16 11:17:25.901,0,0,0,0,8.24,8.31,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,18.29,26.79,27.25,24.1,1.01,1.03,0.6,0.04,56.7,226.37,2622.24,1,0.0,0.0,0.0,0.0,19.751575777706307,19.431375205595828,5.248424222293693,-6.5686247944041725
172,2023-06-16 11:17:26.102,0,0,0,0,8.31,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.55,18.29,26.79,27.25,24.1,1.02,1.03,0.59,0.04,56.7,226.36,2621.72,1,0.0,0.0,0.0,0.0,19.70595450666582,19.751575777706307,5.294045493334181,-6.248424222293693
173,2023-06-16 11:17:26.403,0,0,0,0,8.28,8.31,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.55,18.3,26.79,27.26,24.1,1.02,1.03,0.61,0.04,56.7,226.33,2621.32,1,0.0,0.0,0.0,0.0,19.751575777706307,19.61459064025945,5.248424222293693,-6.3854093597405495
174,2023-06-16 11:17:26.701,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.82,18.28,26.79,27.26,24.1,1.01,1.03,0.61,0.04,56.5,226.3,2620.41,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
175,2023-06-16 11:17:26.901,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.82,18.28,26.77,27.25,24.1,1.02,1.03,0.59,0.04,56.5,226.3,2619.86,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
176,2023-06-16 11:17:27.202,0,0,0,0,8.28,8.3,25.9,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.12,18.29,26.77,27.25,24.1,1.02,1.03,0.6,0.04,56.5,226.28,2619.92,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
177,2023-06-16 11:17:27.501,0,0,0,0,8.28,8.3,25.9,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.12,18.29,26.78,27.26,24.1,1.02,1.04,0.6,0.04,56.72,226.27,2620.0,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
178,2023-06-16 11:17:27.702,0,0,0,0,8.28,8.3,25.9,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.36,18.26,26.78,27.26,24.1,1.0,1.04,0.6,0.43,56.72,226.27,2620.49,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
179,2023-06-16 11:17:28.002,0,0,0,0,8.28,8.3,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.36,18.26,26.79,27.25,24.1,1.0,1.04,0.6,0.4,56.72,226.3,2620.92,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
180,2023-06-16 11:17:28.302,0,0,0,0,8.28,8.3,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,18.27,26.77,27.25,24.1,1.0,1.04,0.61,0.4,56.53,226.38,2622.58,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
181,2023-06-16 11:17:28.504,0,0,0,0,8.31,8.31,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,18.27,26.77,27.25,24.1,1.03,1.04,0.61,0.39,56.53,226.41,2622.69,1,0.0,0.0,0.0,0.0,19.751575777706307,19.751575777706307,5.248424222293693,-6.248424222293693
182,2023-06-16 11:17:28.802,0,0,0,0,8.28,8.3,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,18.24,26.79,27.25,24.1,1.03,1.04,0.6,0.05,56.53,226.43,2622.95,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
183,2023-06-16 11:17:29.103,0,0,0,0,8.26,8.31,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.61,18.24,26.79,27.25,24.1,0.99,1.04,0.6,0.05,56.52,226.42,2623.02,1,0.0,0.0,0.0,0.0,19.751575777706307,19.52306443653538,5.248424222293693,-6.476935563464622
184,2023-06-16 11:17:29.302,0,0,0,0,8.26,8.3,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.71,18.24,26.78,27.26,24.1,1.02,1.04,0.6,0.04,56.52,226.42,2622.98,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,5.294045493334181,-6.476935563464622
185,2023-06-16 11:17:29.603,0,0,0,0,8.28,8.3,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,18.24,26.78,27.26,24.1,1.02,1.04,0.61,0.04,56.52,226.44,2623.01,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
186,2023-06-16 11:17:29.902,0,0,0,0,8.24,8.3,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,18.25,26.79,27.26,24.1,1.01,1.03,0.6,0.04,56.61,226.43,2622.65,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.294045493334181,-6.5686247944041725
187,2023-06-16 11:17:30.101,0,0,0,0,8.28,8.3,26.0,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.87,18.25,26.79,27.26,24.1,1.01,1.03,0.6,0.04,56.61,226.42,2622.4,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
188,2023-06-16 11:17:30.403,0,0,0,0,8.36,8.3,26.0,25.0,26.0,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.87,18.23,26.76,27.25,24.1,1.01,1.04,0.61,0.04,56.61,226.41,2622.04,1,0.0,0.0,0.0,0.0,19.70595450666582,19.979078912047783,5.294045493334181,-6.0209210879522175
189,2023-06-16 11:17:30.701,0,0,0,0,8.28,8.3,26.0,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,18.23,26.76,27.25,24.1,1.04,1.04,0.6,0.04,56.53,226.38,2621.49,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
190,2023-06-16 11:17:30.902,0,0,0,0,8.24,8.3,26.0,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,18.23,26.78,27.26,24.1,1.02,1.04,0.6,0.04,56.53,226.39,2621.56,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.294045493334181,-6.668624794404174
191,2023-06-16 11:17:31.202,0,0,0,0,8.24,8.3,26.0,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.41,18.2,26.78,27.26,24.1,1.02,1.04,0.6,0.04,56.53,226.4,2621.76,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.294045493334181,-6.668624794404174
192,2023-06-16 11:17:31.502,0,0,0,0,8.24,8.3,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.41,18.2,26.77,27.26,24.1,0.98,1.04,0.61,0.04,56.7,226.4,2622.2,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.294045493334181,-6.668624794404174
193,2023-06-16 11:17:31.702,0,0,0,0,8.26,8.31,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.79,18.22,26.77,27.26,24.1,1.05,1.04,0.61,0.04,56.7,226.42,2622.83,1,0.0,0.0,0.0,0.0,19.751575777706307,19.52306443653538,5.248424222293693,-6.576935563464623
194,2023-06-16 11:17:32.003,0,0,0,0,8.31,8.31,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.79,18.22,26.77,27.27,24.1,1.05,1.04,0.58,0.04,56.7,226.43,2623.21,1,0.0,0.0,0.0,0.0,19.751575777706307,19.751575777706307,5.248424222293693,-6.348424222293694
195,2023-06-16 11:17:32.202,0,0,0,0,8.28,8.31,25.9,25.0,26.1,26.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.39,18.2,26.78,27.27,24.1,0.98,1.05,0.56,0.04,56.5,226.44,2623.63,1,0.0,0.0,0.0,0.0,19.751575777706307,19.61459064025945,5.248424222293693,-6.485409359740551
196,2023-06-16 11:17:32.502,0,0,0,0,8.28,8.32,25.9,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.39,18.2,26.78,27.25,24.1,1.0,1.05,0.56,0.04,56.5,226.43,2623.28,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.3854093597405495
197,2023-06-16 11:17:32.704,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.0,18.21,26.77,27.25,24.1,1.0,1.04,0.55,0.18,56.5,226.42,2623.02,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
198,2023-06-16 11:17:33.002,0,0,0,0,8.28,8.3,25.9,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.0,18.21,26.77,27.25,24.1,1.02,1.04,0.55,0.18,56.53,226.41,2622.66,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.3854093597405495
199,2023-06-16 11:17:33.201,0,0,0,0,8.28,8.32,25.9,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.75,18.2,26.78,27.25,24.1,1.08,1.04,0.55,0.38,56.53,226.4,2621.8,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.3854093597405495
200,2023-06-16 11:17:33.502,0,0,0,0,8.28,8.32,25.9,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.75,18.2,26.78,27.27,24.1,1.08,1.04,0.55,0.38,56.53,226.41,2621.8,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.3854093597405495
201,2023-06-16 11:17:33.702,0,0,0,0,8.24,8.31,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.55,18.18,26.77,27.27,24.1,1.04,1.04,0.55,0.39,56.72,226.42,2621.78,1,0.0,0.0,0.0,0.0,19.751575777706307,19.431375205595828,5.248424222293693,-6.5686247944041725
202,2023-06-16 11:17:34.002,0,0,0,0,8.28,8.32,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.55,18.18,26.77,27.26,24.1,1.04,1.04,0.54,0.29,56.72,226.42,2622.0,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.3854093597405495
203,2023-06-16 11:17:34.301,0,0,0,0,8.28,8.31,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.43,18.17,26.77,27.26,24.1,1.0,1.04,0.55,0.29,56.72,226.43,2622.51,1,0.0,0.0,0.0,0.0,19.751575777706307,19.61459064025945,5.248424222293693,-6.3854093597405495
204,2023-06-16 11:17:34.501,0,0,0,0,8.28,8.32,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.43,18.17,26.77,27.26,24.1,0.98,1.05,0.55,0.04,56.52,226.42,2622.35,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.3854093597405495
205,2023-06-16 11:17:34.802,0,0,0,0,8.28,8.33,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.17,26.77,27.26,24.1,0.98,1.05,0.55,0.04,56.52,226.4,2621.92,1,0.0,0.0,0.0,0.0,19.8426974216203,19.61459064025945,5.157302578379699,-6.3854093597405495
206,2023-06-16 11:17:35.002,0,0,0,0,8.28,8.34,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.17,26.77,27.25,24.1,1.0,1.04,0.55,0.04,56.52,226.37,2620.24,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.3854093597405495
207,2023-06-16 11:17:35.302,0,0,0,0,8.28,8.32,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,18.16,26.77,27.25,24.1,0.99,1.04,0.55,0.04,56.69,226.35,2619.82,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.485409359740551
208,2023-06-16 11:17:35.501,0,0,0,0,8.24,8.33,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,18.16,26.77,27.26,24.1,0.99,1.05,0.55,0.04,56.69,226.34,2619.32,1,0.0,0.0,0.0,0.0,19.8426974216203,19.431375205595828,5.157302578379699,-6.668624794404174
209,2023-06-16 11:17:35.802,0,0,0,0,8.28,8.33,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.21,18.16,26.77,27.26,24.1,0.99,1.04,0.55,0.04,56.69,226.34,2619.29,1,0.0,0.0,0.0,0.0,19.8426974216203,19.61459064025945,5.157302578379699,-6.485409359740551
210,2023-06-16 11:17:36.002,0,0,0,0,8.31,8.33,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.21,18.16,26.77,27.27,24.1,0.99,1.04,0.55,0.04,56.54,226.35,2619.51,1,0.0,0.0,0.0,0.0,19.8426974216203,19.751575777706307,5.157302578379699,-6.348424222293694
211,2023-06-16 11:17:36.301,0,0,0,0,8.28,8.32,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.11,18.16,26.77,27.27,24.1,0.99,1.04,0.55,0.04,56.54,226.37,2619.34,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.485409359740551
212,2023-06-16 11:17:36.501,0,0,0,0,8.28,8.32,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.11,18.16,26.77,27.26,24.1,1.02,1.04,0.55,0.04,56.54,226.38,2619.53,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.202843278957914,-6.485409359740551
213,2023-06-16 11:17:36.803,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.04,18.15,26.79,27.26,24.1,1.05,1.04,0.56,0.04,56.53,226.39,2619.3,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
214,2023-06-16 11:17:37.102,0,0,0,0,8.26,8.33,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.04,18.15,26.79,27.27,24.1,1.05,1.04,0.55,0.04,56.53,226.36,2618.81,1,0.0,0.0,0.0,0.0,19.8426974216203,19.52306443653538,5.157302578379699,-6.476935563464622
215,2023-06-16 11:17:37.303,0,0,0,0,8.26,8.34,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.89,18.14,26.76,27.26,24.1,1.06,1.04,0.55,0.04,56.53,226.35,2618.79,1,0.0,0.0,0.0,0.0,19.888197964105814,19.52306443653538,5.111802035894186,-6.476935563464622
216,2023-06-16 11:17:37.602,0,0,0,0,8.31,8.33,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.76,18.14,26.76,27.26,24.1,1.0,1.04,0.56,0.67,56.54,226.34,2619.12,1,0.0,0.0,0.0,0.0,19.8426974216203,19.751575777706307,5.157302578379699,-6.248424222293693
217,2023-06-16 11:17:37.802,0,0,0,0,8.31,8.34,26.0,25.0,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.76,18.12,26.77,27.26,24.1,1.0,1.04,0.56,0.67,56.54,226.35,2620.33,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.248424222293693
218,2023-06-16 11:17:38.102,0,0,0,0,8.28,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.59,18.12,26.77,27.26,24.1,0.95,1.05,0.56,0.68,56.54,226.37,2621.21,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.485409359740551
219,2023-06-16 11:17:38.301,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.59,18.13,26.76,27.26,24.1,0.95,1.05,0.55,0.53,56.54,226.38,2621.99,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
220,2023-06-16 11:17:38.601,0,0,0,0,8.28,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.33,18.13,26.76,27.26,24.1,0.99,1.04,0.55,0.53,56.53,226.41,2622.16,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.485409359740551
221,2023-06-16 11:17:38.802,0,0,0,0,8.31,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.33,18.11,26.76,27.27,24.1,1.09,1.04,0.55,0.07,56.53,226.44,2622.64,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.066341567119139,-6.348424222293694
222,2023-06-16 11:17:39.103,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.04,18.11,26.76,27.27,24.1,1.09,1.03,0.54,0.24,56.53,226.47,2622.55,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
223,2023-06-16 11:17:39.301,0,0,0,0,8.28,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.04,18.11,26.77,27.27,24.1,0.96,1.05,0.54,0.24,56.7,226.49,2622.6,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.066341567119139,-6.485409359740551
224,2023-06-16 11:17:39.603,0,0,0,0,8.28,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.72,18.11,26.77,27.27,24.1,0.99,1.05,0.55,0.29,56.7,226.51,2622.92,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.066341567119139,-6.485409359740551
225,2023-06-16 11:17:39.902,0,0,0,0,8.28,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.72,18.09,26.77,27.27,24.1,0.99,1.04,0.56,0.29,56.7,226.54,2623.34,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.0209210879522175,-6.485409359740551
226,2023-06-16 11:17:40.101,0,0,0,0,8.28,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,18.09,26.77,27.27,24.1,1.1,1.03,0.56,0.29,56.53,226.55,2623.53,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.485409359740551
227,2023-06-16 11:17:40.402,0,0,0,0,8.31,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,18.09,26.78,27.26,24.1,0.95,1.03,0.55,0.29,56.53,226.55,2623.93,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.0209210879522175,-6.348424222293694
228,2023-06-16 11:17:40.601,0,0,0,0,8.31,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,18.09,26.78,27.26,24.1,0.95,1.05,0.55,0.29,56.53,226.56,2624.13,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.066341567119139,-6.348424222293694
229,2023-06-16 11:17:40.901,0,0,0,0,8.28,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,18.07,26.76,27.26,24.1,1.06,1.04,0.55,0.34,56.62,226.57,2624.21,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.0209210879522175,-6.485409359740551
230,2023-06-16 11:17:41.103,0,0,0,0,8.31,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,18.07,26.76,27.26,24.1,1.06,1.04,0.55,0.38,56.62,226.56,2624.49,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.066341567119139,-6.348424222293694
231,2023-06-16 11:17:41.402,0,0,0,0,8.28,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,18.06,26.77,27.25,24.1,0.94,1.05,0.57,0.38,56.62,226.56,2624.81,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.485409359740551
232,2023-06-16 11:17:41.602,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,18.06,26.77,27.25,24.1,1.09,1.05,0.57,0.47,56.6,226.57,2625.25,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
233,2023-06-16 11:17:41.902,0,0,0,0,8.28,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,18.06,26.76,27.26,24.1,1.09,1.04,0.6,0.48,56.6,226.58,2625.67,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.0209210879522175,-6.485409359740551
234,2023-06-16 11:17:42.202,0,0,0,0,8.31,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,18.05,26.76,27.26,24.1,0.99,1.05,0.6,0.48,56.6,226.61,2626.2,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.0209210879522175,-6.348424222293694
235,2023-06-16 11:17:42.401,0,0,0,0,8.36,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,18.05,26.77,27.26,24.1,1.0,1.04,0.6,0.53,56.52,226.65,2626.51,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,5.066341567119139,-6.120921087952219
236,2023-06-16 11:17:42.701,0,0,0,0,8.28,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,18.03,26.77,27.26,24.1,1.0,1.04,0.6,0.55,56.52,226.65,2626.53,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.066341567119139,-6.485409359740551
237,2023-06-16 11:17:42.902,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,18.03,26.75,27.27,24.1,1.02,1.05,0.61,0.55,56.52,226.66,2626.57,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
238,2023-06-16 11:17:43.203,0,0,0,0,8.26,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,18.02,26.75,27.27,24.1,1.03,1.05,0.61,0.54,56.69,226.66,2626.52,1,0.0,0.0,0.0,0.0,19.93365843288086,19.52306443653538,5.066341567119139,-6.576935563464623
239,2023-06-16 11:17:43.503,0,0,0,0,8.28,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,18.02,26.76,27.26,24.1,1.03,1.04,0.6,0.58,56.69,226.65,2626.95,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.0209210879522175,-6.485409359740551
240,2023-06-16 11:17:43.702,0,0,0,0,8.28,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.2,18.02,26.76,27.26,24.1,0.95,1.05,0.6,0.58,56.69,226.65,2626.97,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.0209210879522175,-6.485409359740551
241,2023-06-16 11:17:44.003,0,0,0,0,8.31,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.2,18.02,26.77,27.27,24.1,1.09,1.05,0.61,0.59,56.51,226.65,2627.23,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.0209210879522175,-6.348424222293694
242,2023-06-16 11:17:44.201,0,0,0,0,8.31,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,18.01,26.78,27.27,24.1,1.09,1.04,0.61,0.58,56.51,226.65,2627.14,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.0209210879522175,-6.348424222293694
243,2023-06-16 11:17:44.502,0,0,0,0,8.31,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,18.01,26.78,27.26,24.1,0.99,1.04,0.61,0.58,56.51,226.65,2627.1,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.0209210879522175,-6.348424222293694
244,2023-06-16 11:17:44.702,0,0,0,0,8.28,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,18.0,26.75,27.26,24.1,0.98,1.04,0.61,0.6,56.69,226.54,2624.64,1,0.0,0.0,0.0,0.0,19.979078912047783,19.61459064025945,5.0209210879522175,-6.485409359740551
245,2023-06-16 11:17:45.001,0,0,0,0,8.36,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,18.0,26.75,27.27,24.1,0.98,1.05,0.61,0.6,56.69,226.29,2617.71,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,5.066341567119139,-6.120921087952219
246,2023-06-16 11:17:45.202,0,0,0,0,8.31,8.35,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.87,17.99,26.75,27.27,24.1,1.09,1.04,0.61,0.68,56.69,225.84,2606.46,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,4.966341567119137,-6.348424222293694
247,2023-06-16 11:17:45.502,0,0,0,0,8.36,8.34,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.87,17.99,26.75,27.27,24.1,1.09,1.04,0.61,0.64,56.52,225.79,2604.77,1,0.0,0.0,0.0,0.0,19.888197964105814,19.979078912047783,5.011802035894185,-6.120921087952219
248,2023-06-16 11:17:45.703,0,0,0,0,8.36,8.34,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.78,17.99,26.77,27.27,24.1,1.0,1.04,0.61,0.64,56.52,225.88,2606.93,1,0.0,0.0,0.0,0.0,19.888197964105814,19.979078912047783,5.011802035894185,-6.120921087952219
249,2023-06-16 11:17:46.008,0,0,0,0,8.31,8.34,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.78,17.99,26.77,27.28,24.1,0.96,1.04,0.61,0.59,56.52,226.04,2611.24,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.011802035894185,-6.348424222293694
250,2023-06-16 11:17:46.304,0,0,0,0,8.36,8.35,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.74,17.98,26.76,27.28,24.1,0.96,1.05,0.61,0.49,56.52,226.3,2618.04,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,4.966341567119137,-6.120921087952219
251,2023-06-16 11:17:46.502,0,0,0,0,8.36,8.35,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.74,17.98,26.76,27.28,24.1,1.1,1.04,0.6,0.49,56.54,226.29,2618.84,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,4.966341567119137,-6.120921087952219
252,2023-06-16 11:17:46.802,0,0,0,0,8.36,8.35,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.71,17.97,26.76,27.28,24.1,1.0,1.04,0.6,0.44,56.54,226.28,2618.67,1,0.0,0.0,0.0,0.0,19.93365843288086,19.979078912047783,4.966341567119137,-6.120921087952219
253,2023-06-16 11:17:47.003,0,0,0,0,8.28,8.35,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.71,17.97,26.76,27.26,24.1,1.0,1.04,0.61,0.44,56.54,226.43,2622.44,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,4.966341567119137,-6.485409359740551
254,2023-06-16 11:17:47.301,0,0,0,0,8.36,8.36,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.65,17.96,26.75,27.26,24.1,0.95,1.05,0.61,0.44,56.7,226.49,2624.07,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,4.920921087952216,-6.120921087952219
255,2023-06-16 11:17:47.502,0,0,0,0,8.36,8.36,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.65,17.96,26.75,27.26,24.1,1.1,1.05,0.61,0.48,56.7,226.53,2624.54,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,4.920921087952216,-6.120921087952219
256,2023-06-16 11:17:47.802,0,0,0,0,8.36,8.36,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.59,17.95,26.76,27.26,24.1,1.1,1.05,0.61,0.48,56.7,226.53,2624.85,1,0.0,0.0,0.0,0.0,19.979078912047783,19.979078912047783,4.920921087952216,-6.120921087952219
257,2023-06-16 11:17:48.002,0,0,0,0,8.31,8.35,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.59,17.95,26.76,27.26,24.1,1.1,1.04,0.61,0.53,56.53,226.52,2624.38,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,4.966341567119137,-6.348424222293694
258,2023-06-16 11:17:48.303,0,0,0,0,8.28,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.42,17.94,26.75,27.26,24.1,1.1,1.04,0.61,0.54,56.53,226.51,2624.14,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.485409359740551
259,2023-06-16 11:17:48.504,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.42,17.94,26.75,27.26,24.1,1.04,1.04,0.61,0.54,56.53,226.49,2624.32,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
260,2023-06-16 11:17:48.802,0,0,0,0,8.28,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.23,17.95,26.77,27.26,24.1,1.0,1.04,0.61,0.54,56.71,226.53,2625.26,1,0.0,0.0,0.0,0.0,19.93365843288086,19.61459064025945,5.066341567119139,-6.485409359740551
261,2023-06-16 11:17:49.101,0,0,0,0,8.31,8.36,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.23,17.95,26.77,27.26,24.1,1.0,1.04,0.61,0.54,56.71,226.45,2624.07,1,0.0,0.0,0.0,0.0,19.979078912047783,19.751575777706307,5.0209210879522175,-6.348424222293694
262,2023-06-16 11:17:49.301,0,0,0,0,8.31,8.35,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.98,17.93,26.76,27.26,24.1,0.97,1.05,0.61,0.54,56.71,226.42,2623.77,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,5.066341567119139,-6.348424222293694
263,2023-06-16 11:17:49.603,0,0,0,0,8.38,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.62,17.93,26.76,27.26,24.1,0.96,1.05,0.61,0.54,56.54,226.45,2623.77,1,0.0,0.0,0.0,0.0,19.888197964105814,20.069800236571268,5.111802035894186,-6.030199763428733
264,2023-06-16 11:17:49.802,0,0,0,0,8.36,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.62,17.92,26.76,27.27,24.1,0.96,1.05,0.61,0.49,56.54,226.53,2625.32,1,0.0,0.0,0.0,0.0,19.888197964105814,19.979078912047783,5.111802035894186,-6.120921087952219
265,2023-06-16 11:17:50.102,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.31,17.92,26.76,27.27,24.1,0.96,1.05,0.61,0.49,56.54,226.63,2627.18,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
266,2023-06-16 11:17:50.302,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.31,17.91,26.75,27.27,24.1,0.96,1.05,0.61,0.44,56.52,226.69,2629.0,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
267,2023-06-16 11:17:50.603,0,0,0,0,8.36,8.34,26.0,24.9,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.13,17.91,26.75,27.27,24.1,0.96,1.05,0.61,0.53,56.52,226.72,2629.83,1,0.0,0.0,0.0,0.0,19.888197964105814,19.979078912047783,5.011802035894185,-6.0209210879522175
268,2023-06-16 11:17:50.801,0,0,0,0,8.31,8.34,26.0,24.9,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.13,17.91,26.76,27.27,24.1,0.98,1.06,0.61,0.53,56.52,226.7,2629.5,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.011802035894185,-6.248424222293693
269,2023-06-16 11:17:51.102,0,0,0,0,8.36,8.34,26.0,24.9,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.02,17.91,26.76,27.27,24.1,1.02,1.06,0.61,0.49,56.69,226.69,2629.24,1,0.0,0.0,0.0,0.0,19.888197964105814,19.979078912047783,5.011802035894185,-6.0209210879522175
270,2023-06-16 11:17:51.303,0,0,0,0,8.31,8.34,26.0,24.9,26.0,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.02,17.9,26.76,27.26,24.1,1.02,1.05,0.64,0.49,56.69,226.68,2628.7,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.011802035894185,-6.248424222293693
271,2023-06-16 11:17:51.603,0,0,0,0,8.28,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.91,17.9,26.76,27.26,24.1,1.06,1.05,0.64,0.63,56.69,226.68,2628.63,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.111802035894186,-6.485409359740551
272,2023-06-16 11:17:51.902,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.91,17.9,26.77,27.26,24.1,1.06,1.05,0.67,0.72,56.53,226.65,2627.8,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
273,2023-06-16 11:17:52.101,0,0,0,0,8.36,8.33,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.82,17.9,26.77,27.26,24.1,1.03,1.06,0.69,0.72,56.53,226.64,2627.66,1,0.0,0.0,0.0,0.0,19.8426974216203,19.979078912047783,5.157302578379699,-6.120921087952219
274,2023-06-16 11:17:52.403,0,0,0,0,8.31,8.33,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.82,17.89,26.76,27.27,24.1,1.02,1.05,0.69,0.82,56.53,226.64,2627.48,1,0.0,0.0,0.0,0.0,19.8426974216203,19.751575777706307,5.157302578379699,-6.348424222293694
275,2023-06-16 11:17:52.601,0,0,0,0,8.31,8.34,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.83,17.89,26.76,27.27,24.1,1.02,1.05,0.68,0.81,56.72,226.6,2626.35,1,0.0,0.0,0.0,0.0,19.888197964105814,19.751575777706307,5.111802035894186,-6.348424222293694
276,2023-06-16 11:17:52.903,0,0,0,0,8.31,8.31,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.83,17.89,26.77,27.27,24.1,1.02,1.05,0.68,0.81,56.72,226.62,2626.98,1,0.0,0.0,0.0,0.0,19.751575777706307,19.751575777706307,5.248424222293693,-6.348424222293694
277,2023-06-16 11:17:53.101,0,0,0,0,8.31,8.32,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.92,17.89,26.77,27.27,24.1,1.03,1.05,0.68,0.73,56.72,226.62,2626.39,1,0.0,0.0,0.0,0.0,19.797156721042086,19.751575777706307,5.202843278957914,-6.348424222293694
278,2023-06-16 11:17:53.401,0,0,0,0,8.31,8.32,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.92,17.89,26.76,27.27,24.1,1.03,1.05,0.68,0.73,56.72,226.6,2625.85,1,0.0,0.0,0.0,0.0,19.797156721042086,19.751575777706307,5.202843278957914,-6.348424222293694
279,2023-06-16 11:17:53.601,0,0,0,0,8.31,8.31,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.04,17.88,26.76,27.27,24.1,1.02,1.05,0.68,0.73,56.53,226.57,2625.01,1,0.0,0.0,0.0,0.0,19.751575777706307,19.751575777706307,5.248424222293693,-6.348424222293694
