,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
280,2023-06-16 11:17:53.902,0,0,0,0,8.28,8.31,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.04,17.88,26.77,27.26,24.1,1.03,1.05,0.67,0.69,56.53,226.55,2624.4,1,0.0,0.0,0.0,0.0,19.751575777706307,19.61459064025945,5.248424222293693,-6.485409359740551
281,2023-06-16 11:17:54.201,0,0,0,0,8.28,8.32,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.16,17.88,26.77,27.26,24.1,1.03,1.05,0.68,0.69,56.53,226.52,2624.06,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,5.102843278957913,-6.485409359740551
282,2023-06-16 11:17:54.402,0,0,0,0,8.36,8.3,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.16,17.88,26.75,27.27,24.1,1.03,1.06,0.68,0.64,56.53,226.49,2623.28,1,0.0,0.0,0.0,0.0,19.70595450666582,19.979078912047783,5.19404549333418,-6.120921087952219
283,2023-06-16 11:17:54.704,0,0,0,0,8.28,8.31,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.26,17.88,26.75,27.27,24.1,1.02,1.06,0.68,0.64,56.53,226.48,2623.17,1,0.0,0.0,0.0,0.0,19.751575777706307,19.61459064025945,5.148424222293691,-6.485409359740551
284,2023-06-16 11:17:54.903,0,0,0,0,8.31,8.31,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.26,17.88,26.76,27.25,24.1,1.02,1.05,0.67,0.64,56.53,226.44,2622.1,1,0.0,0.0,0.0,0.0,19.751575777706307,19.751575777706307,5.148424222293691,-6.348424222293694
285,2023-06-16 11:17:55.203,0,0,0,0,8.31,8.32,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.28,17.88,26.76,27.25,24.1,1.02,1.05,0.67,0.72,56.69,226.43,2621.84,1,0.0,0.0,0.0,0.0,19.797156721042086,19.751575777706307,5.202843278957914,-6.348424222293694
286,2023-06-16 11:17:55.502,0,0,0,0,8.28,8.3,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.28,17.88,26.76,27.26,24.1,1.02,1.05,0.68,0.83,56.69,226.43,2621.88,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
287,2023-06-16 11:17:55.703,0,0,0,0,8.28,8.3,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.23,17.89,26.76,27.26,24.1,1.02,1.06,0.67,0.83,56.69,226.44,2622.18,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,5.294045493334181,-6.485409359740551
288,2023-06-16 11:17:56.003,0,0,0,0,8.28,8.27,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.23,17.89,26.76,27.26,24.1,1.02,1.06,0.67,0.79,56.53,226.5,2623.89,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,5.431152126427833,-6.485409359740551
289,2023-06-16 11:17:56.202,0,0,0,0,8.26,8.27,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.17,17.9,26.76,27.26,24.1,1.02,1.06,0.68,0.73,56.53,226.51,2624.55,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,5.431152126427833,-6.576935563464623
290,2023-06-16 11:17:56.503,0,0,0,0,8.24,8.27,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.17,17.9,26.76,27.26,24.1,1.03,1.05,0.68,0.73,56.53,226.51,2624.81,1,0.0,0.0,0.0,0.0,19.568847873572167,19.431375205595828,5.431152126427833,-6.668624794404174
291,2023-06-16 11:17:56.702,0,0,0,0,8.26,8.3,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.1,17.89,26.76,27.26,24.1,1.03,1.05,0.68,0.69,56.66,226.48,2624.81,1,0.0,0.0,0.0,0.0,19.70595450666582,19.52306443653538,5.294045493334181,-6.576935563464623
292,2023-06-16 11:17:57.002,0,0,0,0,8.24,8.3,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.1,17.89,26.76,27.27,24.1,1.03,1.05,0.68,0.68,56.66,226.47,2624.51,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.294045493334181,-6.668624794404174
293,2023-06-16 11:17:57.202,0,0,0,0,8.28,8.27,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.0,17.88,26.75,27.27,24.1,1.03,1.05,0.68,0.68,56.66,226.46,2624.97,1,0.0,0.0,0.0,0.0,19.568847873572167,19.61459064025945,5.431152126427833,-6.485409359740551
294,2023-06-16 11:17:57.503,0,0,0,0,8.26,8.27,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.0,17.88,26.75,27.27,24.1,1.03,1.05,0.68,0.71,56.52,226.46,2624.83,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,5.431152126427833,-6.576935563464623
295,2023-06-16 11:17:57.701,0,0,0,0,8.28,8.26,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.88,17.89,26.75,27.27,24.1,1.03,1.05,0.68,0.78,56.52,226.47,2624.65,1,0.0,0.0,0.0,0.0,19.52306443653538,19.61459064025945,5.37693556346462,-6.485409359740551
296,2023-06-16 11:17:58.003,0,0,0,0,8.28,8.26,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.88,17.89,26.75,27.26,24.1,1.0,1.06,0.68,0.78,56.52,226.48,2624.71,1,0.0,0.0,0.0,0.0,19.52306443653538,19.61459064025945,5.37693556346462,-6.485409359740551
297,2023-06-16 11:17:58.301,0,0,0,0,8.28,8.26,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.78,17.9,26.75,27.26,24.1,1.02,1.06,0.68,0.82,56.58,226.52,2624.72,1,0.0,0.0,0.0,0.0,19.52306443653538,19.61459064025945,5.37693556346462,-6.485409359740551
298,2023-06-16 11:17:58.502,0,0,0,0,8.31,8.26,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.78,17.9,26.75,27.27,24.1,1.02,1.06,0.68,0.82,56.58,226.52,2624.59,1,0.0,0.0,0.0,0.0,19.52306443653538,19.751575777706307,5.37693556346462,-6.348424222293694
299,2023-06-16 11:17:58.803,0,0,0,0,8.26,8.26,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.66,17.89,26.75,27.27,24.1,1.03,1.06,0.68,0.83,56.58,226.5,2624.39,1,0.0,0.0,0.0,0.0,19.52306443653538,19.52306443653538,5.476935563464622,-6.576935563464623
300,2023-06-16 11:17:59.002,0,0,0,0,8.26,8.26,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.66,17.89,26.75,27.26,24.1,1.03,1.06,0.67,0.88,56.65,226.44,2622.78,1,0.0,0.0,0.0,0.0,19.52306443653538,19.52306443653538,5.476935563464622,-6.576935563464623
301,2023-06-16 11:17:59.302,0,0,0,0,8.26,8.26,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.47,17.9,26.75,27.26,24.1,1.03,1.06,0.67,0.88,56.65,226.39,2621.84,1,0.0,0.0,0.0,0.0,19.52306443653538,19.52306443653538,5.476935563464622,-6.576935563464623
302,2023-06-16 11:17:59.501,0,0,0,0,8.26,8.24,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.47,17.9,26.75,27.26,24.1,1.01,1.06,0.67,0.97,56.65,226.37,2621.44,1,0.0,0.0,0.0,0.0,19.431375205595828,19.52306443653538,5.5686247944041725,-6.576935563464623
303,2023-06-16 11:17:59.802,0,0,0,0,8.24,8.24,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.23,17.89,26.76,27.26,24.1,1.01,1.06,0.68,1.13,56.51,226.35,2621.15,1,0.0,0.0,0.0,0.0,19.431375205595828,19.431375205595828,5.468624794404171,-6.668624794404174
304,2023-06-16 11:18:00.003,0,0,0,0,8.26,8.22,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.23,17.89,26.76,27.26,24.1,1.0,1.06,0.68,1.13,56.51,226.34,2620.38,1,0.0,0.0,0.0,0.0,19.339522252890106,19.52306443653538,5.560477747109893,-6.576935563464623
305,2023-06-16 11:18:00.302,0,0,0,0,8.28,8.22,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.93,17.92,26.75,27.26,24.1,1.02,1.06,0.68,1.23,56.51,226.33,2620.44,1,0.0,0.0,0.0,0.0,19.339522252890106,19.61459064025945,5.560477747109893,-6.485409359740551
306,2023-06-16 11:18:00.501,0,0,0,0,8.26,8.22,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.93,17.92,26.75,27.27,24.1,1.02,1.06,0.68,1.3,56.51,226.31,2620.15,1,0.0,0.0,0.0,0.0,19.339522252890106,19.52306443653538,5.560477747109893,-6.576935563464623
307,2023-06-16 11:18:00.802,0,0,0,0,8.24,8.21,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.56,17.91,26.76,27.27,24.1,1.01,1.06,0.68,1.3,56.7,226.28,2619.65,1,0.0,0.0,0.0,0.0,19.293534162544688,19.431375205595828,5.706465837455312,-6.668624794404174
308,2023-06-16 11:18:01.102,0,0,0,0,8.21,8.21,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.56,17.91,26.76,27.26,24.1,1.05,1.06,0.68,1.43,56.7,226.23,2618.84,1,0.0,0.0,0.0,0.0,19.293534162544688,19.293534162544688,5.706465837455312,-6.806465837455313
309,2023-06-16 11:18:01.302,0,0,0,0,8.24,8.21,26.0,25.0,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.12,17.93,26.75,27.26,24.1,1.05,1.07,0.69,1.62,56.7,226.22,2618.79,1,0.0,0.0,0.0,0.0,19.293534162544688,19.431375205595828,5.706465837455312,-6.668624794404174
310,2023-06-16 11:18:01.602,0,0,0,0,8.24,8.18,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.47,17.93,26.75,27.26,24.1,1.01,1.07,0.69,1.62,56.53,226.25,2619.15,1,0.0,0.0,0.0,0.0,19.15532238044932,19.431375205595828,5.744677619550679,-6.668624794404174
311,2023-06-16 11:18:01.803,0,0,0,0,8.21,8.18,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.47,17.95,26.76,27.27,24.1,1.05,1.07,0.76,2.04,56.53,226.33,2620.37,1,0.0,0.0,0.0,0.0,19.15532238044932,19.293534162544688,5.744677619550679,-6.806465837455313
312,2023-06-16 11:18:02.102,0,0,0,0,8.19,8.19,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.88,17.95,26.76,27.27,24.1,1.05,1.08,0.77,2.04,56.53,226.36,2621.29,1,0.0,0.0,0.0,0.0,19.20143431462043,19.20143431462043,5.69856568537957,-6.898565685379573
313,2023-06-16 11:18:02.302,0,0,0,0,8.24,8.23,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.88,18.01,26.76,27.27,24.1,0.99,1.06,0.77,2.52,56.72,226.38,2621.89,1,0.0,0.0,0.0,0.0,19.38546923805626,19.431375205595828,5.514530761943739,-6.668624794404174
314,2023-06-16 11:18:02.601,0,0,0,0,8.24,8.26,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.47,18.01,26.76,27.27,24.1,0.99,1.06,0.8,3.41,56.72,226.38,2621.71,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,5.37693556346462,-6.668624794404174
315,2023-06-16 11:18:02.802,0,0,0,0,8.24,8.3,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.47,18.13,26.75,27.27,24.1,1.04,1.07,0.79,3.41,56.72,226.39,2621.49,1,0.0,0.0,0.0,0.0,19.70595450666582,19.431375205595828,5.19404549333418,-6.668624794404174
316,2023-06-16 11:18:03.105,0,0,0,0,8.24,8.33,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.26,18.13,26.75,27.27,24.1,1.04,1.06,0.79,3.92,56.54,226.4,2621.36,1,0.0,0.0,0.0,0.0,19.8426974216203,19.431375205595828,5.057302578379698,-6.668624794404174
317,2023-06-16 11:18:03.302,0,0,0,0,8.28,8.34,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.26,18.26,26.76,27.27,24.1,1.04,1.06,0.77,4.07,56.54,226.41,2620.93,1,0.0,0.0,0.0,0.0,19.888197964105814,19.61459064025945,5.011802035894185,-6.485409359740551
318,2023-06-16 11:18:03.604,0,0,0,0,8.36,8.38,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.22,18.26,26.76,27.27,24.1,1.03,1.06,0.76,4.07,56.54,226.41,2620.93,1,0.0,0.0,0.0,0.0,20.069800236571268,19.979078912047783,4.83019976342873,-6.120921087952219
319,2023-06-16 11:18:03.902,0,0,0,0,8.36,8.39,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.22,18.38,26.76,27.27,24.1,1.02,1.06,0.76,3.49,56.54,226.37,2620.43,1,0.0,0.0,0.0,0.0,20.11510124874195,19.979078912047783,4.784898751258048,-6.120921087952219
320,2023-06-16 11:18:04.101,0,0,0,0,8.41,8.46,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.18,18.38,26.76,27.27,24.1,1.02,1.07,0.74,2.94,56.54,226.34,2620.05,1,0.0,0.0,0.0,0.0,20.431102579779406,20.20558438786776,4.468897420220593,-5.894415612132242
321,2023-06-16 11:18:04.402,0,0,0,0,8.41,8.5,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.18,18.48,26.76,27.26,24.1,1.03,1.08,0.74,2.94,56.54,226.34,2619.72,1,0.0,0.0,0.0,0.0,20.610813152125388,20.20558438786776,4.2891868478746105,-5.894415612132242
322,2023-06-16 11:18:04.603,0,0,0,0,8.48,8.53,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.12,18.48,26.76,27.26,24.1,1.04,1.08,0.77,2.99,56.7,226.32,2619.2,1,0.0,0.0,0.0,0.0,20.7451888097155,20.521035708542797,4.154811190284498,-5.578964291457204
323,2023-06-16 11:18:04.902,0,0,0,0,8.55,8.61,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.12,18.58,26.75,27.26,24.1,1.04,1.09,0.82,4.0,56.7,226.32,2619.01,1,0.0,0.0,0.0,0.0,21.101834673389078,20.834579837368892,3.7981653266109205,-5.265420162631109
324,2023-06-16 11:18:05.103,0,0,0,0,8.57,8.63,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.95,18.58,26.75,27.26,24.1,1.02,1.07,0.82,4.0,56.7,226.31,2618.57,1,0.0,0.0,0.0,0.0,21.190615612797274,20.923817406572482,3.709384387202725,-5.176182593427519
325,2023-06-16 11:18:05.403,0,0,0,0,8.61,8.66,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.95,18.65,26.75,27.27,24.1,1.03,1.07,0.82,5.23,56.51,226.29,2618.21,1,0.0,0.0,0.0,0.0,21.323504135264216,21.101834673389078,3.576495864735783,-4.998165326610923
326,2023-06-16 11:18:05.602,0,0,0,0,8.65,8.67,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,70.39,18.71,26.75,27.27,24.1,1.03,1.08,0.77,5.23,56.51,226.27,2617.94,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,3.5322748217783086,-4.820754422582276
327,2023-06-16 11:18:05.902,0,0,0,0,8.67,8.71,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,70.39,18.71,26.75,27.26,24.1,1.02,1.07,0.77,5.47,56.51,226.27,2617.81,1,0.0,0.0,0.0,0.0,21.54423571276328,21.36772517822169,3.355764287236717,-4.7322748217783115
328,2023-06-16 11:18:06.203,0,0,0,0,8.72,8.72,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.96,18.77,26.75,27.26,24.1,1.02,1.07,0.76,4.97,56.69,226.28,2617.91,1,0.0,0.0,0.0,0.0,21.588270312867905,21.588270312867905,3.311729687132093,-4.511729687132096
329,2023-06-16 11:18:06.402,0,0,0,0,8.69,8.74,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.96,18.77,26.76,27.26,24.1,1.03,1.08,0.76,4.97,56.69,226.29,2617.76,1,0.0,0.0,0.0,0.0,21.676228395603005,21.4560550222738,3.223771604396994,-4.6439449777262
330,2023-06-16 11:18:06.703,0,0,0,0,8.72,8.8,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.69,18.81,26.76,27.26,24.1,1.04,1.09,0.76,4.05,56.69,226.29,2617.5,1,0.0,0.0,0.0,0.0,21.939219025750617,21.588270312867905,2.9607809742493814,-4.511729687132096
331,2023-06-16 11:18:06.902,0,0,0,0,8.78,8.89,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.69,18.81,26.76,27.27,24.1,1.04,1.09,0.81,4.66,56.54,226.3,2617.51,1,0.0,0.0,0.0,0.0,22.331247668156436,21.85170216401417,2.5687523318435623,-4.248297835985831
332,2023-06-16 11:18:07.202,0,0,0,0,8.93,9.17,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.04,18.84,26.76,27.27,24.1,1.04,1.09,0.89,4.66,56.54,226.26,2616.81,1,0.0,0.0,0.0,0.0,23.5325572389296,22.504547906508776,1.3674427610704,-3.5954520934912253
333,2023-06-16 11:18:07.501,0,0,0,0,9.1,9.73,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.04,18.84,26.76,27.27,24.1,1.04,1.09,0.89,5.74,56.54,226.22,2616.03,1,0.0,0.0,0.0,0.0,25.85668561606235,23.234781156953375,-0.9566856160623516,-2.8652188430466268
334,2023-06-16 11:18:07.702,0,0,0,0,9.36,10.02,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.0,18.91,26.76,27.27,24.1,1.04,1.09,0.96,7.24,56.53,226.19,2615.79,1,0.0,0.0,0.0,0.0,27.021890627532855,24.33248648797172,-2.1218906275328564,-1.7675135120282803
335,2023-06-16 11:18:08.002,0,0,0,0,9.56,10.4,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.0,18.91,26.76,27.27,24.1,1.04,1.04,0.98,7.24,56.53,226.16,2615.37,1,0.0,0.0,0.0,0.0,28.511881734203143,25.161753000915894,-3.611881734203145,-0.9382469990841074
336,2023-06-16 11:18:08.201,0,0,0,0,9.8,10.55,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.73,19.01,26.76,27.27,24.1,1.03,1.04,0.98,8.66,56.53,226.15,2616.27,1,0.0,0.0,0.0,0.0,29.089063751923902,26.140248423080266,-4.189063751923904,0.04024842308026422
337,2023-06-16 11:18:08.503,0,0,0,0,9.92,10.65,26.0,24.9,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.73,19.01,26.76,27.27,24.1,1.03,1.05,0.83,8.8,56.71,226.13,2616.06,1,0.0,0.0,0.0,0.0,29.470521115745612,26.62292130711006,-4.570521115745613,0.5229213071100602
338,2023-06-16 11:18:08.702,0,0,0,0,10.06,10.73,26.0,25.0,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.94,19.17,26.76,27.27,24.1,1.03,1.06,0.83,8.8,56.71,226.1,2615.81,1,0.0,0.0,0.0,0.0,29.773803023654352,27.180661554355424,-4.773803023654352,1.080661554355423
339,2023-06-16 11:18:09.002,0,0,0,0,10.18,10.83,26.0,25.0,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.94,19.17,26.76,27.26,24.1,1.03,1.06,0.77,7.71,56.71,226.07,2615.75,1,0.0,0.0,0.0,0.0,30.15058597726727,27.654215711437132,-5.150585977267269,1.5542157114371307
340,2023-06-16 11:18:09.202,0,0,0,0,10.18,10.78,26.0,25.0,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.75,19.37,26.76,27.26,24.1,1.03,1.02,0.78,7.71,56.71,226.04,2614.74,1,0.0,0.0,0.0,0.0,29.962514385390705,27.654215711437132,-4.962514385390705,1.5542157114371307
341,2023-06-16 11:18:09.502,0,0,0,0,10.26,10.72,26.0,25.0,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.75,19.37,26.76,27.27,24.1,1.03,1.05,0.78,6.38,56.51,226.04,2614.84,1,0.0,0.0,0.0,0.0,29.735983522388437,27.967651070302168,-4.7359835223884374,1.8676510703021663
342,2023-06-16 11:18:09.702,0,0,0,0,10.28,10.71,26.0,25.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.07,19.64,26.76,27.27,24.1,1.03,1.05,0.73,5.43,56.51,226.05,2614.96,1,0.0,0.0,0.0,0.0,29.698138180557976,28.04573002260753,-4.598138180557974,1.9457300226075276
343,2023-06-16 11:18:10.002,0,0,0,0,10.33,10.67,26.0,25.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.07,19.64,26.76,27.27,24.1,1.02,1.04,0.72,5.43,56.51,226.07,2615.16,1,0.0,0.0,0.0,0.0,29.546497565122934,28.240441746512488,-4.446497565122932,2.1404417465124865
344,2023-06-16 11:18:10.303,0,0,0,0,10.33,10.64,26.0,25.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.83,19.94,26.76,27.27,24.1,1.02,1.04,0.72,4.58,56.7,226.13,2616.75,1,0.0,0.0,0.0,0.0,29.43249370667263,28.240441746512488,-4.332493706672629,2.1404417465124865
345,2023-06-16 11:18:10.502,0,0,0,0,10.33,10.63,26.0,25.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.83,19.94,26.76,27.27,24.1,1.02,1.04,0.71,3.8,56.7,226.16,2617.34,1,0.0,0.0,0.0,0.0,29.39444011763112,28.240441746512488,-4.294440117631119,2.1404417465124865
346,2023-06-16 11:18:10.803,0,0,0,0,10.38,10.62,26.0,25.6,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.94,20.29,26.76,27.27,24.1,1.02,1.04,0.72,3.8,56.7,226.2,2617.96,1,0.0,0.0,0.0,0.0,29.356360305697137,28.43446434986521,-3.756360305697136,2.3344643498652076
347,2023-06-16 11:18:11.003,0,0,0,0,10.4,10.61,26.0,25.6,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.94,20.29,26.76,27.26,24.1,1.02,1.04,0.72,3.43,56.51,226.25,2618.34,1,0.0,0.0,0.0,0.0,29.31825422783436,28.511881734203143,-3.7182542278343576,2.411881734203142
348,2023-06-16 11:18:11.303,0,0,0,0,10.38,10.59,26.0,25.6,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.34,20.69,26.75,27.26,24.1,1.02,1.04,0.71,3.82,56.51,226.25,2618.46,1,0.0,0.0,0.0,0.0,29.241963101616875,28.43446434986521,-3.6419631016168736,2.3344643498652076
349,2023-06-16 11:18:11.501,0,0,0,0,10.38,10.57,26.0,25.6,26.1,26.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.34,20.69,26.75,27.26,24.1,1.02,1.04,0.71,3.82,56.51,226.26,2618.55,1,0.0,0.0,0.0,0.0,29.165566392434414,28.43446434986521,-3.5655663924344125,2.3344643498652076
350,2023-06-16 11:18:11.802,0,0,0,0,10.38,10.58,26.0,25.6,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.95,21.13,26.75,27.26,24.1,1.02,1.04,0.66,3.87,56.51,226.25,2618.6,1,0.0,0.0,0.0,0.0,29.20377796662609,28.43446434986521,-3.6037779666260903,2.3344643498652076
351,2023-06-16 11:18:12.002,0,0,0,0,10.4,10.57,26.0,25.6,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.95,21.13,26.75,27.26,24.1,1.02,1.04,0.66,3.91,56.51,226.24,2618.79,1,0.0,0.0,0.0,0.0,29.165566392434414,28.511881734203143,-3.5655663924344125,2.411881734203142
352,2023-06-16 11:18:12.303,0,0,0,0,10.45,10.56,26.0,26.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.76,21.58,26.76,27.26,24.1,1.03,1.04,0.66,3.91,56.51,226.23,2618.87,1,0.0,0.0,0.0,0.0,29.127328335439245,28.704949257782516,-3.0273283354392433,2.604949257782515
353,2023-06-16 11:18:12.502,0,0,0,0,10.4,10.55,26.0,26.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.76,21.58,26.76,27.26,24.1,1.02,1.04,0.66,3.93,56.55,226.22,2618.6,1,0.0,0.0,0.0,0.0,29.089063751923902,28.511881734203143,-2.9890637519239007,2.411881734203142
354,2023-06-16 11:18:12.802,0,0,0,0,10.45,10.55,26.0,26.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.74,22.05,26.77,27.26,24.1,1.02,1.04,0.66,3.93,56.55,226.21,2618.04,1,0.0,0.0,0.0,0.0,29.089063751923902,28.704949257782516,-2.9890637519239007,2.604949257782515
355,2023-06-16 11:18:13.103,0,0,0,0,10.47,10.54,26.0,26.1,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.74,22.05,26.77,27.27,24.1,1.02,1.04,0.66,3.98,56.55,226.17,2616.7,1,0.0,0.0,0.0,0.0,29.050772598056994,28.781986844953508,-2.950772598056993,2.6819868449535065
356,2023-06-16 11:18:13.303,0,0,0,0,10.4,10.54,26.0,26.6,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.83,22.57,26.75,27.26,24.1,1.02,1.04,0.66,3.88,56.53,226.15,2616.14,1,0.0,0.0,0.0,0.0,29.050772598056994,28.511881734203143,-2.450772598056993,2.411881734203142
357,2023-06-16 11:18:13.603,0,0,0,0,10.47,10.55,26.0,26.6,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.06,22.57,26.75,27.26,24.1,1.03,1.05,0.66,3.88,56.53,226.16,2615.82,1,0.0,0.0,0.0,0.0,29.089063751923902,28.781986844953508,-2.4890637519239007,2.6819868449535065
358,2023-06-16 11:18:13.802,0,0,0,0,10.47,10.55,26.0,26.6,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.06,23.08,26.75,27.26,24.1,1.02,1.05,0.66,3.73,56.53,226.18,2616.77,1,0.0,0.0,0.0,0.0,29.089063751923902,28.781986844953508,-2.4890637519239007,2.6819868449535065
359,2023-06-16 11:18:14.101,0,0,0,0,10.45,10.55,26.0,26.6,26.1,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.42,23.08,26.75,27.26,24.1,1.02,1.05,0.67,3.84,56.65,226.2,2617.32,1,0.0,0.0,0.0,0.0,29.089063751923902,28.704949257782516,-2.4890637519239007,2.604949257782515
360,2023-06-16 11:18:14.301,0,0,0,0,10.45,10.55,26.0,27.1,26.2,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.42,23.58,26.76,27.27,24.1,1.02,1.04,0.67,3.84,56.65,226.21,2617.5,1,0.0,0.0,0.0,0.0,29.089063751923902,28.704949257782516,-1.9890637519239007,2.504949257782517
361,2023-06-16 11:18:14.601,0,0,0,0,10.47,10.54,26.0,27.1,26.2,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.99,23.58,26.76,27.27,24.1,1.02,1.04,0.67,4.07,56.65,226.2,2617.56,1,0.0,0.0,0.0,0.0,29.050772598056994,28.781986844953508,-1.950772598056993,2.5819868449535086
362,2023-06-16 11:18:14.802,0,0,0,0,10.5,10.54,26.0,27.1,26.2,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.99,24.06,26.75,27.27,24.1,1.02,1.04,0.67,4.37,56.5,226.18,2616.9,1,0.0,0.0,0.0,0.0,29.050772598056994,28.89734139839169,-1.950772598056993,2.697341398391689
363,2023-06-16 11:18:15.102,0,0,0,0,10.47,10.52,26.0,27.1,26.2,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.76,24.06,26.75,27.27,24.1,1.03,1.05,0.67,4.37,56.5,226.16,2616.69,1,0.0,0.0,0.0,0.0,28.974110403363568,28.781986844953508,-1.8741104033635665,2.5819868449535086
364,2023-06-16 11:18:15.302,0,0,0,0,10.45,10.52,26.0,27.5,26.3,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.76,24.58,26.75,27.27,24.1,1.03,1.05,0.67,4.19,56.5,226.14,2615.95,1,0.0,0.0,0.0,0.0,28.974110403363568,28.704949257782516,-1.474110403363568,2.4049492577825156
365,2023-06-16 11:18:15.602,0,0,0,0,10.45,10.52,26.0,27.5,26.3,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.72,24.58,26.75,27.27,24.1,1.03,1.05,0.66,4.19,56.5,226.12,2615.73,1,0.0,0.0,0.0,0.0,28.974110403363568,28.704949257782516,-1.474110403363568,2.4049492577825156
366,2023-06-16 11:18:15.902,0,0,0,0,10.5,10.51,26.0,27.5,26.3,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.72,25.06,26.75,27.26,24.1,1.03,1.05,0.66,3.93,56.53,226.1,2615.23,1,0.0,0.0,0.0,0.0,28.935739274295543,28.89734139839169,-1.4357392742955426,2.5973413983916878
367,2023-06-16 11:18:16.102,0,0,0,0,10.5,10.51,26.0,27.5,26.3,26.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.73,25.06,26.75,27.26,24.1,1.03,1.05,0.68,4.06,56.53,226.1,2615.07,1,0.0,0.0,0.0,0.0,28.935739274295543,28.89734139839169,-1.4357392742955426,2.5973413983916878
368,2023-06-16 11:18:16.502,0,0,0,0,10.5,10.51,26.0,28.0,26.3,26.4,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.73,25.53,26.76,27.26,24.1,1.03,1.05,0.69,4.33,56.55,226.08,2614.74,1,0.0,0.0,0.0,0.0,28.935739274295543,28.89734139839169,-0.9357392742955426,2.5973413983916878
369,2023-06-16 11:18:16.702,0,0,0,0,10.5,10.51,26.0,28.0,26.3,26.4,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.66,26.05,26.76,27.26,24.1,1.03,1.05,0.69,4.33,56.55,226.19,2569.07,1,0.0,0.0,0.0,0.0,28.935739274295543,28.89734139839169,-0.9357392742955426,2.5973413983916878
370,2023-06-16 11:18:17.003,0,0,0,0,10.47,10.51,26.0,28.0,26.3,26.4,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.66,26.05,26.75,27.27,24.1,1.03,1.05,0.69,4.75,56.55,226.37,2492.74,1,0.0,0.0,0.0,0.0,28.935739274295543,28.781986844953508,-0.9357392742955426,2.481986844953507
371,2023-06-16 11:18:17.202,0,0,0,0,10.47,10.51,26.0,28.0,26.3,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,26.65,26.74,27.27,24.1,1.03,1.05,0.69,4.58,56.52,226.76,2340.69,1,0.0,0.0,0.0,0.0,28.935739274295543,28.781986844953508,-0.9357392742955426,2.481986844953507
372,2023-06-16 11:18:17.503,0,0,0,0,10.47,10.5,26.0,28.0,26.3,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,26.65,26.74,27.26,24.1,1.03,1.04,0.68,4.58,56.52,226.97,2265.39,1,0.0,0.0,0.0,0.0,28.89734139839169,28.781986844953508,-0.8973413983916885,2.481986844953507
373,2023-06-16 11:18:17.702,0,0,0,0,10.47,10.5,26.0,28.4,26.4,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.34,27.26,26.75,27.26,24.1,1.03,1.04,0.68,4.63,56.52,227.08,2235.7,1,0.0,0.0,0.0,0.0,28.89734139839169,28.781986844953508,-0.4973413983916899,2.3819868449535093
374,2023-06-16 11:18:18.001,0,0,0,0,10.47,10.5,26.0,28.4,26.4,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.34,27.26,26.75,27.27,24.1,1.03,1.05,0.68,4.48,56.52,227.1,2236.2,1,0.0,0.0,0.0,0.0,28.89734139839169,28.781986844953508,-0.4973413983916899,2.3819868449535093
375,2023-06-16 11:18:18.302,0,0,0,0,10.47,10.48,26.0,28.4,26.4,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.16,27.88,26.76,27.27,24.1,1.03,1.05,0.68,4.48,56.72,227.12,2236.91,1,0.0,0.0,0.0,0.0,28.820465228309388,28.781986844953508,-0.42046522830938926,2.3819868449535093
376,2023-06-16 11:18:18.501,0,0,0,0,10.45,10.5,26.0,28.4,26.4,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.16,27.88,26.76,27.26,24.1,1.03,1.05,0.69,4.45,56.72,227.12,2236.85,1,0.0,0.0,0.0,0.0,28.89734139839169,28.704949257782516,-0.4973413983916899,2.3049492577825177
377,2023-06-16 11:18:18.803,0,0,0,0,10.47,10.5,26.0,28.7,26.5,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,28.51,26.76,27.26,24.1,1.03,1.05,0.69,4.45,56.72,227.1,2236.88,1,0.0,0.0,0.0,0.0,28.89734139839169,28.781986844953508,-0.19734139839168918,2.281986844953508
378,2023-06-16 11:18:19.001,0,0,0,0,10.47,10.5,26.0,28.7,26.5,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,28.51,26.76,27.27,24.1,1.03,1.05,0.69,4.37,56.53,227.1,2236.67,1,0.0,0.0,0.0,0.0,28.89734139839169,28.781986844953508,-0.19734139839168918,2.281986844953508
379,2023-06-16 11:18:19.402,0,0,0,0,10.45,10.48,26.0,28.7,26.5,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.79,29.14,26.75,27.25,24.1,1.03,1.05,0.7,4.42,56.53,227.1,2237.42,1,0.0,0.0,0.0,0.0,28.820465228309388,28.704949257782516,-0.12046522830938855,2.2049492577825163
380,2023-06-16 11:18:19.601,0,0,0,0,10.45,10.47,26.0,28.7,26.5,26.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.6,29.75,26.75,27.25,24.1,1.03,1.05,0.7,4.81,56.61,227.53,2086.32,1,0.0,0.0,0.0,0.0,28.781986844953508,28.704949257782516,-0.08198684495350861,2.2049492577825163
381,2023-06-16 11:18:20.002,0,0,0,0,10.38,10.47,26.0,29.1,26.5,26.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.6,29.75,26.74,27.27,24.1,1.03,1.05,0.69,5.12,56.61,227.93,1942.13,1,0.0,0.0,0.0,0.0,28.781986844953508,28.43446434986521,0.3180131550464935,1.934464349865209
382,2023-06-16 11:18:20.402,0,0,0,0,10.45,10.47,26.0,29.1,26.5,26.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.39,30.33,26.75,27.27,24.1,1.03,1.05,0.71,5.12,56.61,229.05,1502.62,1,0.0,0.0,0.0,0.0,28.781986844953508,28.704949257782516,0.3180131550464935,2.2049492577825163
383,2023-06-16 11:18:20.602,0,0,0,0,10.4,10.47,26.0,29.1,26.5,26.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.21,30.33,26.75,27.27,24.1,1.03,1.05,0.71,4.98,56.61,230.17,1024.04,1,0.0,0.0,0.0,0.0,28.781986844953508,28.511881734203143,0.3180131550464935,2.0118817342031434
384,2023-06-16 11:18:21.001,0,0,0,0,10.45,10.46,26.0,29.3,26.6,26.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.21,30.8,26.76,27.27,24.1,1.03,1.04,0.69,5.41,56.61,230.57,843.14,1,0.0,0.0,0.0,0.0,28.743481536406136,28.704949257782516,0.5565184635938643,2.104949257782515
385,2023-06-16 11:18:21.201,0,0,0,0,10.4,10.45,26.0,29.3,26.6,26.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,31.2,26.75,27.27,24.1,1.03,1.04,0.69,5.71,56.54,230.57,843.14,1,0.0,0.0,0.0,0.0,28.704949257782516,28.511881734203143,0.5950507422174844,1.911881734203142
386,2023-06-16 11:18:21.401,0,0,0,0,10.45,10.46,26.0,29.3,26.6,26.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,31.2,26.75,27.28,24.1,1.03,1.04,0.64,5.71,56.54,230.57,843.14,1,0.0,0.0,0.0,0.0,28.743481536406136,28.704949257782516,0.5565184635938643,2.104949257782515
387,2023-06-16 11:18:21.702,0,0,0,0,10.4,10.45,26.0,29.3,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,31.49,26.75,27.28,24.1,1.03,1.04,0.64,5.73,56.54,138.6,386.8,1,0.0,0.0,0.0,0.0,28.704949257782516,28.511881734203143,0.5950507422174844,1.911881734203142
388,2023-06-16 11:18:22.002,0,0,0,0,10.4,10.43,26.0,29.3,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,31.49,26.75,27.29,24.1,1.03,1.04,0.61,6.06,56.7,138.6,386.8,1,0.0,0.0,0.0,0.0,28.62780361017309,28.511881734203143,0.6721963898269117,1.911881734203142
389,2023-06-16 11:18:22.203,0,0,0,0,10.38,10.44,26.0,29.6,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.86,31.68,26.75,27.29,24.1,1.03,1.04,0.61,6.06,56.7,46.22,122.01,1,0.0,0.0,0.0,0.0,28.666389964079087,28.43446434986521,0.9336100359209141,1.8344643498652076
390,2023-06-16 11:18:22.502,0,0,0,0,10.35,10.43,26.0,29.6,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.86,31.68,26.75,27.27,24.1,1.03,1.04,0.61,6.16,56.7,46.22,122.01,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,0.9721963898269124,1.7181331570464735
391,2023-06-16 11:18:22.802,0,0,0,0,10.4,10.43,26.0,29.6,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.82,31.81,26.75,27.27,24.1,1.03,1.05,0.6,5.64,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.62780361017309,28.511881734203143,0.9721963898269124,1.911881734203142
392,2023-06-16 11:18:23.002,0,0,0,0,10.38,10.42,26.0,29.6,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.8,31.81,26.75,27.28,24.1,1.03,1.05,0.61,5.64,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.589190150820627,28.43446434986521,1.010809849179374,1.8344643498652076
393,2023-06-16 11:18:23.302,0,0,0,0,10.35,10.43,26.0,29.8,26.7,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.8,31.89,26.75,27.28,24.1,1.03,1.05,0.61,4.75,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,1.1721963898269117,1.6181331570464756
394,2023-06-16 11:18:23.602,0,0,0,0,10.38,10.42,26.0,29.8,26.7,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.82,31.89,26.75,27.28,24.1,1.03,1.05,0.62,4.56,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.589190150820627,28.43446434986521,1.2108098491793733,1.7344643498652097
395,2023-06-16 11:18:23.902,0,0,0,0,10.38,10.42,26.0,29.8,26.7,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.82,31.94,26.77,27.28,24.1,1.03,1.05,0.62,4.56,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.589190150820627,28.43446434986521,1.2108098491793733,1.7344643498652097
396,2023-06-16 11:18:24.102,0,0,0,0,10.35,10.4,26.0,29.8,26.7,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,31.94,26.77,27.28,24.1,1.03,1.05,0.61,4.46,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.511881734203143,28.318133157046475,1.2881182657968573,1.6181331570464756
397,2023-06-16 11:18:24.401,0,0,0,0,10.38,10.4,26.0,30.1,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,31.94,26.73,27.28,24.1,1.03,1.05,0.62,4.43,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.511881734203143,28.43446434986521,1.588118265796858,1.6344643498652083
398,2023-06-16 11:18:24.601,0,0,0,0,10.35,10.4,26.0,30.1,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,31.94,26.73,27.28,24.1,1.03,1.05,0.62,4.43,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.511881734203143,28.318133157046475,1.588118265796858,1.5181331570464742
399,2023-06-16 11:18:24.902,0,0,0,0,10.35,10.38,26.0,30.1,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,31.94,26.75,27.27,24.1,1.03,1.05,0.62,4.84,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.43446434986521,28.318133157046475,1.6655356501347924,1.5181331570464742
400,2023-06-16 11:18:25.202,0,0,0,0,10.35,10.39,26.0,30.3,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.93,31.92,26.75,27.27,24.1,1.03,1.05,0.62,4.93,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.47318668584751,28.318133157046475,1.826813314152492,1.5181331570464742
401,2023-06-16 11:18:25.402,0,0,0,0,10.35,10.39,26.0,30.3,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.93,31.92,26.75,27.29,24.1,1.03,1.05,0.62,4.93,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.47318668584751,28.318133157046475,1.826813314152492,1.5181331570464742
402,2023-06-16 11:18:25.702,0,0,0,0,10.38,10.39,26.0,30.3,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.02,31.89,26.75,27.29,24.1,1.03,1.05,0.63,5.23,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.47318668584751,28.43446434986521,1.826813314152492,1.6344643498652083
403,2023-06-16 11:18:25.903,0,0,0,0,10.33,10.38,26.0,30.3,26.8,26.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.02,31.89,26.74,27.29,24.1,1.03,1.05,0.62,5.23,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.43446434986521,28.240441746512488,1.8655356501347917,1.4404417465124872
404,2023-06-16 11:18:26.203,0,0,0,0,10.33,10.39,26.0,30.4,26.8,26.9,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,31.85,26.74,27.29,24.1,1.03,1.05,0.62,5.43,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.47318668584751,28.240441746512488,1.92681331415249,1.4404417465124872
405,2023-06-16 11:18:26.403,0,0,0,0,10.4,10.37,26.0,30.4,26.8,26.9,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,31.85,26.75,27.27,24.1,1.03,1.05,0.62,5.24,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.395714680405945,28.511881734203143,2.0042853195940538,1.7118817342031427
406,2023-06-16 11:18:26.702,0,0,0,0,10.33,10.37,26.0,30.4,26.9,26.9,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.28,31.81,26.75,27.27,24.1,1.03,1.05,0.62,5.24,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.395714680405945,28.240441746512488,2.0042853195940538,1.3404417465124894
407,2023-06-16 11:18:26.903,0,0,0,0,10.33,10.37,26.0,30.4,26.9,26.9,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.28,31.81,26.75,27.28,24.1,1.03,1.05,0.62,4.77,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.395714680405945,28.240441746512488,2.0042853195940538,1.3404417465124894
408,2023-06-16 11:18:27.201,0,0,0,0,10.33,10.37,26.0,30.4,26.9,26.9,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.45,31.73,26.75,27.28,24.1,1.03,1.05,0.62,4.67,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.395714680405945,28.240441746512488,2.0042853195940538,1.3404417465124894
409,2023-06-16 11:18:27.502,0,0,0,0,10.35,10.36,26.0,30.4,26.9,26.9,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.45,31.73,26.76,27.28,24.1,1.03,1.05,0.62,4.67,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.318133157046475,2.043062368501829,1.4181331570464764
410,2023-06-16 11:18:27.702,0,0,0,0,10.33,10.36,26.0,30.6,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.63,31.68,26.75,27.28,24.1,1.03,1.04,0.62,4.85,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.240441746512488,2.243062368501832,1.240441746512488
411,2023-06-16 11:18:28.002,0,0,0,0,10.35,10.36,26.0,30.6,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.63,31.68,26.75,27.29,24.1,1.03,1.04,0.62,5.23,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.318133157046475,2.243062368501832,1.318133157046475
412,2023-06-16 11:18:28.303,0,0,0,0,10.35,10.36,26.0,30.6,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.76,31.63,26.75,27.29,24.1,1.03,1.05,0.62,5.23,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.318133157046475,2.243062368501832,1.318133157046475
413,2023-06-16 11:18:28.502,0,0,0,0,10.3,10.37,26.0,30.6,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.76,31.63,26.75,27.29,24.1,1.03,1.04,0.62,5.24,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,28.395714680405945,28.12369777962624,2.2042853195940566,1.1236977796262408
414,2023-06-16 11:18:28.803,0,0,0,0,10.33,10.36,26.0,30.7,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.86,31.6,26.75,27.29,24.1,1.03,1.04,0.62,4.88,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.240441746512488,2.3430623685018297,1.240441746512488
415,2023-06-16 11:18:29.102,0,0,0,0,10.33,10.35,26.0,30.7,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.86,31.6,26.75,27.27,24.1,1.03,1.04,0.61,4.88,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,2.3818668429535244,1.240441746512488
416,2023-06-16 11:18:29.303,0,0,0,0,10.35,10.35,26.0,30.7,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.92,31.54,26.76,27.28,24.1,1.03,1.05,0.61,4.75,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,2.3818668429535244,1.318133157046475
417,2023-06-16 11:18:29.603,0,0,0,0,10.38,10.35,26.0,30.7,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,31.54,26.76,27.28,24.1,1.03,1.05,0.61,4.86,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.43446434986521,2.3818668429535244,1.434464349865209
