,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
418,2023-06-16 11:18:29.802,0,0,0,0,10.33,10.36,26.0,30.9,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,31.51,26.75,27.29,24.1,1.03,1.05,0.61,4.86,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.35693763149817,28.240441746512488,2.543062368501829,1.240441746512488
419,2023-06-16 11:18:30.103,0,0,0,0,10.35,10.35,26.0,30.9,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,31.51,26.75,27.29,24.1,1.03,1.05,0.61,5.07,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,2.5818668429535236,1.318133157046475
420,2023-06-16 11:18:30.402,0,0,0,0,10.3,10.35,26.0,30.9,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,31.47,26.74,27.28,24.1,1.03,1.05,0.61,4.98,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,2.5818668429535236,1.1236977796262408
421,2023-06-16 11:18:30.603,0,0,0,0,10.35,10.35,26.0,30.9,27.0,27.0,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.92,31.42,26.74,27.28,24.1,1.03,1.05,0.62,4.98,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,2.5818668429535236,1.318133157046475
422,2023-06-16 11:18:30.902,0,0,0,0,10.35,10.35,26.0,31.0,27.0,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.92,31.42,26.74,27.27,24.1,1.03,1.04,0.62,5.12,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,2.681866842953525,1.318133157046475
423,2023-06-16 11:18:31.201,0,0,0,0,10.33,10.35,26.0,31.0,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.87,31.36,26.74,27.27,24.1,1.03,1.04,0.61,4.92,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,2.681866842953525,1.1404417465124865
424,2023-06-16 11:18:31.401,0,0,0,0,10.3,10.35,26.0,31.0,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.87,31.36,26.74,27.28,24.1,1.03,1.04,0.58,4.92,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,2.681866842953525,1.0236977796262394
425,2023-06-16 11:18:31.703,0,0,0,0,10.33,10.35,26.0,31.0,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.81,31.33,26.74,27.28,24.1,1.03,1.04,0.58,4.7,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,2.681866842953525,1.1404417465124865
426,2023-06-16 11:18:32.002,0,0,0,0,10.35,10.35,26.0,31.0,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.81,31.33,26.74,27.29,24.1,1.03,1.04,0.55,4.2,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,2.681866842953525,1.2181331570464735
427,2023-06-16 11:18:32.203,0,0,0,0,10.35,10.34,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.73,31.29,26.74,27.29,24.1,1.03,1.04,0.54,4.2,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.318133157046475,2.820698789167899,1.2181331570464735
428,2023-06-16 11:18:32.502,0,0,0,0,10.33,10.35,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.73,31.29,26.74,27.28,24.1,1.03,1.04,0.54,3.94,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,2.7818668429535265,1.1404417465124865
429,2023-06-16 11:18:32.802,0,0,0,0,10.33,10.35,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.63,31.25,26.73,27.28,24.1,1.03,1.04,0.55,3.95,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,2.7818668429535265,1.1404417465124865
430,2023-06-16 11:18:33.001,0,0,0,0,10.33,10.35,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.55,31.25,26.73,27.28,24.1,1.03,1.04,0.55,3.95,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,2.7818668429535265,1.1404417465124865
431,2023-06-16 11:18:33.302,0,0,0,0,10.3,10.35,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.55,31.22,26.75,27.28,24.1,1.03,1.04,0.55,3.98,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,2.7818668429535265,1.0236977796262394
432,2023-06-16 11:18:33.502,0,0,0,0,10.28,10.33,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.44,31.22,26.75,27.28,24.1,1.03,1.04,0.54,4.21,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,2.8595582534875135,0.9457300226075276
433,2023-06-16 11:18:33.802,0,0,0,0,10.3,10.35,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.44,31.16,26.75,27.28,24.1,1.03,1.04,0.56,4.21,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,2.7818668429535265,1.0236977796262394
434,2023-06-16 11:18:34.104,0,0,0,0,10.3,10.34,26.0,31.1,27.1,27.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,31.16,26.75,27.28,24.1,1.03,1.04,0.56,4.14,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,2.820698789167899,1.0236977796262394
435,2023-06-16 11:18:34.301,0,0,0,0,10.3,10.33,26.0,31.3,27.1,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,31.14,26.74,27.29,24.1,1.03,1.04,0.56,4.21,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.0595582534875128,1.0236977796262394
436,2023-06-16 11:18:34.603,0,0,0,0,10.3,10.34,26.0,31.3,27.1,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.23,31.14,26.74,27.29,24.1,1.03,1.04,0.55,4.21,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,3.0206987891678985,1.0236977796262394
437,2023-06-16 11:18:34.902,0,0,0,0,10.3,10.33,26.0,31.3,27.1,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.23,31.11,26.74,27.28,24.1,1.03,1.04,0.55,4.41,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.0595582534875128,1.0236977796262394
438,2023-06-16 11:18:35.102,0,0,0,0,10.3,10.34,26.0,31.3,27.1,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,31.11,26.74,27.28,24.1,1.03,1.04,0.56,4.75,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,3.0206987891678985,1.0236977796262394
439,2023-06-16 11:18:35.402,0,0,0,0,10.28,10.32,26.0,31.3,27.1,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,31.12,26.74,27.29,24.1,1.03,1.04,0.55,4.75,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.098445282379476,0.9457300226075276
440,2023-06-16 11:18:35.702,0,0,0,0,10.3,10.33,26.0,31.3,27.1,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,31.12,26.74,27.29,24.1,1.03,1.04,0.55,4.88,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.0595582534875128,1.0236977796262394
441,2023-06-16 11:18:35.901,0,0,0,0,10.3,10.34,26.0,31.3,27.2,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.0,31.12,26.73,27.28,24.1,1.03,1.04,0.56,4.88,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,3.0206987891678985,0.9236977796262416
442,2023-06-16 11:18:36.203,0,0,0,0,10.28,10.35,26.0,31.3,27.2,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,31.13,26.73,27.28,24.1,1.03,1.04,0.56,4.88,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,2.9818668429535258,0.8457300226075297
443,2023-06-16 11:18:36.502,0,0,0,0,10.3,10.32,26.0,31.3,27.2,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,31.13,26.74,27.3,24.1,1.03,1.04,0.56,4.52,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,3.098445282379476,0.9236977796262416
444,2023-06-16 11:18:36.702,0,0,0,0,10.28,10.32,26.0,31.3,27.2,27.2,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.76,31.15,26.74,27.3,24.1,1.03,1.04,0.56,4.41,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.098445282379476,0.8457300226075297
445,2023-06-16 11:18:37.001,0,0,0,0,10.33,10.33,26.0,31.4,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.76,31.15,26.74,27.29,24.1,1.03,1.04,0.57,4.41,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,3.1595582534875106,0.9404417465124872
446,2023-06-16 11:18:37.303,0,0,0,0,10.3,10.34,26.0,31.4,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.63,31.18,26.74,27.29,24.1,1.03,1.04,0.57,4.62,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,3.1206987891678963,0.8236977796262401
447,2023-06-16 11:18:37.503,0,0,0,0,10.28,10.33,26.0,31.4,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.63,31.18,26.74,27.28,24.1,1.03,1.04,0.56,4.95,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,3.1595582534875106,0.7457300226075283
448,2023-06-16 11:18:37.802,0,0,0,0,10.3,10.32,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.52,31.21,26.74,27.28,24.1,1.03,1.04,0.57,4.95,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,3.2984452823794754,0.8236977796262401
449,2023-06-16 11:18:38.102,0,0,0,0,10.3,10.33,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.52,31.21,26.74,27.29,24.1,1.03,1.04,0.57,5.22,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.259558253487512,0.8236977796262401
450,2023-06-16 11:18:38.302,0,0,0,0,10.3,10.33,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.41,31.25,26.75,27.29,24.1,1.03,1.04,0.56,4.95,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.259558253487512,0.8236977796262401
451,2023-06-16 11:18:38.602,0,0,0,0,10.33,10.33,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,31.25,26.75,27.29,24.1,1.03,1.04,0.55,4.95,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,3.259558253487512,0.9404417465124872
452,2023-06-16 11:18:38.902,0,0,0,0,10.3,10.32,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,31.29,26.76,27.27,24.1,1.03,1.04,0.55,4.67,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,3.2984452823794754,0.8236977796262401
453,2023-06-16 11:18:39.102,0,0,0,0,10.28,10.34,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,31.29,26.76,27.27,24.1,1.03,1.04,0.57,4.33,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,3.2206987891678978,0.7457300226075283
454,2023-06-16 11:18:39.401,0,0,0,0,10.3,10.33,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.15,31.35,26.74,27.27,24.1,1.03,1.04,0.56,4.33,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.259558253487512,0.8236977796262401
455,2023-06-16 11:18:39.603,0,0,0,0,10.3,10.34,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,31.41,26.74,27.27,24.1,1.03,1.04,0.56,4.52,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,3.2206987891678978,0.8236977796262401
456,2023-06-16 11:18:39.902,0,0,0,0,10.33,10.33,26.0,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,31.41,26.73,27.28,24.1,1.03,1.04,0.56,4.74,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,3.259558253487512,0.9404417465124872
457,2023-06-16 11:18:40.203,0,0,0,0,10.3,10.33,26.0,31.5,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.86,31.48,26.73,27.28,24.1,1.03,1.04,0.57,4.74,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.259558253487512,0.8236977796262401
458,2023-06-16 11:18:40.402,0,0,0,0,10.28,10.35,26.1,31.5,27.3,27.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.86,31.48,26.75,27.28,24.1,1.03,1.04,0.57,5.47,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,3.181866842953525,0.7457300226075283
459,2023-06-16 11:18:40.701,0,0,0,0,10.3,10.33,26.1,31.5,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.71,31.54,26.75,27.28,24.1,1.03,1.04,0.56,5.53,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.259558253487512,0.8236977796262401
460,2023-06-16 11:18:40.903,0,0,0,0,10.28,10.33,26.1,31.5,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.71,31.54,26.74,27.29,24.1,1.03,1.05,0.56,5.53,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,3.259558253487512,0.7457300226075283
461,2023-06-16 11:18:41.202,0,0,0,0,10.28,10.34,26.1,31.5,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.55,31.6,26.74,27.29,24.1,1.04,1.05,0.56,5.48,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,3.2206987891678978,0.7457300226075283
462,2023-06-16 11:18:41.502,0,0,0,0,10.3,10.33,26.0,31.6,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.55,31.6,26.75,27.27,24.1,1.04,1.05,0.61,5.38,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.3595582534875135,0.8236977796262401
463,2023-06-16 11:18:41.702,0,0,0,0,10.28,10.33,26.0,31.6,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.68,26.73,27.27,24.1,1.04,1.05,0.64,5.38,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,3.3595582534875135,0.7457300226075283
464,2023-06-16 11:18:42.002,0,0,0,0,10.3,10.35,26.0,31.6,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.68,26.73,27.29,24.1,1.03,1.05,0.64,5.5,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,3.2818668429535265,0.8236977796262401
465,2023-06-16 11:18:42.201,0,0,0,0,10.3,10.33,26.0,31.6,27.3,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,31.76,26.75,27.29,24.1,1.03,1.05,0.66,5.37,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.3595582534875135,0.8236977796262401
466,2023-06-16 11:18:42.503,0,0,0,0,10.28,10.35,26.0,31.6,27.3,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.24,31.76,26.75,27.27,24.1,1.03,1.05,0.66,5.37,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,3.2818668429535265,0.7457300226075283
467,2023-06-16 11:18:42.701,0,0,0,0,10.3,10.35,26.0,31.6,27.3,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,31.83,26.75,27.27,24.1,1.03,1.05,0.63,5.45,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.12369777962624,3.2818668429535265,0.8236977796262401
468,2023-06-16 11:18:43.003,0,0,0,0,10.26,10.33,26.0,31.6,27.3,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.12,31.83,26.75,27.27,24.1,1.03,1.05,0.64,5.45,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,27.967651070302168,3.3595582534875135,0.667651070302167
469,2023-06-16 11:18:43.202,0,0,0,0,10.28,10.34,26.0,31.6,27.3,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,31.9,26.74,27.27,24.1,1.04,1.05,0.64,5.5,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,3.320698789167899,0.7457300226075283
470,2023-06-16 11:18:43.502,0,0,0,0,10.28,10.31,26.0,31.6,27.4,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.0,31.9,26.74,27.28,24.1,1.04,1.05,0.64,5.44,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.4373599224358387,0.6457300226075304
471,2023-06-16 11:18:43.702,0,0,0,0,10.3,10.34,26.0,31.6,27.4,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,31.95,26.74,27.28,24.1,1.04,1.05,0.64,5.44,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,3.320698789167899,0.7236977796262423
472,2023-06-16 11:18:44.002,0,0,0,0,10.3,10.33,26.0,31.6,27.4,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.87,31.95,26.74,27.28,24.1,1.04,1.05,0.64,5.8,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.3595582534875135,0.7236977796262423
473,2023-06-16 11:18:44.302,0,0,0,0,10.28,10.33,26.0,31.6,27.4,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,32.0,26.74,27.28,24.1,1.04,1.05,0.65,6.07,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,3.3595582534875135,0.6457300226075304
474,2023-06-16 11:18:44.502,0,0,0,0,10.28,10.32,26.0,31.6,27.4,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,32.0,26.74,27.28,24.1,1.04,1.05,0.64,6.07,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.398445282379477,0.6457300226075304
475,2023-06-16 11:18:44.803,0,0,0,0,10.28,10.34,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,32.05,26.73,27.27,24.1,1.04,1.05,0.64,6.23,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.04573002260753,3.320698789167899,0.6457300226075304
476,2023-06-16 11:18:45.001,0,0,0,0,10.26,10.32,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,32.05,26.73,27.27,24.1,1.04,1.05,0.65,6.36,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,3.398445282379477,0.5676510703021691
477,2023-06-16 11:18:45.302,0,0,0,0,10.26,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,32.07,26.73,27.28,24.1,1.04,1.05,0.66,6.36,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,27.967651070302168,3.3595582534875135,0.5676510703021691
478,2023-06-16 11:18:45.501,0,0,0,0,10.28,10.32,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,32.07,26.73,27.28,24.1,1.04,1.05,0.66,6.04,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.398445282379477,0.6457300226075304
479,2023-06-16 11:18:45.801,0,0,0,0,10.28,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,32.09,26.74,27.27,24.1,1.04,1.05,0.64,5.81,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,3.3595582534875135,0.6457300226075304
480,2023-06-16 11:18:46.002,0,0,0,0,10.3,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,32.09,26.74,27.27,24.1,1.04,1.05,0.64,5.81,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.3595582534875135,0.7236977796262423
481,2023-06-16 11:18:46.303,0,0,0,0,10.26,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,32.11,26.74,27.27,24.1,1.04,1.05,0.65,5.52,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,27.967651070302168,3.3595582534875135,0.5676510703021691
482,2023-06-16 11:18:46.601,0,0,0,0,10.3,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,32.11,26.74,27.27,24.1,1.04,1.05,0.66,5.52,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.12369777962624,3.3595582534875135,0.7236977796262423
483,2023-06-16 11:18:46.803,0,0,0,0,10.23,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,32.1,26.73,27.27,24.1,1.04,1.05,0.66,5.97,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,27.850323322596637,3.3595582534875135,0.4503233225966383
484,2023-06-16 11:18:47.001,0,0,0,0,10.28,10.33,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.51,32.1,26.73,27.27,24.1,1.04,1.05,0.65,6.11,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.04573002260753,3.3595582534875135,0.6457300226075304
485,2023-06-16 11:18:47.403,0,0,0,0,10.28,10.32,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.51,32.09,26.73,27.28,24.1,1.04,1.05,0.66,6.11,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.398445282379477,0.6457300226075304
486,2023-06-16 11:18:47.602,0,0,0,0,10.28,10.32,26.0,31.6,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,32.09,26.73,27.28,24.1,1.04,1.05,0.66,6.82,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.398445282379477,0.6457300226075304
487,2023-06-16 11:18:47.803,0,0,0,0,10.28,10.32,26.1,31.7,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,32.06,26.73,27.26,24.1,1.04,1.05,0.65,7.32,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.4984452823794747,0.6457300226075304
488,2023-06-16 11:18:48.201,0,0,0,0,10.26,10.32,26.1,31.7,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,32.06,26.73,27.26,24.1,1.04,1.05,0.65,7.32,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,3.4984452823794747,0.5676510703021691
489,2023-06-16 11:18:48.401,0,0,0,0,10.28,10.32,26.1,31.7,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,32.04,26.74,27.27,24.1,1.04,1.05,0.65,7.76,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.4984452823794747,0.6457300226075304
490,2023-06-16 11:18:48.603,0,0,0,0,10.28,10.31,26.1,31.7,27.4,27.4,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,32.01,26.74,27.27,24.1,1.04,1.05,0.65,7.77,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.5373599224358365,0.6457300226075304
491,2023-06-16 11:18:48.902,0,0,0,0,10.26,10.32,26.1,31.7,27.4,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.54,32.01,26.74,27.27,24.1,1.04,1.05,0.64,7.77,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.967651070302168,3.4984452823794747,0.5676510703021691
492,2023-06-16 11:18:49.202,0,0,0,0,10.3,10.32,26.1,31.7,27.4,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,31.97,26.74,27.27,24.1,1.04,1.05,0.64,7.25,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,3.4984452823794747,0.7236977796262423
493,2023-06-16 11:18:49.403,0,0,0,0,10.3,10.32,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,31.97,26.73,27.27,24.1,1.04,1.05,0.65,6.68,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,3.4984452823794747,0.6236977796262408
494,2023-06-16 11:18:49.703,0,0,0,0,10.26,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.91,26.73,27.27,24.1,1.04,1.05,0.65,6.68,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,3.5373599224358365,0.4676510703021677
495,2023-06-16 11:18:49.904,0,0,0,0,10.26,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.91,26.74,27.28,24.1,1.04,1.05,0.65,6.38,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,3.5373599224358365,0.4676510703021677
496,2023-06-16 11:18:50.203,0,0,0,0,10.28,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.88,26.74,27.28,24.1,1.04,1.05,0.65,6.47,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.5373599224358365,0.545730022607529
497,2023-06-16 11:18:50.503,0,0,0,0,10.28,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.88,26.73,27.26,24.1,1.04,1.06,0.65,6.47,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.5373599224358365,0.545730022607529
498,2023-06-16 11:18:50.703,0,0,0,0,10.26,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.82,26.73,27.26,24.1,1.04,1.06,0.66,6.8,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,3.5373599224358365,0.4676510703021677
499,2023-06-16 11:18:51.001,0,0,0,0,10.28,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.82,26.73,27.28,24.1,1.04,1.06,0.65,6.73,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.5373599224358365,0.545730022607529
500,2023-06-16 11:18:51.202,0,0,0,0,10.26,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.75,26.75,27.28,24.1,1.05,1.07,0.65,6.73,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,3.5373599224358365,0.4676510703021677
501,2023-06-16 11:18:51.503,0,0,0,0,10.23,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.75,26.75,27.26,24.1,1.04,1.07,0.71,6.7,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,3.5373599224358365,0.3503233225966369
502,2023-06-16 11:18:51.702,0,0,0,0,10.28,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.69,26.75,27.26,24.1,1.04,1.07,0.77,6.7,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.5373599224358365,0.545730022607529
503,2023-06-16 11:18:52.002,0,0,0,0,10.23,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.69,26.75,27.28,24.1,1.04,1.06,0.77,6.88,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,3.5373599224358365,0.3503233225966369
504,2023-06-16 11:18:52.301,0,0,0,0,10.26,10.3,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.65,26.73,27.28,24.1,1.04,1.06,0.78,6.88,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.5763022203737584,0.4676510703021677
505,2023-06-16 11:18:52.502,0,0,0,0,10.3,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.65,26.73,27.27,24.1,1.04,1.07,0.79,6.88,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.12369777962624,3.5373599224358365,0.6236977796262408
506,2023-06-16 11:18:52.803,0,0,0,0,10.28,10.31,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.61,26.74,27.27,24.1,1.04,1.06,0.79,7.5,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.5373599224358365,0.545730022607529
507,2023-06-16 11:18:53.102,0,0,0,0,10.28,10.3,26.1,31.7,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.68,31.61,26.74,27.28,24.1,1.04,1.06,0.78,7.77,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,3.5763022203737584,0.545730022607529
508,2023-06-16 11:18:53.301,0,0,0,0,10.26,10.31,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.69,31.55,26.73,27.27,24.1,1.04,1.06,0.79,7.77,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,3.4373599224358387,0.4676510703021677
509,2023-06-16 11:18:53.602,0,0,0,0,10.28,10.31,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.55,26.73,27.27,24.1,1.04,1.06,0.79,8.09,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.4373599224358387,0.545730022607529
510,2023-06-16 11:18:53.902,0,0,0,0,10.28,10.32,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.5,26.74,27.26,24.1,1.04,1.06,0.78,8.48,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.04573002260753,3.398445282379477,0.545730022607529
511,2023-06-16 11:18:54.203,0,0,0,0,10.28,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.47,26.74,27.26,24.1,1.04,1.06,0.77,8.6,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,3.4763022203737606,0.545730022607529
512,2023-06-16 11:18:54.503,0,0,0,0,10.23,10.32,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.47,26.71,27.26,24.1,1.04,1.06,0.76,8.6,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,27.850323322596637,3.398445282379477,0.3503233225966369
513,2023-06-16 11:18:54.703,0,0,0,0,10.26,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.44,26.74,27.26,24.1,1.04,1.06,0.76,8.68,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.4763022203737606,0.4676510703021677
514,2023-06-16 11:18:54.903,0,0,0,0,10.23,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.44,26.74,27.28,24.1,1.04,1.05,0.75,8.86,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,3.515272223036199,0.3503233225966369
515,2023-06-16 11:18:55.203,0,0,0,0,10.26,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.4,26.75,27.28,24.1,1.04,1.05,0.75,8.86,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.4763022203737606,0.4676510703021677
516,2023-06-16 11:18:55.403,0,0,0,0,10.28,10.31,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.4,26.75,27.27,24.1,1.04,1.05,0.74,9.01,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,3.4373599224358387,0.545730022607529
517,2023-06-16 11:18:55.702,0,0,0,0,10.28,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.35,26.74,27.27,24.1,1.04,1.05,0.74,8.78,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,3.515272223036199,0.545730022607529
518,2023-06-16 11:18:55.902,0,0,0,0,10.26,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.35,26.74,27.26,24.1,1.04,1.05,0.74,8.78,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,3.515272223036199,0.4676510703021677
519,2023-06-16 11:18:56.201,0,0,0,0,10.26,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,31.34,26.73,27.26,24.1,1.04,1.05,0.74,8.6,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.4763022203737606,0.4676510703021677
520,2023-06-16 11:18:56.502,0,0,0,0,10.26,10.31,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,31.34,26.73,27.27,24.1,1.04,1.05,0.74,8.6,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,27.967651070302168,3.4373599224358387,0.4676510703021677
521,2023-06-16 11:18:56.701,0,0,0,0,10.23,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.31,26.74,27.27,24.1,1.03,1.05,0.74,7.99,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,3.4763022203737606,0.3503233225966369
522,2023-06-16 11:18:57.002,0,0,0,0,10.26,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.31,26.74,27.27,24.1,1.04,1.05,0.74,7.91,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.4763022203737606,0.4676510703021677
523,2023-06-16 11:18:57.203,0,0,0,0,10.26,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.43,31.28,26.74,27.27,24.1,1.04,1.05,0.72,7.91,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,3.515272223036199,0.4676510703021677
524,2023-06-16 11:18:57.503,0,0,0,0,10.26,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.43,31.28,26.74,27.28,24.1,1.04,1.05,0.72,7.74,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.4763022203737606,0.4676510703021677
525,2023-06-16 11:18:57.702,0,0,0,0,10.23,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.4,31.26,26.74,27.28,24.1,1.04,1.05,0.73,7.82,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,3.515272223036199,0.3503233225966369
526,2023-06-16 11:18:58.001,0,0,0,0,10.23,10.3,26.0,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.4,31.26,26.74,27.28,24.1,1.03,1.04,0.72,7.82,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,3.4763022203737606,0.3503233225966369
527,2023-06-16 11:18:58.202,0,0,0,0,10.21,10.28,26.0,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.36,31.24,26.73,27.28,24.1,1.04,1.04,0.72,7.67,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,3.5542699773924724,0.2719647225374615
528,2023-06-16 11:18:58.502,0,0,0,0,10.26,10.29,26.0,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.36,31.24,26.73,27.29,24.1,1.04,1.05,0.7,6.89,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,3.515272223036199,0.4676510703021677
529,2023-06-16 11:18:58.701,0,0,0,0,10.23,10.29,26.0,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.32,31.23,26.75,27.29,24.1,1.04,1.05,0.7,6.89,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,3.515272223036199,0.3503233225966369
530,2023-06-16 11:18:59.003,0,0,0,0,10.28,10.29,26.0,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.32,31.23,26.75,27.28,24.1,1.04,1.05,0.69,6.02,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,3.515272223036199,0.545730022607529
531,2023-06-16 11:18:59.303,0,0,0,0,10.23,10.28,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.27,31.23,26.74,27.28,24.1,1.04,1.05,0.69,6.02,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,3.5542699773924724,0.3503233225966369
532,2023-06-16 11:18:59.502,0,0,0,0,10.23,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.23,26.74,27.27,24.1,1.03,1.04,0.69,5.36,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,3.515272223036199,0.3503233225966369
533,2023-06-16 11:18:59.802,0,0,0,0,10.26,10.27,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.23,31.2,26.74,27.27,24.1,1.03,1.04,0.7,5.21,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.593295530538775,0.4676510703021677
534,2023-06-16 11:19:00.102,0,0,0,0,10.3,10.28,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.2,26.74,27.27,24.1,1.03,1.05,0.69,5.21,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,3.5542699773924724,0.6236977796262408
535,2023-06-16 11:19:00.301,0,0,0,0,10.26,10.27,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.18,26.72,27.27,24.1,1.04,1.05,0.69,5.43,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.593295530538775,0.4676510703021677
536,2023-06-16 11:19:00.603,0,0,0,0,10.26,10.29,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.17,31.18,26.72,27.27,24.1,1.04,1.05,0.68,5.36,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,3.515272223036199,0.4676510703021677
537,2023-06-16 11:19:00.903,0,0,0,0,10.26,10.3,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.17,31.16,26.74,27.28,24.1,1.04,1.05,0.69,5.36,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,3.4763022203737606,0.4676510703021677
538,2023-06-16 11:19:01.103,0,0,0,0,10.26,10.28,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,31.15,26.74,27.28,24.1,1.04,1.06,0.69,5.3,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,3.5542699773924724,0.4676510703021677
539,2023-06-16 11:19:01.402,0,0,0,0,10.26,10.27,26.1,31.5,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,31.15,26.74,27.28,24.1,1.04,1.06,0.73,5.23,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.4932955305387736,0.4676510703021677
540,2023-06-16 11:19:01.703,0,0,0,0,10.23,10.27,26.1,31.5,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.12,26.74,27.28,24.1,1.04,1.05,0.81,5.23,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.4932955305387736,0.3503233225966369
541,2023-06-16 11:19:01.902,0,0,0,0,10.23,10.28,26.1,31.5,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.12,26.73,27.28,24.1,1.04,1.05,0.81,5.48,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,3.454269977392471,0.3503233225966369
542,2023-06-16 11:19:02.201,0,0,0,0,10.26,10.27,26.1,31.5,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.1,26.73,27.28,24.1,1.04,1.05,0.83,6.08,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.4932955305387736,0.4676510703021677
543,2023-06-16 11:19:02.503,0,0,0,0,10.23,10.27,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.1,26.74,27.28,24.1,1.04,1.05,0.8,6.08,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.593295530538775,0.3503233225966369
544,2023-06-16 11:19:02.701,0,0,0,0,10.23,10.27,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.09,26.74,27.28,24.1,1.04,1.05,0.8,6.45,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.593295530538775,0.3503233225966369
545,2023-06-16 11:19:03.003,0,0,0,0,10.23,10.28,26.1,31.6,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.09,26.74,27.27,24.1,1.04,1.05,0.81,6.77,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,3.5542699773924724,0.3503233225966369
546,2023-06-16 11:19:03.302,0,0,0,0,10.23,10.27,26.1,31.6,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.1,26.74,27.27,24.1,1.04,1.05,0.82,6.77,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.593295530538775,0.3503233225966369
547,2023-06-16 11:19:03.501,0,0,0,0,10.23,10.27,26.1,31.6,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.1,26.74,27.28,24.1,1.04,1.06,0.82,6.56,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.593295530538775,0.3503233225966369
548,2023-06-16 11:19:03.801,0,0,0,0,10.23,10.28,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.1,26.74,27.28,24.1,1.04,1.06,0.82,6.56,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,3.454269977392471,0.3503233225966369
549,2023-06-16 11:19:04.102,0,0,0,0,10.23,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.1,26.74,27.28,24.1,1.04,1.06,0.83,6.56,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.4932955305387736,0.3503233225966369
550,2023-06-16 11:19:04.301,0,0,0,0,10.26,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.09,26.73,27.28,24.1,1.04,1.06,0.83,6.68,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.4932955305387736,0.4676510703021677
551,2023-06-16 11:19:04.602,0,0,0,0,10.21,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.09,26.73,27.28,24.1,1.04,1.06,0.83,6.77,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,3.4932955305387736,0.2719647225374615
552,2023-06-16 11:19:04.803,0,0,0,0,10.26,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.08,26.73,27.27,24.1,1.04,1.05,0.84,6.77,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.4932955305387736,0.4676510703021677
553,2023-06-16 11:19:05.102,0,0,0,0,10.21,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.08,26.73,27.27,24.1,1.04,1.06,0.84,7.25,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,3.4932955305387736,0.2719647225374615
554,2023-06-16 11:19:05.302,0,0,0,0,10.23,10.28,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.06,26.72,27.29,24.1,1.04,1.06,0.83,7.25,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,3.454269977392471,0.3503233225966369
555,2023-06-16 11:19:05.603,0,0,0,0,10.23,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.06,26.72,27.29,24.1,1.04,1.06,0.83,7.25,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.4932955305387736,0.3503233225966369
556,2023-06-16 11:19:05.903,0,0,0,0,10.28,10.26,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.04,26.73,27.29,24.1,1.04,1.06,0.83,7.14,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,3.5323489296978323,0.545730022607529
557,2023-06-16 11:19:06.101,0,0,0,0,10.21,10.28,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.04,26.73,27.29,24.1,1.04,1.06,0.86,7.38,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,3.454269977392471,0.2719647225374615
