,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
558,2023-06-16 11:19:06.402,0,0,0,0,10.23,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.04,26.73,27.28,24.1,1.05,1.07,0.88,7.38,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.4932955305387736,0.3503233225966369
559,2023-06-16 11:19:06.701,0,0,0,0,10.23,10.27,26.1,31.5,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.02,26.73,27.28,24.1,1.05,1.07,0.88,7.43,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.4932955305387736,0.3503233225966369
560,2023-06-16 11:19:06.901,0,0,0,0,10.23,10.26,26.1,31.5,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.02,26.73,27.27,24.1,1.05,1.07,0.91,8.3,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.5323489296978323,0.2503233225966355
561,2023-06-16 11:19:07.201,0,0,0,0,10.23,10.26,26.1,31.5,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.01,26.73,27.27,24.1,1.05,1.08,0.93,8.3,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.5323489296978323,0.2503233225966355
562,2023-06-16 11:19:07.402,0,0,0,0,10.26,10.27,26.1,31.5,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.01,26.72,27.29,24.1,1.05,1.08,0.93,8.91,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.4932955305387736,0.36765107030216626
563,2023-06-16 11:19:07.703,0,0,0,0,10.23,10.26,26.1,31.5,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.0,26.72,27.29,24.1,1.05,1.08,0.96,9.52,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.5323489296978323,0.2503233225966355
564,2023-06-16 11:19:07.902,0,0,0,0,10.26,10.27,26.1,31.4,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.0,26.74,27.28,24.1,1.05,1.08,0.99,9.52,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.393295530538772,0.36765107030216626
565,2023-06-16 11:19:08.201,0,0,0,0,10.23,10.27,26.1,31.4,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,30.99,26.74,27.28,24.1,1.05,1.08,0.99,9.82,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.393295530538772,0.2503233225966355
566,2023-06-16 11:19:08.503,0,0,0,0,10.26,10.26,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,30.99,26.73,27.3,24.1,1.05,1.09,0.99,10.33,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,3.432348929697831,0.4676510703021677
567,2023-06-16 11:19:08.701,0,0,0,0,10.26,10.26,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.97,26.74,27.3,24.1,1.05,1.09,0.99,10.33,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,3.432348929697831,0.4676510703021677
568,2023-06-16 11:19:09.001,0,0,0,0,10.26,10.26,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.97,26.74,27.28,24.1,1.05,1.09,0.99,10.86,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,3.432348929697831,0.4676510703021677
569,2023-06-16 11:19:09.303,0,0,0,0,10.23,10.27,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.96,26.74,27.28,24.1,1.05,1.09,1.0,11.48,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.393295530538772,0.3503233225966369
570,2023-06-16 11:19:09.502,0,0,0,0,10.23,10.27,26.1,31.4,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.96,26.74,27.27,24.1,1.05,1.08,1.0,11.48,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.393295530538772,0.3503233225966369
571,2023-06-16 11:19:09.801,0,0,0,0,10.18,10.26,26.1,31.4,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.96,26.74,27.29,24.1,1.05,1.08,1.0,11.68,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,3.432348929697831,0.15421571143713209
572,2023-06-16 11:19:10.103,0,0,0,0,10.23,10.27,26.1,31.4,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.96,26.74,27.29,24.1,1.05,1.08,1.0,11.53,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.393295530538772,0.3503233225966369
573,2023-06-16 11:19:10.301,0,0,0,0,10.23,10.27,26.1,31.4,27.5,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.93,26.74,27.29,24.1,1.05,1.08,1.0,11.53,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,3.393295530538772,0.3503233225966369
574,2023-06-16 11:19:10.603,0,0,0,0,10.26,10.26,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.93,26.74,27.29,24.1,1.05,1.08,1.0,11.65,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,3.432348929697831,0.4676510703021677
575,2023-06-16 11:19:11.003,0,0,0,0,10.21,10.26,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.91,26.73,27.28,24.1,1.05,1.08,0.99,11.9,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,3.432348929697831,0.2719647225374615
576,2023-06-16 11:19:11.203,0,0,0,0,10.21,10.27,26.1,31.4,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.9,26.73,27.28,24.1,1.05,1.06,0.99,11.9,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,3.393295530538772,0.2719647225374615
577,2023-06-16 11:19:11.403,0,0,0,0,10.21,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.9,26.75,27.3,24.1,1.05,1.06,0.99,12.05,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,3.332348929697833,0.2719647225374615
578,2023-06-16 11:19:11.803,0,0,0,0,10.23,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.89,26.73,27.3,24.1,1.05,1.06,0.86,11.5,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.3503233225966369
579,2023-06-16 11:19:12.003,0,0,0,0,10.26,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.89,26.73,27.29,24.1,1.05,1.06,0.8,11.5,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,3.332348929697833,0.4676510703021677
580,2023-06-16 11:19:12.202,0,0,0,0,10.23,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.86,26.74,27.29,24.1,1.05,1.06,0.8,10.66,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.3503233225966369
581,2023-06-16 11:19:12.601,0,0,0,0,10.26,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.86,26.74,27.29,24.1,1.05,1.06,0.79,10.33,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,3.332348929697833,0.4676510703021677
582,2023-06-16 11:19:12.803,0,0,0,0,10.21,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,30.82,26.73,27.29,24.1,1.05,1.06,0.78,10.33,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,3.332348929697833,0.2719647225374615
583,2023-06-16 11:19:13.002,0,0,0,0,10.23,10.24,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.67,30.82,26.73,27.29,24.1,1.04,1.06,0.78,10.28,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.4105394555870028,0.3503233225966369
584,2023-06-16 11:19:13.402,0,0,0,0,10.21,10.24,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.67,30.81,26.73,27.29,24.1,1.05,1.06,0.78,10.32,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.4105394555870028,0.2719647225374615
585,2023-06-16 11:19:13.602,0,0,0,0,10.21,10.27,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,30.81,26.73,27.29,24.1,1.05,1.06,0.78,10.32,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,3.2932955305387743,0.2719647225374615
586,2023-06-16 11:19:13.802,0,0,0,0,10.26,10.27,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,30.77,26.73,27.3,24.1,1.04,1.06,0.78,9.93,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,3.2932955305387743,0.4676510703021677
587,2023-06-16 11:19:14.203,0,0,0,0,10.26,10.24,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.77,26.73,27.3,24.1,1.04,1.06,0.77,9.93,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.967651070302168,3.4105394555870028,0.4676510703021677
588,2023-06-16 11:19:14.402,0,0,0,0,10.23,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,30.75,26.73,27.3,24.1,1.04,1.05,0.77,9.06,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.3503233225966369
589,2023-06-16 11:19:14.703,0,0,0,0,10.21,10.24,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.74,26.73,27.3,24.1,1.04,1.05,0.77,9.06,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.4105394555870028,0.2719647225374615
590,2023-06-16 11:19:15.001,0,0,0,0,10.23,10.26,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.74,26.74,27.3,24.1,1.04,1.05,0.74,8.26,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.3503233225966369
591,2023-06-16 11:19:15.202,0,0,0,0,10.23,10.24,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.71,26.74,27.3,24.1,1.04,1.05,0.73,7.09,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.4105394555870028,0.3503233225966369
592,2023-06-16 11:19:15.502,0,0,0,0,10.21,10.23,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.71,26.73,27.3,24.1,1.04,1.05,0.73,7.09,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.449676677403364,0.2719647225374615
593,2023-06-16 11:19:15.801,0,0,0,0,10.26,10.23,26.1,31.3,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.69,26.74,27.3,24.1,1.04,1.05,0.73,6.84,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,3.449676677403364,0.4676510703021677
594,2023-06-16 11:19:16.001,0,0,0,0,10.23,10.26,26.1,31.3,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.69,26.74,27.31,24.1,1.04,1.05,0.73,6.83,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.2503233225966355
595,2023-06-16 11:19:16.303,0,0,0,0,10.23,10.26,26.1,31.3,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.68,26.73,27.31,24.1,1.04,1.05,0.73,6.83,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.2503233225966355
596,2023-06-16 11:19:16.601,0,0,0,0,10.26,10.23,26.1,31.3,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.68,26.73,27.3,24.1,1.04,1.05,0.74,7.18,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,3.449676677403364,0.36765107030216626
597,2023-06-16 11:19:16.801,0,0,0,0,10.23,10.24,26.1,31.3,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.68,26.73,27.29,24.1,1.04,1.05,0.73,7.19,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.4105394555870028,0.2503233225966355
598,2023-06-16 11:19:17.102,0,0,0,0,10.21,10.24,26.1,31.3,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.68,26.73,27.29,24.1,1.04,1.05,0.73,7.19,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.4105394555870028,0.1719647225374601
599,2023-06-16 11:19:17.301,0,0,0,0,10.23,10.26,26.1,31.3,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.67,26.72,27.29,24.1,1.04,1.05,0.73,7.45,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.332348929697833,0.2503233225966355
600,2023-06-16 11:19:17.602,0,0,0,0,10.23,10.24,26.1,31.2,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.67,26.72,27.29,24.1,1.04,1.05,0.73,7.34,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.3105394555870014,0.3503233225966369
601,2023-06-16 11:19:17.803,0,0,0,0,10.23,10.24,26.1,31.2,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.68,26.73,27.29,24.1,1.04,1.05,0.73,7.34,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.3105394555870014,0.3503233225966369
602,2023-06-16 11:19:18.101,0,0,0,0,10.18,10.26,26.1,31.2,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.68,26.73,27.29,24.1,1.04,1.05,0.71,6.81,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,3.2323489296978316,0.15421571143713209
603,2023-06-16 11:19:18.301,0,0,0,0,10.21,10.24,26.1,31.2,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.66,26.72,27.3,24.1,1.04,1.05,0.71,6.81,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.3105394555870014,0.2719647225374615
604,2023-06-16 11:19:18.602,0,0,0,0,10.28,10.23,26.1,31.2,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.66,26.72,27.3,24.1,1.04,1.05,0.71,6.07,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,3.3496766774033624,0.4457300226075276
605,2023-06-16 11:19:18.902,0,0,0,0,10.21,10.26,26.1,31.2,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.66,26.74,27.3,24.1,1.04,1.05,0.71,5.72,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,3.2323489296978316,0.1719647225374601
606,2023-06-16 11:19:19.101,0,0,0,0,10.21,10.23,26.1,31.2,27.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.66,26.74,27.3,24.1,1.04,1.05,0.71,5.72,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.3496766774033624,0.1719647225374601
607,2023-06-16 11:19:19.403,0,0,0,0,10.21,10.26,26.1,31.1,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.65,26.73,27.29,24.1,1.04,1.06,0.71,6.11,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,3.1323489296978337,0.2719647225374615
608,2023-06-16 11:19:19.701,0,0,0,0,10.21,10.24,26.1,31.1,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.65,26.73,27.29,24.1,1.04,1.06,0.73,6.37,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.2105394555870035,0.2719647225374615
609,2023-06-16 11:19:19.903,0,0,0,0,10.21,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.65,26.73,27.29,24.1,1.04,1.05,0.75,6.37,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.2496766774033645,0.2719647225374615
610,2023-06-16 11:19:20.201,0,0,0,0,10.23,10.26,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.64,26.73,27.29,24.1,1.03,1.04,0.75,6.53,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,3.1323489296978337,0.3503233225966369
611,2023-06-16 11:19:20.403,0,0,0,0,10.23,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.64,26.74,27.29,24.1,1.03,1.04,0.74,6.85,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.2496766774033645,0.3503233225966369
612,2023-06-16 11:19:20.703,0,0,0,0,10.23,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.64,26.74,27.29,24.1,1.04,1.04,0.71,6.85,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.2496766774033645,0.3503233225966369
613,2023-06-16 11:19:20.902,0,0,0,0,10.21,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.64,26.71,27.31,24.1,1.03,1.04,0.71,6.71,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.2496766774033645,0.2719647225374615
614,2023-06-16 11:19:21.202,0,0,0,0,10.21,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.64,26.74,27.31,24.1,1.03,1.04,0.69,6.29,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.2496766774033645,0.2719647225374615
615,2023-06-16 11:19:21.401,0,0,0,0,10.23,10.24,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.64,26.74,27.29,24.1,1.04,1.04,0.64,6.29,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.2105394555870035,0.3503233225966369
616,2023-06-16 11:19:21.701,0,0,0,0,10.23,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.62,26.73,27.29,24.1,1.04,1.04,0.64,5.38,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.2496766774033645,0.3503233225966369
617,2023-06-16 11:19:22.001,0,0,0,0,10.21,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.62,26.73,27.31,24.1,1.04,1.04,0.62,4.98,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.2496766774033645,0.2719647225374615
618,2023-06-16 11:19:22.201,0,0,0,0,10.26,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.62,26.72,27.31,24.1,1.04,1.05,0.61,4.98,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,3.2496766774033645,0.4676510703021677
619,2023-06-16 11:19:22.502,0,0,0,0,10.21,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.62,26.72,27.3,24.1,1.04,1.05,0.61,4.93,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.2496766774033645,0.2719647225374615
620,2023-06-16 11:19:22.701,0,0,0,0,10.21,10.23,26.1,31.1,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.62,26.73,27.3,24.1,1.04,1.05,0.61,5.1,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.2496766774033645,0.2719647225374615
621,2023-06-16 11:19:23.002,0,0,0,0,10.21,10.24,26.1,31.1,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.62,26.73,27.29,24.1,1.04,1.05,0.61,5.1,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.2105394555870035,0.1719647225374601
622,2023-06-16 11:19:23.203,0,0,0,0,10.26,10.23,26.1,31.1,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.63,26.72,27.29,24.1,1.04,1.05,0.62,5.35,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,3.2496766774033645,0.36765107030216626
623,2023-06-16 11:19:23.502,0,0,0,0,10.21,10.24,26.1,31.1,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.63,26.72,27.3,24.1,1.04,1.04,0.62,5.35,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.2105394555870035,0.1719647225374601
624,2023-06-16 11:19:23.703,0,0,0,0,10.21,10.24,26.1,31.1,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.63,26.73,27.3,24.1,1.04,1.05,0.62,5.43,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.2105394555870035,0.1719647225374601
625,2023-06-16 11:19:24.102,0,0,0,0,10.21,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.63,26.73,27.3,24.1,1.04,1.05,0.62,5.43,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.1719647225374601
626,2023-06-16 11:19:24.302,0,0,0,0,10.23,10.24,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.62,26.73,27.3,24.1,1.04,1.05,0.62,5.43,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.850323322596637,3.110539455587002,0.2503233225966355
627,2023-06-16 11:19:24.501,0,0,0,0,10.26,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.62,26.73,27.29,24.1,1.04,1.05,0.62,5.48,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,3.149676677403363,0.36765107030216626
628,2023-06-16 11:19:24.903,0,0,0,0,10.21,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.61,26.73,27.29,24.1,1.04,1.05,0.62,5.44,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.2719647225374615
629,2023-06-16 11:19:25.102,0,0,0,0,10.23,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.61,26.73,27.29,24.1,1.04,1.05,0.62,5.44,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.149676677403363,0.3503233225966369
630,2023-06-16 11:19:25.302,0,0,0,0,10.23,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.61,26.73,27.28,24.1,1.04,1.05,0.62,5.57,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.149676677403363,0.3503233225966369
631,2023-06-16 11:19:25.702,0,0,0,0,10.21,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.6,26.73,27.28,24.1,1.03,1.05,0.62,5.48,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.2719647225374615
632,2023-06-16 11:19:25.902,0,0,0,0,10.21,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.6,26.72,27.27,24.1,1.03,1.04,0.62,5.48,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.2719647225374615
633,2023-06-16 11:19:26.101,0,0,0,0,10.21,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.59,26.72,27.27,24.1,1.03,1.04,0.62,5.53,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.2719647225374615
634,2023-06-16 11:19:26.503,0,0,0,0,10.21,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.36,30.59,26.74,27.27,24.1,1.04,1.04,0.61,5.53,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.2719647225374615
635,2023-06-16 11:19:26.701,0,0,0,0,10.21,10.24,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.59,26.74,27.27,24.1,1.04,1.05,0.62,5.53,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.77196472253746,3.110539455587002,0.2719647225374615
636,2023-06-16 11:19:27.002,0,0,0,0,10.26,10.23,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.59,26.74,27.27,24.1,1.04,1.05,0.62,5.5,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,3.149676677403363,0.4676510703021677
637,2023-06-16 11:19:27.202,0,0,0,0,10.18,10.24,26.1,31.0,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.58,26.72,27.27,24.1,1.04,1.05,0.62,5.37,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,27.654215711437132,3.110539455587002,0.15421571143713209
638,2023-06-16 11:19:27.502,0,0,0,0,10.23,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.58,26.72,27.27,24.1,1.04,1.04,0.61,5.37,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.149676677403363,0.2503233225966355
639,2023-06-16 11:19:27.702,0,0,0,0,10.21,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.59,26.73,27.27,24.1,1.03,1.04,0.61,5.38,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.1719647225374601
640,2023-06-16 11:19:28.003,0,0,0,0,10.23,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.59,26.73,27.27,24.1,1.03,1.04,0.62,5.33,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.149676677403363,0.2503233225966355
641,2023-06-16 11:19:28.203,0,0,0,0,10.21,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.57,26.73,27.27,24.1,1.04,1.05,0.61,5.33,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.1719647225374601
642,2023-06-16 11:19:28.503,0,0,0,0,10.21,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.57,26.73,27.26,24.1,1.03,1.05,0.61,5.09,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.1719647225374601
643,2023-06-16 11:19:28.703,0,0,0,0,10.26,10.22,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.56,26.73,27.26,24.1,1.03,1.05,0.62,4.93,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,3.188841935406458,0.36765107030216626
644,2023-06-16 11:19:29.001,0,0,0,0,10.23,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.56,26.73,27.27,24.1,1.04,1.05,0.62,4.93,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.149676677403363,0.2503233225966355
645,2023-06-16 11:19:29.303,0,0,0,0,10.21,10.23,26.1,31.0,27.6,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.56,26.72,27.27,24.1,1.04,1.05,0.62,4.97,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.149676677403363,0.1719647225374601
646,2023-06-16 11:19:29.503,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.56,26.72,27.25,24.1,1.04,1.05,0.62,5.35,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
647,2023-06-16 11:19:29.802,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.56,26.73,27.25,24.1,1.03,1.04,0.62,5.35,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
648,2023-06-16 11:19:30.002,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.56,26.73,27.26,24.1,1.03,1.04,0.62,5.47,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
649,2023-06-16 11:19:30.303,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.55,26.72,27.26,24.1,1.03,1.04,0.62,5.47,56.58,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
650,2023-06-16 11:19:30.603,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.55,26.72,27.26,24.1,1.04,1.05,0.62,5.43,56.58,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
651,2023-06-16 11:19:30.803,0,0,0,0,10.18,10.23,26.1,30.9,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.54,26.73,27.27,24.1,1.04,1.05,0.61,5.42,56.58,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,3.0496766774033617,0.15421571143713209
652,2023-06-16 11:19:31.101,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.54,26.73,27.27,24.1,1.04,1.04,0.62,5.42,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
653,2023-06-16 11:19:31.403,0,0,0,0,10.21,10.23,26.1,30.9,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.54,26.73,27.27,24.1,1.03,1.04,0.62,5.52,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,3.0496766774033617,0.2719647225374615
654,2023-06-16 11:19:31.601,0,0,0,0,10.23,10.23,26.1,30.9,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.54,26.73,27.27,24.1,1.03,1.04,0.58,5.66,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,3.0496766774033617,0.3503233225966369
655,2023-06-16 11:19:31.903,0,0,0,0,10.18,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.53,26.72,27.26,24.1,1.03,1.04,0.55,5.13,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.949676677403364,0.15421571143713209
656,2023-06-16 11:19:32.203,0,0,0,0,10.21,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.52,26.72,27.26,24.1,1.03,1.04,0.55,5.13,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.949676677403364,0.2719647225374615
657,2023-06-16 11:19:32.402,0,0,0,0,10.23,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.52,26.72,27.27,24.1,1.03,1.04,0.55,4.53,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.949676677403364,0.3503233225966369
658,2023-06-16 11:19:32.701,0,0,0,0,10.26,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.51,26.72,27.27,24.1,1.03,1.04,0.54,3.89,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,2.949676677403364,0.4676510703021677
659,2023-06-16 11:19:33.003,0,0,0,0,10.18,10.22,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.51,26.74,27.25,24.1,1.03,1.04,0.54,3.89,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.988841935406459,0.15421571143713209
660,2023-06-16 11:19:33.201,0,0,0,0,10.21,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.73,27.25,24.1,1.03,1.04,0.55,4.02,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.949676677403364,0.2719647225374615
661,2023-06-16 11:19:33.402,0,0,0,0,10.23,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.73,27.23,24.1,1.03,1.04,0.54,4.13,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.949676677403364,0.3503233225966369
662,2023-06-16 11:19:33.702,0,0,0,0,10.18,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.73,27.23,24.1,1.03,1.04,0.54,4.13,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.949676677403364,0.15421571143713209
663,2023-06-16 11:19:33.903,0,0,0,0,10.21,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.73,27.25,24.1,1.03,1.04,0.55,4.18,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.949676677403364,0.2719647225374615
664,2023-06-16 11:19:34.302,0,0,0,0,10.23,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.72,27.25,24.1,1.03,1.04,0.55,4.18,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.949676677403364,0.3503233225966369
665,2023-06-16 11:19:34.502,0,0,0,0,10.26,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.72,27.24,24.1,1.03,1.04,0.55,4.13,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,2.949676677403364,0.4676510703021677
666,2023-06-16 11:19:34.701,0,0,0,0,10.21,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.47,26.72,27.24,24.1,1.03,1.04,0.55,4.23,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.949676677403364,0.2719647225374615
667,2023-06-16 11:19:35.003,0,0,0,0,10.21,10.21,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.47,26.72,27.24,24.1,1.03,1.04,0.55,4.23,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,3.028035277462539,0.2719647225374615
668,2023-06-16 11:19:35.303,0,0,0,0,10.21,10.23,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.47,26.72,27.24,24.1,1.03,1.04,0.55,4.3,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.949676677403364,0.2719647225374615
669,2023-06-16 11:19:35.502,0,0,0,0,10.23,10.22,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.47,26.72,27.23,24.1,1.03,1.04,0.55,4.47,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.988841935406459,0.3503233225966369
670,2023-06-16 11:19:35.803,0,0,0,0,10.18,10.22,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.46,26.73,27.23,24.1,1.03,1.04,0.55,4.47,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.988841935406459,0.15421571143713209
671,2023-06-16 11:19:36.202,0,0,0,0,10.23,10.22,26.1,30.8,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.46,26.73,27.23,24.1,1.04,1.04,0.55,4.55,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.988841935406459,0.3503233225966369
672,2023-06-16 11:19:36.402,0,0,0,0,10.18,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.45,26.73,27.23,24.1,1.04,1.04,0.56,4.77,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.8496766774033624,0.15421571143713209
673,2023-06-16 11:19:36.602,0,0,0,0,10.21,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.44,26.73,27.23,24.1,1.04,1.04,0.55,4.9,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.8496766774033624,0.2719647225374615
674,2023-06-16 11:19:37.002,0,0,0,0,10.18,10.22,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.44,26.72,27.23,24.1,1.03,1.04,0.55,4.9,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.8888419354064574,0.15421571143713209
675,2023-06-16 11:19:37.202,0,0,0,0,10.21,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.42,26.72,27.23,24.1,1.04,1.04,0.56,5.07,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.8496766774033624,0.2719647225374615
676,2023-06-16 11:19:37.502,0,0,0,0,10.23,10.22,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.42,26.72,27.25,24.1,1.04,1.04,0.56,5.12,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.8888419354064574,0.3503233225966369
677,2023-06-16 11:19:37.802,0,0,0,0,10.23,10.21,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.44,26.74,27.25,24.1,1.03,1.04,0.56,5.12,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,2.9280352774625378,0.3503233225966369
678,2023-06-16 11:19:38.003,0,0,0,0,10.18,10.22,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.44,26.74,27.25,24.1,1.03,1.04,0.56,5.13,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.8888419354064574,0.15421571143713209
679,2023-06-16 11:19:38.203,0,0,0,0,10.16,10.22,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.41,26.72,27.25,24.1,1.03,1.04,0.57,5.05,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.8888419354064574,0.07557506702005412
680,2023-06-16 11:19:38.604,0,0,0,0,10.21,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.41,26.72,27.26,24.1,1.03,1.04,0.56,5.05,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.8496766774033624,0.2719647225374615
681,2023-06-16 11:19:38.801,0,0,0,0,10.21,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.41,26.73,27.26,24.1,1.03,1.04,0.56,5.07,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.8496766774033624,0.2719647225374615
682,2023-06-16 11:19:39.003,0,0,0,0,10.18,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.41,26.73,27.25,24.1,1.03,1.04,0.55,5.07,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.8496766774033624,0.15421571143713209
683,2023-06-16 11:19:39.402,0,0,0,0,10.16,10.23,26.1,30.7,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.41,26.71,27.23,24.1,1.03,1.04,0.56,5.07,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.8496766774033624,0.07557506702005412
684,2023-06-16 11:19:39.601,0,0,0,0,10.21,10.23,26.1,30.7,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.41,26.71,27.23,24.1,1.03,1.04,0.56,5.16,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.8496766774033624,0.2719647225374615
685,2023-06-16 11:19:39.901,0,0,0,0,10.21,10.21,26.1,30.7,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.4,26.72,27.24,24.1,1.03,1.04,0.55,5.32,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.9280352774625378,0.2719647225374615
686,2023-06-16 11:19:40.203,0,0,0,0,10.21,10.23,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.4,26.72,27.24,24.1,1.03,1.04,0.56,5.32,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.7496766774033645,0.2719647225374615
687,2023-06-16 11:19:40.402,0,0,0,0,10.18,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.4,26.72,27.24,24.1,1.03,1.04,0.56,5.33,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.7888419354064595,0.15421571143713209
688,2023-06-16 11:19:40.703,0,0,0,0,10.18,10.23,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.4,26.72,27.24,24.1,1.03,1.04,0.56,5.38,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.7496766774033645,0.15421571143713209
689,2023-06-16 11:19:41.003,0,0,0,0,10.23,10.22,26.1,30.6,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.4,26.72,27.24,24.1,1.04,1.05,0.56,5.38,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.7888419354064595,0.3503233225966369
690,2023-06-16 11:19:41.201,0,0,0,0,10.21,10.23,26.1,30.6,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.39,26.72,27.24,24.1,1.04,1.05,0.56,5.43,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.7496766774033645,0.2719647225374615
691,2023-06-16 11:19:41.501,0,0,0,0,10.21,10.23,26.1,30.6,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.39,26.72,27.25,24.1,1.04,1.05,0.6,5.71,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.7496766774033645,0.2719647225374615
692,2023-06-16 11:19:41.802,0,0,0,0,10.21,10.23,26.1,30.6,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.39,26.72,27.25,24.1,1.04,1.05,0.64,5.71,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.7496766774033645,0.2719647225374615
693,2023-06-16 11:19:42.002,0,0,0,0,10.18,10.21,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.39,26.72,27.24,24.1,1.04,1.05,0.64,6.33,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.82803527746254,0.15421571143713209
694,2023-06-16 11:19:42.301,0,0,0,0,10.18,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.38,26.73,27.24,24.1,1.04,1.05,0.65,6.95,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.7888419354064595,0.15421571143713209
695,2023-06-16 11:19:42.602,0,0,0,0,10.21,10.23,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.38,26.73,27.25,24.1,1.04,1.05,0.66,6.95,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.7496766774033645,0.2719647225374615
696,2023-06-16 11:19:42.901,0,0,0,0,10.21,10.23,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.72,27.25,24.1,1.04,1.05,0.66,7.14,56.57,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.7496766774033645,0.2719647225374615
697,2023-06-16 11:19:43.101,0,0,0,0,10.18,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.72,27.25,24.1,1.04,1.05,0.65,7.13,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.7888419354064595,0.15421571143713209
