,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
698,2023-06-16 11:19:43.403,0,0,0,0,10.21,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.37,26.72,27.23,24.1,1.04,1.05,0.65,7.13,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.7888419354064595,0.2719647225374615
699,2023-06-16 11:19:43.702,0,0,0,0,10.18,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.38,26.72,27.23,24.1,1.04,1.05,0.65,6.82,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.7888419354064595,0.15421571143713209
700,2023-06-16 11:19:43.902,0,0,0,0,10.18,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.38,26.71,27.23,24.1,1.04,1.05,0.66,6.86,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.7888419354064595,0.15421571143713209
701,2023-06-16 11:19:44.202,0,0,0,0,10.21,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.36,26.71,27.23,24.1,1.04,1.05,0.66,6.86,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.7888419354064595,0.2719647225374615
702,2023-06-16 11:19:44.501,0,0,0,0,10.21,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.36,26.71,27.24,24.1,1.04,1.05,0.66,6.94,56.73,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.7888419354064595,0.2719647225374615
703,2023-06-16 11:19:44.701,0,0,0,0,10.21,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.36,26.72,27.24,24.1,1.04,1.05,0.66,6.82,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.7888419354064595,0.2719647225374615
704,2023-06-16 11:19:45.002,0,0,0,0,10.23,10.23,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.36,26.72,27.23,24.1,1.04,1.06,0.66,6.82,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.7496766774033645,0.3503233225966369
705,2023-06-16 11:19:45.301,0,0,0,0,10.21,10.22,26.1,30.6,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.36,26.72,27.23,24.1,1.04,1.06,0.66,6.72,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.7888419354064595,0.2719647225374615
706,2023-06-16 11:19:45.502,0,0,0,0,10.16,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.36,26.72,27.24,24.1,1.04,1.06,0.66,6.53,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.688841935406458,0.07557506702005412
707,2023-06-16 11:19:45.802,0,0,0,0,10.18,10.21,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.36,26.73,27.24,24.1,1.04,1.05,0.66,6.87,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.7280352774625385,0.15421571143713209
708,2023-06-16 11:19:46.002,0,0,0,0,10.21,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.36,26.73,27.23,24.1,1.04,1.05,0.66,6.87,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.688841935406458,0.2719647225374615
709,2023-06-16 11:19:46.302,0,0,0,0,10.18,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.34,26.73,27.22,24.1,1.04,1.05,0.66,7.01,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.688841935406458,0.15421571143713209
710,2023-06-16 11:19:46.602,0,0,0,0,10.18,10.22,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.34,26.73,27.22,24.1,1.04,1.05,0.66,7.22,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.688841935406458,0.15421571143713209
711,2023-06-16 11:19:46.801,0,0,0,0,10.18,10.21,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.35,26.73,27.22,24.1,1.04,1.05,0.66,7.22,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.7280352774625385,0.15421571143713209
712,2023-06-16 11:19:47.102,0,0,0,0,10.18,10.23,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.35,26.73,27.22,24.1,1.04,1.05,0.65,7.13,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.649676677403363,0.15421571143713209
713,2023-06-16 11:19:47.403,0,0,0,0,10.21,10.23,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.33,26.72,27.21,24.1,1.04,1.05,0.65,7.3,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.649676677403363,0.2719647225374615
714,2023-06-16 11:19:47.601,0,0,0,0,10.18,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.34,26.72,27.21,24.1,1.04,1.05,0.65,7.3,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.688841935406458,0.15421571143713209
715,2023-06-16 11:19:47.901,0,0,0,0,10.18,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.34,26.71,27.22,24.1,1.04,1.05,0.66,7.68,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.688841935406458,0.15421571143713209
716,2023-06-16 11:19:48.202,0,0,0,0,10.18,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.34,26.71,27.22,24.1,1.04,1.05,0.65,8.11,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.688841935406458,0.15421571143713209
717,2023-06-16 11:19:48.402,0,0,0,0,10.21,10.21,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.34,26.72,27.22,24.1,1.04,1.05,0.65,8.11,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.7280352774625385,0.2719647225374615
718,2023-06-16 11:19:48.703,0,0,0,0,10.23,10.23,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.32,26.72,27.22,24.1,1.04,1.05,0.66,8.16,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.649676677403363,0.3503233225966369
719,2023-06-16 11:19:48.902,0,0,0,0,10.18,10.22,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.32,26.73,27.21,24.1,1.04,1.05,0.66,7.99,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.688841935406458,0.15421571143713209
720,2023-06-16 11:19:49.202,0,0,0,0,10.23,10.23,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.32,26.71,27.21,24.1,1.04,1.05,0.66,7.99,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.649676677403363,0.3503233225966369
721,2023-06-16 11:19:49.502,0,0,0,0,10.23,10.23,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.32,26.71,27.22,24.1,1.04,1.05,0.65,7.79,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.649676677403363,0.3503233225966369
722,2023-06-16 11:19:49.701,0,0,0,0,10.21,10.22,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.32,26.71,27.22,24.1,1.04,1.05,0.66,7.79,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.688841935406458,0.2719647225374615
723,2023-06-16 11:19:49.902,0,0,0,0,10.21,10.23,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.32,26.71,27.22,24.1,1.04,1.05,0.66,7.67,56.72,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.649676677403363,0.2719647225374615
724,2023-06-16 11:19:50.301,0,0,0,0,10.21,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.3,26.72,27.22,24.1,1.04,1.05,0.64,7.6,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.688841935406458,0.2719647225374615
725,2023-06-16 11:19:50.502,0,0,0,0,10.23,10.23,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.3,26.72,27.22,24.1,1.04,1.05,0.65,7.6,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.649676677403363,0.3503233225966369
726,2023-06-16 11:19:50.702,0,0,0,0,10.21,10.22,26.1,30.5,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.31,26.72,27.22,24.1,1.04,1.05,0.65,7.29,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.688841935406458,0.2719647225374615
727,2023-06-16 11:19:51.103,0,0,0,0,10.18,10.21,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.31,26.72,27.21,24.1,1.04,1.05,0.66,7.17,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.7280352774625385,0.15421571143713209
728,2023-06-16 11:19:51.302,0,0,0,0,10.23,10.22,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.29,26.72,27.21,24.1,1.05,1.07,0.69,7.17,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.688841935406458,0.3503233225966369
729,2023-06-16 11:19:51.501,0,0,0,0,10.23,10.22,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.29,26.72,27.2,24.1,1.05,1.07,0.69,7.57,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.688841935406458,0.3503233225966369
730,2023-06-16 11:19:51.902,0,0,0,0,10.21,10.22,26.1,30.5,27.5,27.6,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.29,26.71,27.2,24.1,1.05,1.07,0.77,8.02,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.688841935406458,0.2719647225374615
731,2023-06-16 11:19:52.101,0,0,0,0,10.23,10.23,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.29,26.71,27.2,24.1,1.04,1.06,0.79,8.02,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.5496766774033617,0.3503233225966369
732,2023-06-16 11:19:52.403,0,0,0,0,10.23,10.22,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.29,26.72,27.19,24.1,1.04,1.07,0.79,8.48,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.5888419354064567,0.3503233225966369
733,2023-06-16 11:19:52.603,0,0,0,0,10.21,10.22,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.28,26.72,27.19,24.1,1.04,1.07,0.8,8.56,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.5888419354064567,0.2719647225374615
734,2023-06-16 11:19:52.903,0,0,0,0,10.18,10.22,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.28,26.7,27.19,24.1,1.04,1.07,0.81,8.56,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.5888419354064567,0.15421571143713209
735,2023-06-16 11:19:53.203,0,0,0,0,10.23,10.21,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.26,26.7,27.19,24.1,1.04,1.06,0.81,8.62,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,2.628035277462537,0.3503233225966369
736,2023-06-16 11:19:53.402,0,0,0,0,10.18,10.23,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.26,26.72,27.18,24.1,1.05,1.06,0.79,8.65,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.5496766774033617,0.15421571143713209
737,2023-06-16 11:19:53.703,0,0,0,0,10.23,10.19,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.27,26.72,27.18,24.1,1.05,1.07,0.79,8.65,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,2.7065064058484936,0.3503233225966369
738,2023-06-16 11:19:53.903,0,0,0,0,10.18,10.22,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.27,26.71,27.16,24.1,1.05,1.07,0.79,8.93,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.5888419354064567,0.15421571143713209
739,2023-06-16 11:19:54.203,0,0,0,0,10.18,10.22,26.1,30.4,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.25,26.71,27.16,24.1,1.05,1.07,0.81,9.42,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.5888419354064567,0.15421571143713209
740,2023-06-16 11:19:54.502,0,0,0,0,10.21,10.23,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.25,26.72,27.18,24.1,1.05,1.07,0.8,9.42,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.449676677403364,0.2719647225374615
741,2023-06-16 11:19:54.701,0,0,0,0,10.23,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.25,26.72,27.18,24.1,1.05,1.07,0.8,9.72,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.488841935406459,0.3503233225966369
742,2023-06-16 11:19:55.003,0,0,0,0,10.18,10.23,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.25,26.72,27.17,24.1,1.05,1.07,0.81,10.27,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,0.15421571143713209
743,2023-06-16 11:19:55.202,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.24,26.7,27.17,24.1,1.05,1.06,0.81,10.27,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
744,2023-06-16 11:19:55.501,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.24,26.7,27.16,24.1,1.05,1.06,0.81,9.5,56.55,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
745,2023-06-16 11:19:55.803,0,0,0,0,10.21,10.23,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.23,26.7,27.16,24.1,1.05,1.06,0.81,9.01,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.449676677403364,0.2719647225374615
746,2023-06-16 11:19:56.003,0,0,0,0,10.18,10.23,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.23,26.7,27.17,24.1,1.04,1.07,0.81,9.01,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,0.15421571143713209
747,2023-06-16 11:19:56.301,0,0,0,0,10.18,10.23,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.22,26.72,27.17,24.1,1.05,1.07,0.81,8.56,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.449676677403364,0.15421571143713209
748,2023-06-16 11:19:56.603,0,0,0,0,10.21,10.23,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.22,26.72,27.17,24.1,1.05,1.07,0.81,8.59,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.449676677403364,0.2719647225374615
749,2023-06-16 11:19:56.803,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.21,26.71,27.16,24.1,1.04,1.06,0.81,8.59,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
750,2023-06-16 11:19:57.101,0,0,0,0,10.23,10.19,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.21,26.71,27.16,24.1,1.04,1.06,0.81,8.75,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,2.6065064058484957,0.3503233225966369
751,2023-06-16 11:19:57.403,0,0,0,0,10.18,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.21,26.71,27.16,24.1,1.04,1.06,0.81,8.57,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.488841935406459,0.15421571143713209
752,2023-06-16 11:19:57.603,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.21,26.71,27.16,24.1,1.05,1.07,0.79,8.57,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
753,2023-06-16 11:19:57.902,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.21,26.71,27.17,24.1,1.04,1.07,0.79,8.43,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
754,2023-06-16 11:19:58.202,0,0,0,0,10.18,10.21,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.21,26.71,27.17,24.1,1.04,1.06,0.81,9.02,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,0.15421571143713209
755,2023-06-16 11:19:58.402,0,0,0,0,10.18,10.21,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.21,26.72,27.17,24.1,1.05,1.06,0.8,9.02,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,0.15421571143713209
756,2023-06-16 11:19:58.601,0,0,0,0,10.21,10.21,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.2,26.72,27.17,24.1,1.05,1.06,0.8,9.32,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.528035277462539,0.2719647225374615
757,2023-06-16 11:19:58.903,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.2,26.71,27.16,24.1,1.05,1.07,0.81,9.84,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
758,2023-06-16 11:19:59.102,0,0,0,0,10.18,10.21,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.19,26.71,27.16,24.1,1.05,1.07,0.81,9.84,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,0.15421571143713209
759,2023-06-16 11:19:59.401,0,0,0,0,10.18,10.21,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.19,26.71,27.16,24.1,1.04,1.07,0.81,9.47,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.528035277462539,0.15421571143713209
760,2023-06-16 11:19:59.702,0,0,0,0,10.21,10.22,26.1,30.3,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.19,26.71,27.16,24.1,1.04,1.07,0.81,9.26,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.488841935406459,0.2719647225374615
761,2023-06-16 11:19:59.902,0,0,0,0,10.23,10.23,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.19,26.71,27.16,24.1,1.04,1.06,0.81,9.26,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,2.3496766774033624,0.3503233225966369
762,2023-06-16 11:20:00.202,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.71,27.16,24.1,1.05,1.06,0.81,8.91,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
763,2023-06-16 11:20:00.402,0,0,0,0,10.21,10.21,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.72,27.16,24.1,1.05,1.06,0.81,8.91,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.4280352774625378,0.2719647225374615
764,2023-06-16 11:20:00.702,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.18,26.71,27.16,24.1,1.05,1.07,0.81,8.79,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
765,2023-06-16 11:20:00.902,0,0,0,0,10.18,10.23,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.18,26.71,27.16,24.1,1.05,1.07,0.81,8.64,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.3496766774033624,0.15421571143713209
766,2023-06-16 11:20:01.201,0,0,0,0,10.16,10.23,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.16,26.72,27.16,24.1,1.05,1.08,0.85,8.64,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.3496766774033624,0.07557506702005412
767,2023-06-16 11:20:01.402,0,0,0,0,10.21,10.19,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.16,26.72,27.16,24.1,1.05,1.08,0.85,8.7,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.5065064058484943,0.2719647225374615
768,2023-06-16 11:20:01.803,0,0,0,0,10.21,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.16,26.71,27.16,24.1,1.05,1.08,0.96,9.23,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.3888419354064574,0.2719647225374615
769,2023-06-16 11:20:02.001,0,0,0,0,10.21,10.23,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.16,26.71,27.14,24.1,1.05,1.08,1.01,9.23,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.3496766774033624,0.2719647225374615
770,2023-06-16 11:20:02.201,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.16,26.71,27.14,24.1,1.05,1.08,1.01,10.08,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
771,2023-06-16 11:20:02.601,0,0,0,0,10.21,10.21,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.16,26.71,27.14,24.1,1.05,1.08,1.02,10.84,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.4280352774625378,0.2719647225374615
772,2023-06-16 11:20:02.801,0,0,0,0,10.18,10.23,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.15,26.71,27.14,24.1,1.05,1.08,1.01,10.84,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.3496766774033624,0.15421571143713209
773,2023-06-16 11:20:03.001,0,0,0,0,10.21,10.23,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.15,26.71,27.14,24.1,1.05,1.08,1.01,11.62,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.3496766774033624,0.2719647225374615
774,2023-06-16 11:20:03.401,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.15,26.71,27.15,24.1,1.05,1.08,1.02,12.05,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
775,2023-06-16 11:20:03.603,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.15,26.71,27.15,24.1,1.05,1.08,1.02,12.05,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
776,2023-06-16 11:20:03.802,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.14,26.7,27.14,24.1,1.05,1.08,1.02,11.75,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
777,2023-06-16 11:20:04.202,0,0,0,0,10.18,10.22,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.15,26.7,27.14,24.1,1.05,1.08,1.02,11.41,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.3888419354064574,0.15421571143713209
778,2023-06-16 11:20:04.402,0,0,0,0,10.18,10.21,26.1,30.2,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.15,26.7,27.15,24.1,1.05,1.08,1.03,11.41,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.4280352774625378,0.15421571143713209
779,2023-06-16 11:20:04.703,0,0,0,0,10.21,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.14,26.7,27.15,24.1,1.05,1.08,1.03,11.4,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.32803527746254,0.2719647225374615
780,2023-06-16 11:20:05.002,0,0,0,0,10.16,10.23,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.14,26.71,27.15,24.1,1.05,1.08,1.02,12.0,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.2496766774033645,0.07557506702005412
781,2023-06-16 11:20:05.202,0,0,0,0,10.18,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.12,26.71,27.15,24.1,1.05,1.08,1.03,12.0,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,0.15421571143713209
782,2023-06-16 11:20:05.502,0,0,0,0,10.23,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.12,26.7,27.15,24.1,1.05,1.08,1.03,12.35,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,2.32803527746254,0.3503233225966369
783,2023-06-16 11:20:05.802,0,0,0,0,10.18,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.12,26.72,27.15,24.1,1.05,1.08,1.03,12.37,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.2888419354064595,0.15421571143713209
784,2023-06-16 11:20:06.002,0,0,0,0,10.16,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.12,26.72,27.15,24.1,1.05,1.08,1.03,12.37,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.2888419354064595,0.07557506702005412
785,2023-06-16 11:20:06.301,0,0,0,0,10.21,10.23,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.11,26.71,27.15,24.1,1.05,1.08,1.03,12.11,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.2496766774033645,0.2719647225374615
786,2023-06-16 11:20:06.502,0,0,0,0,10.18,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.11,26.71,27.15,24.1,1.05,1.08,1.03,12.37,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,0.15421571143713209
787,2023-06-16 11:20:06.802,0,0,0,0,10.18,10.23,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.13,26.7,27.15,24.1,1.05,1.08,1.02,12.37,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.2496766774033645,0.15421571143713209
788,2023-06-16 11:20:07.003,0,0,0,0,10.21,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.13,26.7,27.14,24.1,1.05,1.08,1.02,12.48,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,0.2719647225374615
789,2023-06-16 11:20:07.303,0,0,0,0,10.18,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.09,26.7,27.14,24.1,1.05,1.08,1.02,12.48,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,0.15421571143713209
790,2023-06-16 11:20:07.502,0,0,0,0,10.18,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.09,26.7,27.14,24.1,1.05,1.08,1.02,12.48,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,0.15421571143713209
791,2023-06-16 11:20:07.803,0,0,0,0,10.21,10.23,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.08,26.7,27.14,24.1,1.05,1.08,1.02,12.64,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.2496766774033645,0.2719647225374615
792,2023-06-16 11:20:08.102,0,0,0,0,10.21,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.08,26.7,27.14,24.1,1.05,1.08,1.02,12.32,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,0.2719647225374615
793,2023-06-16 11:20:08.302,0,0,0,0,10.18,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.1,26.71,27.14,24.1,1.05,1.08,1.02,12.32,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.2888419354064595,0.15421571143713209
794,2023-06-16 11:20:08.603,0,0,0,0,10.21,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.1,26.71,27.14,24.1,1.05,1.08,1.02,12.39,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,0.2719647225374615
795,2023-06-16 11:20:08.902,0,0,0,0,10.21,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.08,26.71,27.15,24.1,1.05,1.08,1.02,12.03,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,0.2719647225374615
796,2023-06-16 11:20:09.102,0,0,0,0,10.21,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.09,26.71,27.15,24.1,1.05,1.08,1.02,12.03,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,0.2719647225374615
797,2023-06-16 11:20:09.402,0,0,0,0,10.18,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.09,26.71,27.14,24.1,1.05,1.08,1.02,12.21,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,0.15421571143713209
798,2023-06-16 11:20:09.702,0,0,0,0,10.21,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.06,26.71,27.14,24.1,1.05,1.08,1.02,12.16,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.2888419354064595,0.2719647225374615
799,2023-06-16 11:20:09.902,0,0,0,0,10.18,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.06,26.71,27.15,24.1,1.05,1.08,1.02,12.16,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.32803527746254,0.15421571143713209
800,2023-06-16 11:20:10.202,0,0,0,0,10.21,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.07,26.71,27.15,24.1,1.05,1.08,1.02,12.1,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.32803527746254,0.2719647225374615
801,2023-06-16 11:20:10.503,0,0,0,0,10.16,10.21,26.1,30.1,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.07,26.7,27.14,24.1,1.05,1.08,1.02,12.16,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.32803527746254,0.07557506702005412
802,2023-06-16 11:20:10.702,0,0,0,0,10.18,10.22,26.1,30.1,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.07,26.7,27.14,24.1,1.05,1.08,1.03,12.16,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.2888419354064595,0.15421571143713209
803,2023-06-16 11:20:11.001,0,0,0,0,10.21,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.07,26.7,27.14,24.1,1.04,1.08,1.03,11.82,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.188841935406458,0.2719647225374615
804,2023-06-16 11:20:11.201,0,0,0,0,10.21,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,30.05,26.7,27.14,24.1,1.04,1.06,0.99,12.09,56.71,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.2280352774625385,0.2719647225374615
805,2023-06-16 11:20:11.502,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,30.05,26.7,27.14,24.1,1.04,1.06,0.88,12.09,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
806,2023-06-16 11:20:11.802,0,0,0,0,10.16,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.05,26.7,27.14,24.1,1.04,1.06,0.88,11.6,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.188841935406458,0.07557506702005412
807,2023-06-16 11:20:12.001,0,0,0,0,10.23,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.05,26.7,27.15,24.1,1.04,1.07,0.81,11.5,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,2.188841935406458,0.3503233225966369
808,2023-06-16 11:20:12.302,0,0,0,0,10.18,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.05,26.71,27.15,24.1,1.04,1.06,0.81,11.5,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,0.15421571143713209
809,2023-06-16 11:20:12.602,0,0,0,0,10.16,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.05,26.71,27.15,24.1,1.04,1.06,0.81,11.01,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.07557506702005412
810,2023-06-16 11:20:12.802,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.04,26.7,27.14,24.1,1.04,1.06,0.81,10.49,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
811,2023-06-16 11:20:13.102,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,30.04,26.7,27.14,24.1,1.04,1.07,0.81,10.49,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
812,2023-06-16 11:20:13.401,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,30.04,26.71,27.15,24.1,1.05,1.07,0.81,10.27,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
813,2023-06-16 11:20:13.602,0,0,0,0,10.21,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.03,26.71,27.15,24.1,1.05,1.07,0.82,9.9,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.2280352774625385,0.2719647225374615
814,2023-06-16 11:20:13.902,0,0,0,0,10.21,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.03,26.7,27.15,24.1,1.05,1.07,0.81,9.9,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.2280352774625385,0.2719647225374615
815,2023-06-16 11:20:14.101,0,0,0,0,10.21,10.19,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.02,26.7,27.15,24.1,1.05,1.07,0.81,9.91,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.306506405848495,0.2719647225374615
816,2023-06-16 11:20:14.402,0,0,0,0,10.21,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.02,26.69,27.16,24.1,1.05,1.07,0.81,10.1,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.188841935406458,0.2719647225374615
817,2023-06-16 11:20:14.703,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.01,26.69,27.16,24.1,1.04,1.07,0.81,10.1,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
818,2023-06-16 11:20:14.902,0,0,0,0,10.18,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.01,26.69,27.15,24.1,1.05,1.07,0.81,10.1,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,0.15421571143713209
819,2023-06-16 11:20:15.201,0,0,0,0,10.21,10.23,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.02,26.69,27.15,24.1,1.05,1.07,0.81,9.75,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.149676677403363,0.2719647225374615
820,2023-06-16 11:20:15.501,0,0,0,0,10.21,10.23,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.02,26.7,27.16,24.1,1.04,1.07,0.81,9.75,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.149676677403363,0.2719647225374615
821,2023-06-16 11:20:15.702,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,30.01,26.7,27.16,24.1,1.05,1.07,0.81,9.19,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
822,2023-06-16 11:20:15.901,0,0,0,0,10.18,10.19,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,30.01,26.7,27.16,24.1,1.05,1.07,0.81,9.01,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.306506405848495,0.15421571143713209
823,2023-06-16 11:20:16.302,0,0,0,0,10.16,10.23,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,30.01,26.68,27.16,24.1,1.05,1.07,0.81,9.01,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,2.149676677403363,0.07557506702005412
824,2023-06-16 11:20:16.501,0,0,0,0,10.16,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,30.01,26.68,27.15,24.1,1.05,1.07,0.81,9.21,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.07557506702005412
825,2023-06-16 11:20:16.701,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.99,26.71,27.15,24.1,1.05,1.07,0.81,9.59,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
826,2023-06-16 11:20:17.101,0,0,0,0,10.16,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.99,26.71,27.15,24.1,1.05,1.07,0.81,9.59,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.2280352774625385,0.07557506702005412
827,2023-06-16 11:20:17.302,0,0,0,0,10.18,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.0,26.71,27.15,24.1,1.05,1.07,0.81,9.84,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,0.15421571143713209
828,2023-06-16 11:20:17.601,0,0,0,0,10.21,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.0,26.71,27.16,24.1,1.05,1.07,0.81,9.84,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.2280352774625385,0.2719647225374615
829,2023-06-16 11:20:17.903,0,0,0,0,10.18,10.21,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.0,26.7,27.15,24.1,1.05,1.07,0.81,9.89,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.2280352774625385,0.15421571143713209
830,2023-06-16 11:20:18.102,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.0,26.7,27.15,24.1,1.05,1.07,0.81,9.9,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
831,2023-06-16 11:20:18.401,0,0,0,0,10.21,10.23,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.99,26.7,27.15,24.1,1.05,1.07,0.81,9.74,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.149676677403363,0.2719647225374615
832,2023-06-16 11:20:18.701,0,0,0,0,10.18,10.23,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.98,26.7,27.15,24.1,1.05,1.07,0.81,9.74,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.149676677403363,0.15421571143713209
833,2023-06-16 11:20:18.903,0,0,0,0,10.18,10.22,26.1,30.0,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.98,26.7,27.16,24.1,1.05,1.07,0.81,9.59,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.188841935406458,0.15421571143713209
834,2023-06-16 11:20:19.201,0,0,0,0,10.16,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.98,26.7,27.16,24.1,1.05,1.06,0.81,9.23,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.0888419354064567,0.07557506702005412
835,2023-06-16 11:20:19.502,0,0,0,0,10.18,10.21,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.98,26.7,27.15,24.1,1.05,1.07,0.81,9.23,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.128035277462537,0.15421571143713209
836,2023-06-16 11:20:19.702,0,0,0,0,10.21,10.19,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.99,26.7,27.15,24.1,1.05,1.07,0.81,9.16,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.2065064058484936,0.2719647225374615
837,2023-06-16 11:20:20.002,0,0,0,0,10.18,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.99,26.68,27.16,24.1,1.05,1.07,0.81,9.53,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.0888419354064567,0.15421571143713209
