,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
838,2023-06-16 11:20:20.303,0,0,0,0,10.16,10.21,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.97,26.7,27.16,24.1,1.05,1.07,0.81,9.53,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.128035277462537,0.07557506702005412
839,2023-06-16 11:20:20.502,0,0,0,0,10.21,10.23,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.97,26.7,27.16,24.1,1.05,1.07,0.81,9.78,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,2.0496766774033617,0.2719647225374615
840,2023-06-16 11:20:20.802,0,0,0,0,10.16,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.97,26.69,27.16,24.1,1.05,1.07,0.81,10.09,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.0888419354064567,0.07557506702005412
841,2023-06-16 11:20:21.002,0,0,0,0,10.18,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.97,26.69,27.14,24.1,1.04,1.05,0.81,10.09,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.0888419354064567,0.15421571143713209
842,2023-06-16 11:20:21.302,0,0,0,0,10.26,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.96,26.7,27.14,24.1,1.04,1.05,0.81,9.86,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,2.0888419354064567,0.4676510703021677
843,2023-06-16 11:20:21.602,0,0,0,0,10.21,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.96,26.7,27.15,24.1,1.04,1.05,0.72,9.26,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.0888419354064567,0.2719647225374615
844,2023-06-16 11:20:21.803,0,0,0,0,10.18,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.96,26.7,27.15,24.1,1.04,1.05,0.68,9.26,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,2.0888419354064567,0.15421571143713209
845,2023-06-16 11:20:22.102,0,0,0,0,10.16,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.96,26.7,27.15,24.1,1.04,1.05,0.68,8.34,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,2.0888419354064567,0.07557506702005412
846,2023-06-16 11:20:22.303,0,0,0,0,10.21,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.94,26.69,27.16,24.1,1.04,1.05,0.67,7.6,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.0888419354064567,0.2719647225374615
847,2023-06-16 11:20:22.603,0,0,0,0,10.21,10.21,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.94,26.69,27.16,24.1,1.04,1.05,0.67,7.6,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.128035277462537,0.2719647225374615
848,2023-06-16 11:20:22.803,0,0,0,0,10.18,10.23,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.95,26.7,27.15,24.1,1.04,1.05,0.66,7.39,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,2.0496766774033617,0.15421571143713209
849,2023-06-16 11:20:23.103,0,0,0,0,10.21,10.22,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.95,26.7,27.15,24.1,1.04,1.05,0.67,7.39,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,2.0888419354064567,0.2719647225374615
850,2023-06-16 11:20:23.402,0,0,0,0,10.18,10.21,26.1,29.9,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.93,26.69,27.17,24.1,1.04,1.05,0.67,7.56,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.128035277462537,0.15421571143713209
851,2023-06-16 11:20:23.602,0,0,0,0,10.21,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.93,26.69,27.17,24.1,1.04,1.05,0.66,7.36,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.028035277462539,0.2719647225374615
852,2023-06-16 11:20:23.802,0,0,0,0,10.18,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,29.93,26.7,27.17,24.1,1.04,1.05,0.67,7.36,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.028035277462539,0.15421571143713209
853,2023-06-16 11:20:24.102,0,0,0,0,10.18,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.94,26.7,27.17,24.1,1.04,1.05,0.67,7.27,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.9888419354064588,0.15421571143713209
854,2023-06-16 11:20:24.302,0,0,0,0,10.23,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.94,26.7,27.16,24.1,1.04,1.05,0.66,7.3,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,1.9888419354064588,0.3503233225966369
855,2023-06-16 11:20:24.603,0,0,0,0,10.21,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.94,26.7,27.16,24.1,1.04,1.05,0.66,7.3,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.9888419354064588,0.2719647225374615
856,2023-06-16 11:20:24.901,0,0,0,0,10.18,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.94,26.7,27.16,24.1,1.04,1.05,0.66,7.72,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.028035277462539,0.15421571143713209
857,2023-06-16 11:20:25.102,0,0,0,0,10.21,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.93,26.7,27.16,24.1,1.04,1.05,0.67,7.84,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.028035277462539,0.2719647225374615
858,2023-06-16 11:20:25.403,0,0,0,0,10.16,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.93,26.69,27.15,24.1,1.04,1.05,0.67,7.84,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.9888419354064588,0.07557506702005412
859,2023-06-16 11:20:25.603,0,0,0,0,10.16,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.92,26.69,27.15,24.1,1.04,1.05,0.67,7.62,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.9888419354064588,0.07557506702005412
860,2023-06-16 11:20:25.901,0,0,0,0,10.21,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.92,26.69,27.17,24.1,1.04,1.05,0.66,7.1,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.9888419354064588,0.2719647225374615
861,2023-06-16 11:20:26.101,0,0,0,0,10.18,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.92,26.69,27.17,24.1,1.04,1.05,0.66,7.1,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.9888419354064588,0.15421571143713209
862,2023-06-16 11:20:26.403,0,0,0,0,10.18,10.23,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.92,26.7,27.16,24.1,1.04,1.05,0.67,7.26,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.9496766774033638,0.15421571143713209
863,2023-06-16 11:20:26.703,0,0,0,0,10.18,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.7,27.16,24.1,1.04,1.05,0.66,7.26,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.028035277462539,0.15421571143713209
864,2023-06-16 11:20:27.002,0,0,0,0,10.21,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.91,26.69,27.16,24.1,1.04,1.05,0.66,7.46,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.028035277462539,0.2719647225374615
865,2023-06-16 11:20:27.203,0,0,0,0,10.21,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.7,27.16,24.1,1.04,1.05,0.66,7.83,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.9888419354064588,0.2719647225374615
866,2023-06-16 11:20:27.503,0,0,0,0,10.18,10.18,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.7,27.16,24.1,1.04,1.05,0.66,7.67,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,2.1457842885628686,0.15421571143713209
867,2023-06-16 11:20:27.803,0,0,0,0,10.18,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.91,26.7,27.16,24.1,1.04,1.05,0.66,7.67,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.9888419354064588,0.15421571143713209
868,2023-06-16 11:20:28.004,0,0,0,0,10.16,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.91,26.7,27.17,24.1,1.04,1.05,0.66,7.48,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.028035277462539,0.07557506702005412
869,2023-06-16 11:20:28.303,0,0,0,0,10.18,10.19,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.9,26.7,27.15,24.1,1.04,1.05,0.67,7.39,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.1065064058484957,0.15421571143713209
870,2023-06-16 11:20:28.602,0,0,0,0,10.14,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.9,26.7,27.15,24.1,1.04,1.05,0.66,7.39,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,1.9888419354064588,-0.003179073517685538
871,2023-06-16 11:20:28.802,0,0,0,0,10.23,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.88,26.67,27.15,24.1,1.04,1.05,0.66,7.49,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,1.9888419354064588,0.3503233225966369
872,2023-06-16 11:20:29.102,0,0,0,0,10.16,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.88,26.67,27.15,24.1,1.04,1.05,0.66,7.62,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,2.028035277462539,0.07557506702005412
873,2023-06-16 11:20:29.402,0,0,0,0,10.21,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.89,26.7,27.17,24.1,1.04,1.05,0.66,7.62,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.9888419354064588,0.2719647225374615
874,2023-06-16 11:20:29.602,0,0,0,0,10.18,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.89,26.7,27.17,24.1,1.04,1.05,0.66,7.56,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.028035277462539,0.15421571143713209
875,2023-06-16 11:20:29.902,0,0,0,0,10.18,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.89,26.69,27.16,24.1,1.04,1.05,0.66,7.25,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.028035277462539,0.15421571143713209
876,2023-06-16 11:20:30.202,0,0,0,0,10.18,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.88,26.69,27.16,24.1,1.04,1.05,0.66,7.25,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.8888419354064574,0.15421571143713209
877,2023-06-16 11:20:30.402,0,0,0,0,10.18,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.88,26.69,27.17,24.1,1.04,1.05,0.67,7.13,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.8888419354064574,0.15421571143713209
878,2023-06-16 11:20:30.702,0,0,0,0,10.18,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.88,26.69,27.17,24.1,1.04,1.05,0.66,7.17,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.8888419354064574,0.15421571143713209
879,2023-06-16 11:20:30.902,0,0,0,0,10.18,10.19,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.88,26.7,27.16,24.1,1.04,1.05,0.66,7.17,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.0065064058484943,0.15421571143713209
880,2023-06-16 11:20:31.202,0,0,0,0,10.21,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.87,26.7,27.16,24.1,1.03,1.05,0.66,7.19,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.8888419354064574,0.2719647225374615
881,2023-06-16 11:20:31.502,0,0,0,0,10.18,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.87,26.7,27.17,24.1,1.03,1.04,0.62,7.19,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,2.028035277462539,0.15421571143713209
882,2023-06-16 11:20:31.702,0,0,0,0,10.21,10.21,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.87,26.69,27.17,24.1,1.03,1.04,0.62,7.11,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,2.028035277462539,0.2719647225374615
883,2023-06-16 11:20:32.001,0,0,0,0,10.18,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.87,26.69,27.17,24.1,1.04,1.04,0.57,6.55,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.9888419354064588,0.15421571143713209
884,2023-06-16 11:20:32.203,0,0,0,0,10.18,10.22,26.1,29.8,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.88,26.7,27.17,24.1,1.04,1.04,0.57,6.55,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.9888419354064588,0.15421571143713209
885,2023-06-16 11:20:32.501,0,0,0,0,10.21,10.23,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.88,26.7,27.16,24.1,1.04,1.04,0.57,6.04,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.8496766774033624,0.2719647225374615
886,2023-06-16 11:20:32.701,0,0,0,0,10.18,10.21,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.86,26.7,27.16,24.1,1.04,1.04,0.57,5.5,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.9280352774625378,0.15421571143713209
887,2023-06-16 11:20:33.001,0,0,0,0,10.16,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.86,26.7,27.16,24.1,1.03,1.04,0.57,5.5,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.8888419354064574,0.07557506702005412
888,2023-06-16 11:20:33.302,0,0,0,0,10.18,10.21,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.87,26.7,27.16,24.1,1.04,1.04,0.57,5.57,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.9280352774625378,0.15421571143713209
889,2023-06-16 11:20:33.502,0,0,0,0,10.21,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.87,26.7,27.17,24.1,1.04,1.04,0.57,5.53,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.8888419354064574,0.2719647225374615
890,2023-06-16 11:20:33.804,0,0,0,0,10.16,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.85,26.7,27.17,24.1,1.03,1.04,0.57,5.53,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.8888419354064574,0.07557506702005412
891,2023-06-16 11:20:34.102,0,0,0,0,10.16,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.85,26.7,27.17,24.1,1.04,1.04,0.57,5.42,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.8888419354064574,0.07557506702005412
892,2023-06-16 11:20:34.302,0,0,0,0,10.21,10.19,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.86,26.7,27.16,24.1,1.04,1.04,0.57,5.18,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,2.0065064058484943,0.2719647225374615
893,2023-06-16 11:20:34.602,0,0,0,0,10.18,10.23,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.86,26.7,27.16,24.1,1.03,1.04,0.57,5.18,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.8496766774033624,0.15421571143713209
894,2023-06-16 11:20:34.903,0,0,0,0,10.16,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.85,26.7,27.16,24.1,1.04,1.04,0.57,5.19,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.8888419354064574,0.07557506702005412
895,2023-06-16 11:20:35.102,0,0,0,0,10.18,10.19,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.85,26.7,27.16,24.1,1.04,1.04,0.56,5.27,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,2.0065064058484943,0.15421571143713209
896,2023-06-16 11:20:35.403,0,0,0,0,10.18,10.23,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.85,26.71,27.16,24.1,1.04,1.04,0.57,5.27,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.8496766774033624,0.15421571143713209
897,2023-06-16 11:20:35.702,0,0,0,0,10.18,10.23,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.83,26.71,27.16,24.1,1.03,1.04,0.57,5.47,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.8496766774033624,0.15421571143713209
898,2023-06-16 11:20:35.902,0,0,0,0,10.18,10.22,26.1,29.7,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.83,26.69,27.17,24.1,1.03,1.04,0.57,5.53,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.8888419354064574,0.15421571143713209
899,2023-06-16 11:20:36.202,0,0,0,0,10.21,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.84,26.69,27.17,24.1,1.03,1.04,0.57,5.53,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.7888419354064595,0.2719647225374615
900,2023-06-16 11:20:36.401,0,0,0,0,10.16,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.84,26.7,27.16,24.1,1.03,1.04,0.57,5.4,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.7888419354064595,0.07557506702005412
901,2023-06-16 11:20:36.703,0,0,0,0,10.18,10.23,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.84,26.7,27.16,24.1,1.03,1.04,0.57,5.19,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.7496766774033645,0.15421571143713209
902,2023-06-16 11:20:36.903,0,0,0,0,10.21,10.21,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.84,26.7,27.16,24.1,1.03,1.04,0.56,5.19,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.82803527746254,0.2719647225374615
903,2023-06-16 11:20:37.202,0,0,0,0,10.21,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.84,26.69,27.16,24.1,1.03,1.04,0.56,5.22,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.7888419354064595,0.2719647225374615
904,2023-06-16 11:20:37.402,0,0,0,0,10.21,10.23,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.84,26.69,27.16,24.1,1.03,1.04,0.56,5.51,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.7496766774033645,0.2719647225374615
905,2023-06-16 11:20:37.702,0,0,0,0,10.21,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.81,26.69,27.16,24.1,1.03,1.04,0.56,5.51,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.7888419354064595,0.2719647225374615
906,2023-06-16 11:20:37.901,0,0,0,0,10.21,10.23,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.81,26.69,27.16,24.1,1.03,1.04,0.56,5.62,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.7496766774033645,0.2719647225374615
907,2023-06-16 11:20:38.202,0,0,0,0,10.23,10.22,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.83,26.69,27.16,24.1,1.03,1.04,0.56,5.68,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,1.7888419354064595,0.3503233225966369
908,2023-06-16 11:20:38.403,0,0,0,0,10.16,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.83,26.69,27.16,24.1,1.04,1.04,0.56,5.68,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.82803527746254,0.07557506702005412
909,2023-06-16 11:20:38.701,0,0,0,0,10.16,10.22,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.82,26.69,27.16,24.1,1.03,1.04,0.57,5.63,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.7888419354064595,0.07557506702005412
910,2023-06-16 11:20:39.001,0,0,0,0,10.18,10.22,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.82,26.69,27.16,24.1,1.03,1.04,0.56,5.63,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.7888419354064595,0.15421571143713209
911,2023-06-16 11:20:39.202,0,0,0,0,10.21,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.81,26.68,27.16,24.1,1.03,1.04,0.56,5.68,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.7888419354064595,0.2719647225374615
912,2023-06-16 11:20:39.502,0,0,0,0,10.18,10.21,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.81,26.68,27.16,24.1,1.03,1.04,0.57,5.49,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.82803527746254,0.15421571143713209
913,2023-06-16 11:20:39.703,0,0,0,0,10.16,10.23,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.83,26.69,27.16,24.1,1.03,1.04,0.57,5.49,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.7496766774033645,0.07557506702005412
914,2023-06-16 11:20:40.002,0,0,0,0,10.18,10.19,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.83,26.69,27.16,24.1,1.03,1.04,0.57,5.37,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.9065064058484964,0.15421571143713209
915,2023-06-16 11:20:40.303,0,0,0,0,10.18,10.19,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.81,26.69,27.16,24.1,1.03,1.04,0.57,5.35,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.9065064058484964,0.15421571143713209
916,2023-06-16 11:20:40.503,0,0,0,0,10.18,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.81,26.69,27.15,24.1,1.03,1.04,0.57,5.35,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.7888419354064595,0.15421571143713209
917,2023-06-16 11:20:40.802,0,0,0,0,10.18,10.19,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.82,26.68,27.16,24.1,1.03,1.05,0.57,5.2,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.9065064058484964,0.15421571143713209
918,2023-06-16 11:20:41.103,0,0,0,0,10.16,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.82,26.68,27.16,24.1,1.03,1.05,0.56,5.08,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.82803527746254,0.07557506702005412
919,2023-06-16 11:20:41.302,0,0,0,0,10.16,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.8,26.68,27.16,24.1,1.04,1.05,0.59,5.08,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.82803527746254,0.07557506702005412
920,2023-06-16 11:20:41.701,0,0,0,0,10.18,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.8,26.69,27.16,24.1,1.04,1.05,0.64,5.03,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.82803527746254,0.15421571143713209
921,2023-06-16 11:20:41.902,0,0,0,0,10.21,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.8,26.69,27.15,24.1,1.04,1.05,0.64,5.71,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.82803527746254,0.2719647225374615
922,2023-06-16 11:20:42.302,0,0,0,0,10.18,10.22,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.79,26.69,27.15,24.1,1.04,1.05,0.65,6.56,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.7888419354064595,0.15421571143713209
923,2023-06-16 11:20:42.503,0,0,0,0,10.18,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.79,26.69,27.16,24.1,1.04,1.05,0.66,6.56,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.82803527746254,0.15421571143713209
924,2023-06-16 11:20:42.801,0,0,0,0,10.18,10.19,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.8,26.68,27.16,24.1,1.04,1.05,0.66,7.09,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.9065064058484964,0.15421571143713209
925,2023-06-16 11:20:43.102,0,0,0,0,10.16,10.21,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.8,26.68,27.16,24.1,1.04,1.05,0.66,7.33,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.82803527746254,0.07557506702005412
926,2023-06-16 11:20:43.302,0,0,0,0,10.21,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.81,26.7,27.16,24.1,1.04,1.05,0.65,7.33,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.7888419354064595,0.2719647225374615
927,2023-06-16 11:20:43.601,0,0,0,0,10.18,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.81,26.7,27.16,24.1,1.04,1.05,0.65,7.09,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.7888419354064595,0.15421571143713209
928,2023-06-16 11:20:44.002,0,0,0,0,10.21,10.19,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.7,27.16,24.1,1.04,1.05,0.66,7.07,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,1.9065064058484964,0.2719647225374615
929,2023-06-16 11:20:44.302,0,0,0,0,10.18,10.21,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.78,26.68,27.16,24.1,1.04,1.05,0.66,6.88,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.82803527746254,0.15421571143713209
930,2023-06-16 11:20:44.602,0,0,0,0,10.18,10.22,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.68,27.16,24.1,1.04,1.05,0.66,6.94,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.7888419354064595,0.15421571143713209
931,2023-06-16 11:20:44.801,0,0,0,0,10.21,10.21,26.1,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.68,27.16,24.1,1.04,1.05,0.66,6.94,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.82803527746254,0.2719647225374615
932,2023-06-16 11:20:45.103,0,0,0,0,10.16,10.23,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.78,26.68,27.16,24.1,1.04,1.05,0.66,6.98,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.7496766774033645,0.07557506702005412
933,2023-06-16 11:20:45.302,0,0,0,0,10.21,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.78,26.69,27.16,24.1,1.04,1.05,0.65,6.98,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.82803527746254,0.2719647225374615
934,2023-06-16 11:20:45.602,0,0,0,0,10.21,10.19,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.69,27.16,24.1,1.04,1.05,0.65,7.0,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,1.9065064058484964,0.2719647225374615
935,2023-06-16 11:20:45.803,0,0,0,0,10.18,10.21,26.2,29.6,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.77,26.69,27.16,24.1,1.04,1.05,0.66,6.92,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.82803527746254,0.15421571143713209
936,2023-06-16 11:20:46.101,0,0,0,0,10.21,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.77,26.69,27.16,24.1,1.04,1.05,0.66,6.92,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.688841935406458,0.2719647225374615
937,2023-06-16 11:20:46.302,0,0,0,0,10.14,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.76,26.66,27.16,24.1,1.04,1.05,0.66,7.41,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.496820926482314,1.7280352774625385,-0.003179073517685538
938,2023-06-16 11:20:46.602,0,0,0,0,10.18,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.76,26.66,27.16,24.1,1.04,1.05,0.66,7.9,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.688841935406458,0.15421571143713209
939,2023-06-16 11:20:46.902,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.75,26.67,27.17,24.1,1.04,1.05,0.66,7.9,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
940,2023-06-16 11:20:47.102,0,0,0,0,10.16,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.78,26.67,27.17,24.1,1.04,1.05,0.67,8.32,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.688841935406458,0.07557506702005412
941,2023-06-16 11:20:47.403,0,0,0,0,10.18,10.19,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.78,26.69,27.16,24.1,1.04,1.05,0.66,8.07,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.806506405848495,0.15421571143713209
942,2023-06-16 11:20:47.602,0,0,0,0,10.14,10.19,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.76,26.69,27.16,24.1,1.04,1.05,0.66,8.07,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,1.806506405848495,-0.003179073517685538
943,2023-06-16 11:20:47.903,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.76,26.69,27.16,24.1,1.04,1.05,0.66,7.88,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
944,2023-06-16 11:20:48.203,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.76,26.69,27.16,24.1,1.04,1.05,0.67,7.88,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
945,2023-06-16 11:20:48.403,0,0,0,0,10.18,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.76,26.68,27.18,24.1,1.04,1.05,0.67,7.59,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.688841935406458,0.15421571143713209
946,2023-06-16 11:20:48.703,0,0,0,0,10.18,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.76,26.68,27.18,24.1,1.04,1.05,0.66,7.61,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.688841935406458,0.15421571143713209
947,2023-06-16 11:20:48.901,0,0,0,0,10.16,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.76,26.68,27.18,24.1,1.04,1.05,0.66,7.61,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.688841935406458,0.07557506702005412
948,2023-06-16 11:20:49.203,0,0,0,0,10.18,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.76,26.68,27.18,24.1,1.04,1.05,0.66,7.58,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.688841935406458,0.15421571143713209
949,2023-06-16 11:20:49.503,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.76,26.67,27.16,24.1,1.04,1.05,0.66,7.73,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
950,2023-06-16 11:20:49.703,0,0,0,0,10.16,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.74,26.68,27.16,24.1,1.04,1.05,0.66,7.92,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.7280352774625385,0.07557506702005412
951,2023-06-16 11:20:50.002,0,0,0,0,10.18,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.74,26.68,27.16,24.1,1.04,1.05,0.66,7.92,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.649676677403363,0.15421571143713209
952,2023-06-16 11:20:50.303,0,0,0,0,10.16,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.74,26.68,27.16,24.1,1.04,1.05,0.66,7.9,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.7280352774625385,0.07557506702005412
953,2023-06-16 11:20:50.502,0,0,0,0,10.16,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.74,26.68,27.15,24.1,1.04,1.05,0.66,7.85,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.7280352774625385,0.07557506702005412
954,2023-06-16 11:20:50.801,0,0,0,0,10.16,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.74,26.69,27.16,24.1,1.04,1.06,0.66,7.85,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.688841935406458,0.07557506702005412
955,2023-06-16 11:20:51.102,0,0,0,0,10.16,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.74,26.69,27.16,24.1,1.05,1.06,0.66,7.74,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.688841935406458,0.07557506702005412
956,2023-06-16 11:20:51.302,0,0,0,0,10.16,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.72,26.69,27.16,24.1,1.05,1.06,0.71,7.78,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.649676677403363,0.07557506702005412
957,2023-06-16 11:20:51.602,0,0,0,0,10.18,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.72,26.69,27.16,24.1,1.04,1.06,0.71,7.78,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.688841935406458,0.15421571143713209
958,2023-06-16 11:20:52.003,0,0,0,0,10.18,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.73,26.69,27.17,24.1,1.04,1.06,0.79,8.48,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.649676677403363,0.15421571143713209
959,2023-06-16 11:20:52.203,0,0,0,0,10.18,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.73,26.69,27.17,24.1,1.04,1.07,0.82,8.98,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.649676677403363,0.15421571143713209
960,2023-06-16 11:20:52.403,0,0,0,0,10.21,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.73,26.68,27.16,24.1,1.05,1.07,0.82,8.98,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.688841935406458,0.2719647225374615
961,2023-06-16 11:20:52.801,0,0,0,0,10.18,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.72,26.68,27.16,24.1,1.04,1.07,0.82,9.32,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.649676677403363,0.15421571143713209
962,2023-06-16 11:20:53.003,0,0,0,0,10.16,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.72,26.68,27.16,24.1,1.04,1.07,0.81,9.45,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.688841935406458,0.07557506702005412
963,2023-06-16 11:20:53.202,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.73,26.68,27.16,24.1,1.05,1.07,0.81,9.45,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
964,2023-06-16 11:20:53.602,0,0,0,0,10.16,10.22,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.73,26.68,27.16,24.1,1.04,1.07,0.81,9.39,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.688841935406458,0.07557506702005412
965,2023-06-16 11:20:53.802,0,0,0,0,10.21,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.72,26.68,27.16,24.1,1.04,1.07,0.81,9.68,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.7280352774625385,0.2719647225374615
966,2023-06-16 11:20:54.002,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.72,26.68,27.17,24.1,1.05,1.07,0.82,9.68,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
967,2023-06-16 11:20:54.403,0,0,0,0,10.21,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.7,26.68,27.16,24.1,1.05,1.07,0.82,9.7,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.7280352774625385,0.2719647225374615
968,2023-06-16 11:20:54.601,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.7,26.68,27.16,24.1,1.05,1.07,0.82,9.55,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
969,2023-06-16 11:20:54.803,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.7,26.68,27.18,24.1,1.05,1.06,0.81,9.55,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
970,2023-06-16 11:20:55.202,0,0,0,0,10.18,10.21,26.2,29.5,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.71,26.68,27.18,24.1,1.05,1.06,0.81,9.74,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.2542157114371335
971,2023-06-16 11:20:55.403,0,0,0,0,10.16,10.21,26.2,29.5,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.71,26.68,27.17,24.1,1.05,1.06,0.82,9.88,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.7280352774625385,0.17557506702005554
972,2023-06-16 11:20:55.702,0,0,0,0,10.16,10.21,26.2,29.5,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.7,26.68,27.17,24.1,1.05,1.07,0.81,9.88,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.7280352774625385,0.17557506702005554
973,2023-06-16 11:20:55.901,0,0,0,0,10.16,10.23,26.2,29.5,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.7,26.68,27.17,24.1,1.04,1.07,0.81,10.02,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.649676677403363,0.17557506702005554
974,2023-06-16 11:20:56.202,0,0,0,0,10.16,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.68,27.17,24.1,1.04,1.07,0.81,9.68,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.649676677403363,0.07557506702005412
975,2023-06-16 11:20:56.402,0,0,0,0,10.18,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.68,27.17,24.1,1.04,1.06,0.81,9.68,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.7280352774625385,0.15421571143713209
976,2023-06-16 11:20:56.703,0,0,0,0,10.21,10.21,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.68,26.68,27.17,24.1,1.05,1.06,0.81,9.83,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.7280352774625385,0.2719647225374615
977,2023-06-16 11:20:57.001,0,0,0,0,10.21,10.23,26.2,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.68,26.68,27.17,24.1,1.05,1.07,0.81,9.94,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.649676677403363,0.2719647225374615
