,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
978,2023-06-16 11:20:57.202,0,0,0,0,10.18,10.23,26.1,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.69,27.17,24.1,1.05,1.06,0.81,9.94,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.649676677403363,0.15421571143713209
979,2023-06-16 11:20:57.503,0,0,0,0,10.23,10.22,26.1,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.69,27.17,24.1,1.04,1.06,0.81,10.01,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,1.688841935406458,0.3503233225966369
980,2023-06-16 11:20:57.701,0,0,0,0,10.14,10.22,26.1,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.68,27.17,24.1,1.04,1.06,0.81,9.99,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,1.688841935406458,-0.003179073517685538
981,2023-06-16 11:20:58.001,0,0,0,0,10.18,10.22,26.1,29.5,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.68,27.17,24.1,1.05,1.07,0.81,9.99,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.688841935406458,0.15421571143713209
982,2023-06-16 11:20:58.201,0,0,0,0,10.18,10.21,26.1,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.67,26.68,27.17,24.1,1.05,1.07,0.81,10.19,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
983,2023-06-16 11:20:58.501,0,0,0,0,10.18,10.21,26.1,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.67,26.68,27.18,24.1,1.05,1.07,0.81,10.19,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
984,2023-06-16 11:20:58.702,0,0,0,0,10.14,10.21,26.2,29.4,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.67,26.69,27.18,24.1,1.04,1.07,0.81,10.25,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.496820926482314,1.628035277462537,0.09682092648231588
985,2023-06-16 11:20:59.002,0,0,0,0,10.21,10.22,26.2,29.4,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.67,26.69,27.18,24.1,1.04,1.07,0.81,9.93,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.5888419354064567,0.37196472253746293
986,2023-06-16 11:20:59.202,0,0,0,0,10.16,10.22,26.2,29.4,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.69,27.18,24.1,1.04,1.07,0.81,9.93,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.5888419354064567,0.17557506702005554
987,2023-06-16 11:20:59.503,0,0,0,0,10.16,10.22,26.2,29.4,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.69,27.18,24.1,1.05,1.06,0.81,9.62,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.5888419354064567,0.17557506702005554
988,2023-06-16 11:20:59.702,0,0,0,0,10.18,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.66,26.68,27.18,24.1,1.05,1.06,0.81,9.44,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
989,2023-06-16 11:21:00.003,0,0,0,0,10.18,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.66,26.68,27.18,24.1,1.04,1.07,0.81,9.44,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
990,2023-06-16 11:21:00.303,0,0,0,0,10.21,10.22,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.66,26.67,27.18,24.1,1.04,1.07,0.81,9.68,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.5888419354064567,0.2719647225374615
991,2023-06-16 11:21:00.502,0,0,0,0,10.18,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.66,26.67,27.17,24.1,1.04,1.06,0.81,10.0,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
992,2023-06-16 11:21:00.801,0,0,0,0,10.18,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.65,26.67,27.17,24.1,1.04,1.07,0.81,10.0,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
993,2023-06-16 11:21:01.103,0,0,0,0,10.18,10.22,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.65,26.67,27.17,24.1,1.05,1.07,0.81,9.8,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.5888419354064567,0.15421571143713209
994,2023-06-16 11:21:01.302,0,0,0,0,10.18,10.22,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.66,26.66,27.17,24.1,1.05,1.09,0.84,9.65,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.5888419354064567,0.15421571143713209
995,2023-06-16 11:21:01.502,0,0,0,0,10.21,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.66,26.66,27.17,24.1,1.05,1.08,0.98,9.65,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.628035277462537,0.2719647225374615
996,2023-06-16 11:21:01.803,0,0,0,0,10.21,10.23,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.67,26.68,27.17,24.1,1.05,1.08,0.98,9.92,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.5496766774033617,0.2719647225374615
997,2023-06-16 11:21:02.003,0,0,0,0,10.16,10.22,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.67,26.68,27.17,24.1,1.05,1.08,1.01,10.66,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.5888419354064567,0.07557506702005412
998,2023-06-16 11:21:02.302,0,0,0,0,10.21,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.65,26.68,27.18,24.1,1.05,1.08,1.01,10.66,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.628035277462537,0.2719647225374615
999,2023-06-16 11:21:02.502,0,0,0,0,10.18,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.65,26.68,27.18,24.1,1.05,1.08,1.02,10.98,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.628035277462537,0.15421571143713209
1000,2023-06-16 11:21:02.802,0,0,0,0,10.21,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.65,26.67,27.17,24.1,1.05,1.08,1.02,10.98,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.628035277462537,0.2719647225374615
1001,2023-06-16 11:21:03.103,0,0,0,0,10.16,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.65,26.67,27.17,24.1,1.05,1.08,1.02,11.37,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.628035277462537,0.07557506702005412
1002,2023-06-16 11:21:03.302,0,0,0,0,10.21,10.23,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.64,26.68,27.17,24.1,1.05,1.08,1.02,11.66,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.5496766774033617,0.2719647225374615
1003,2023-06-16 11:21:03.602,0,0,0,0,10.18,10.22,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.64,26.68,27.17,24.1,1.05,1.08,1.02,11.66,56.7,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.5888419354064567,0.15421571143713209
1004,2023-06-16 11:21:03.802,0,0,0,0,10.21,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.66,26.69,27.17,24.1,1.05,1.08,1.02,11.95,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.628035277462537,0.2719647225374615
1005,2023-06-16 11:21:04.103,0,0,0,0,10.21,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.64,26.69,27.17,24.1,1.05,1.08,1.01,11.8,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.628035277462537,0.2719647225374615
1006,2023-06-16 11:21:04.302,0,0,0,0,10.21,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.64,26.69,27.17,24.1,1.05,1.08,1.02,11.8,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.2719647225374615
1007,2023-06-16 11:21:04.704,0,0,0,0,10.21,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.63,26.69,27.17,24.1,1.05,1.08,1.02,11.56,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.2719647225374615
1008,2023-06-16 11:21:04.901,0,0,0,0,10.16,10.21,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.63,26.67,27.16,24.1,1.05,1.08,1.02,11.27,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.07557506702005412
1009,2023-06-16 11:21:05.102,0,0,0,0,10.21,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.63,26.67,27.16,24.1,1.05,1.08,1.01,11.27,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.2719647225374615
1010,2023-06-16 11:21:05.503,0,0,0,0,10.21,10.21,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.63,26.67,27.16,24.1,1.05,1.08,1.01,11.46,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.628035277462537,0.2719647225374615
1011,2023-06-16 11:21:05.703,0,0,0,0,10.16,10.22,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.62,26.67,27.16,24.1,1.05,1.08,1.02,12.05,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.5888419354064567,0.07557506702005412
1012,2023-06-16 11:21:05.903,0,0,0,0,10.21,10.19,26.2,29.4,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.62,26.68,27.17,24.1,1.05,1.08,1.02,12.05,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,1.7065064058484936,0.2719647225374615
1013,2023-06-16 11:21:06.303,0,0,0,0,10.21,10.22,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.62,26.68,27.17,24.1,1.05,1.08,1.02,12.55,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.37196472253746293
1014,2023-06-16 11:21:06.502,0,0,0,0,10.16,10.21,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.62,26.68,27.17,24.1,1.05,1.08,1.01,12.19,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.17557506702005554
1015,2023-06-16 11:21:06.702,0,0,0,0,10.18,10.23,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.62,26.68,27.17,24.1,1.05,1.08,1.02,12.19,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.4496766774033638,0.2542157114371335
1016,2023-06-16 11:21:07.102,0,0,0,0,10.14,10.22,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.62,26.68,27.19,24.1,1.05,1.08,1.02,11.89,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,1.4888419354064588,0.09682092648231588
1017,2023-06-16 11:21:07.302,0,0,0,0,10.21,10.22,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.61,26.69,27.17,24.1,1.05,1.08,1.01,12.01,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.37196472253746293
1018,2023-06-16 11:21:07.502,0,0,0,0,10.16,10.21,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.61,26.69,27.17,24.1,1.05,1.08,1.02,12.01,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.17557506702005554
1019,2023-06-16 11:21:07.903,0,0,0,0,10.16,10.23,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.62,26.67,27.16,24.1,1.05,1.08,1.02,12.06,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.4496766774033638,0.07557506702005412
1020,2023-06-16 11:21:08.102,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.62,26.67,27.16,24.1,1.05,1.08,1.02,11.98,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1021,2023-06-16 11:21:08.402,0,0,0,0,10.21,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.59,26.68,27.15,24.1,1.05,1.08,1.02,11.98,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.2719647225374615
1022,2023-06-16 11:21:08.604,0,0,0,0,10.21,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.59,26.68,27.15,24.1,1.05,1.08,1.02,11.26,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.2719647225374615
1023,2023-06-16 11:21:08.901,0,0,0,0,10.16,10.21,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.6,26.67,27.16,24.1,1.05,1.08,1.02,11.15,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.17557506702005554
1024,2023-06-16 11:21:09.103,0,0,0,0,10.18,10.22,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.6,26.67,27.16,24.1,1.05,1.08,1.01,11.15,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.2542157114371335
1025,2023-06-16 11:21:09.402,0,0,0,0,10.21,10.22,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.6,26.67,27.17,24.1,1.05,1.08,1.01,11.16,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.37196472253746293
1026,2023-06-16 11:21:09.603,0,0,0,0,10.18,10.22,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.67,27.17,24.1,1.05,1.08,1.02,11.52,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.2542157114371335
1027,2023-06-16 11:21:09.903,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.68,27.16,24.1,1.05,1.08,1.02,11.52,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1028,2023-06-16 11:21:10.102,0,0,0,0,10.16,10.23,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.61,26.68,27.16,24.1,1.05,1.08,1.01,11.76,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.4496766774033638,0.07557506702005412
1029,2023-06-16 11:21:10.402,0,0,0,0,10.21,10.23,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.61,26.67,27.17,24.1,1.05,1.08,1.01,11.76,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.4496766774033638,0.2719647225374615
1030,2023-06-16 11:21:10.704,0,0,0,0,10.16,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.67,27.17,24.1,1.05,1.08,1.01,11.81,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.4888419354064588,0.07557506702005412
1031,2023-06-16 11:21:10.901,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.68,27.17,24.1,1.04,1.08,1.01,11.77,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1032,2023-06-16 11:21:11.201,0,0,0,0,10.18,10.19,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.57,26.68,27.17,24.1,1.04,1.06,0.98,11.77,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.6065064058484957,0.15421571143713209
1033,2023-06-16 11:21:11.402,0,0,0,0,10.16,10.19,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.57,26.66,27.17,24.1,1.05,1.06,0.98,11.92,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,1.6065064058484957,0.07557506702005412
1034,2023-06-16 11:21:11.702,0,0,0,0,10.16,10.21,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.59,26.66,27.17,24.1,1.05,1.06,0.86,11.26,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.07557506702005412
1035,2023-06-16 11:21:12.002,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.59,26.67,27.17,24.1,1.04,1.07,0.82,11.26,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1036,2023-06-16 11:21:12.202,0,0,0,0,10.21,10.23,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.58,26.68,27.17,24.1,1.04,1.06,0.82,10.56,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.4496766774033638,0.2719647225374615
1037,2023-06-16 11:21:12.501,0,0,0,0,10.18,10.23,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.58,26.68,27.17,24.1,1.04,1.06,0.81,9.83,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.4496766774033638,0.15421571143713209
1038,2023-06-16 11:21:12.802,0,0,0,0,10.16,10.21,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.58,26.68,27.17,24.1,1.07,1.08,0.81,9.83,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.07557506702005412
1039,2023-06-16 11:21:13.002,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.58,26.68,27.16,24.1,1.05,1.07,0.81,9.76,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1040,2023-06-16 11:21:13.301,0,0,0,0,10.21,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.58,26.67,27.16,24.1,1.05,1.07,0.81,10.32,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.4888419354064588,0.2719647225374615
1041,2023-06-16 11:21:13.602,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.58,26.67,27.18,24.1,1.05,1.07,0.81,10.32,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1042,2023-06-16 11:21:13.801,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.57,26.67,27.17,24.1,1.05,1.07,0.81,10.26,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1043,2023-06-16 11:21:14.001,0,0,0,0,10.16,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.57,26.67,27.17,24.1,1.05,1.07,0.81,10.53,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.4888419354064588,0.07557506702005412
1044,2023-06-16 11:21:14.303,0,0,0,0,10.18,10.21,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.57,26.68,27.18,24.1,1.05,1.07,0.81,10.53,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.5280352774625392,0.15421571143713209
1045,2023-06-16 11:21:14.502,0,0,0,0,10.21,10.21,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.57,26.68,27.18,24.1,1.05,1.07,0.81,10.46,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.5280352774625392,0.2719647225374615
1046,2023-06-16 11:21:14.802,0,0,0,0,10.16,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.68,27.18,24.1,1.05,1.07,0.81,10.75,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.4888419354064588,0.07557506702005412
1047,2023-06-16 11:21:15.103,0,0,0,0,10.18,10.22,26.2,29.3,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.53,26.68,27.18,24.1,1.05,1.07,0.81,10.75,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.4888419354064588,0.15421571143713209
1048,2023-06-16 11:21:15.302,0,0,0,0,10.18,10.21,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.52,26.67,27.17,24.1,1.05,1.07,0.81,10.43,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.5280352774625392,0.2542157114371335
1049,2023-06-16 11:21:15.602,0,0,0,0,10.18,10.19,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.52,26.67,27.17,24.1,1.05,1.07,0.81,10.3,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.6065064058484957,0.2542157114371335
1050,2023-06-16 11:21:15.902,0,0,0,0,10.18,10.21,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.51,26.69,27.18,24.1,1.05,1.07,0.81,10.3,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.5280352774625392,0.2542157114371335
1051,2023-06-16 11:21:16.103,0,0,0,0,10.16,10.21,26.2,29.3,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.49,26.69,27.18,24.1,1.05,1.07,0.81,9.96,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.5280352774625392,0.17557506702005554
1052,2023-06-16 11:21:16.502,0,0,0,0,10.21,10.22,26.2,29.2,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.49,26.68,27.18,24.1,1.05,1.07,0.81,10.42,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.3888419354064574,0.37196472253746293
1053,2023-06-16 11:21:16.702,0,0,0,0,10.18,10.21,26.2,29.2,27.4,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.5,26.67,27.18,24.1,1.05,1.07,0.81,10.45,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.2542157114371335
1054,2023-06-16 11:21:17.003,0,0,0,0,10.21,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.5,26.67,27.17,24.1,1.05,1.07,0.81,10.45,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.4280352774625378,0.2719647225374615
1055,2023-06-16 11:21:17.202,0,0,0,0,10.16,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.49,26.68,27.17,24.1,1.04,1.07,0.81,10.59,56.58,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.3888419354064574,0.07557506702005412
1056,2023-06-16 11:21:17.602,0,0,0,0,10.18,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.49,26.68,27.17,24.1,1.04,1.07,0.81,10.59,56.58,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.15421571143713209
1057,2023-06-16 11:21:17.801,0,0,0,0,10.18,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.47,26.69,27.17,24.1,1.05,1.07,0.81,10.23,56.58,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.15421571143713209
1058,2023-06-16 11:21:18.002,0,0,0,0,10.21,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.47,26.69,27.17,24.1,1.05,1.07,0.81,10.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.4280352774625378,0.2719647225374615
1059,2023-06-16 11:21:18.402,0,0,0,0,10.16,10.23,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.46,26.68,27.19,24.1,1.05,1.07,0.81,10.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.3496766774033624,0.07557506702005412
1060,2023-06-16 11:21:18.602,0,0,0,0,10.21,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.46,26.68,27.19,24.1,1.05,1.07,0.81,9.94,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.3888419354064574,0.2719647225374615
1061,2023-06-16 11:21:18.802,0,0,0,0,10.14,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.45,26.67,27.16,24.1,1.05,1.07,0.8,10.04,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,1.3888419354064574,-0.003179073517685538
1062,2023-06-16 11:21:19.202,0,0,0,0,10.16,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.45,26.67,27.16,24.1,1.05,1.07,0.81,10.04,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.3888419354064574,0.07557506702005412
1063,2023-06-16 11:21:19.401,0,0,0,0,10.18,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.45,26.68,27.17,24.1,1.05,1.07,0.81,10.02,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.15421571143713209
1064,2023-06-16 11:21:19.602,0,0,0,0,10.18,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.45,26.68,27.17,24.1,1.05,1.07,0.81,10.05,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.15421571143713209
1065,2023-06-16 11:21:20.002,0,0,0,0,10.18,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.45,26.67,27.18,24.1,1.05,1.07,0.81,10.05,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.15421571143713209
1066,2023-06-16 11:21:20.202,0,0,0,0,10.21,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.44,26.67,27.18,24.1,1.05,1.07,0.81,10.05,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.4280352774625378,0.2719647225374615
1067,2023-06-16 11:21:20.402,0,0,0,0,10.16,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.44,26.68,27.18,24.1,1.05,1.07,0.81,9.9,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.3888419354064574,0.07557506702005412
1068,2023-06-16 11:21:20.802,0,0,0,0,10.18,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.45,26.67,27.18,24.1,1.05,1.07,0.81,9.73,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.15421571143713209
1069,2023-06-16 11:21:21.002,0,0,0,0,10.18,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.45,26.67,27.17,24.1,1.04,1.05,0.81,9.73,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.15421571143713209
1070,2023-06-16 11:21:21.303,0,0,0,0,10.18,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.45,26.67,27.17,24.1,1.04,1.05,0.8,9.62,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.15421571143713209
1071,2023-06-16 11:21:21.602,0,0,0,0,10.16,10.23,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.45,26.67,27.17,24.1,1.04,1.05,0.71,9.06,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.3496766774033624,0.07557506702005412
1072,2023-06-16 11:21:21.801,0,0,0,0,10.18,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.45,26.67,27.18,24.1,1.04,1.05,0.71,9.06,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.15421571143713209
1073,2023-06-16 11:21:22.101,0,0,0,0,10.21,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.45,26.67,27.18,24.1,1.04,1.05,0.67,8.39,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.3888419354064574,0.2719647225374615
1074,2023-06-16 11:21:22.402,0,0,0,0,10.18,10.22,26.2,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.44,26.67,27.17,24.1,1.04,1.05,0.67,7.44,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.2542157114371335
1075,2023-06-16 11:21:22.603,0,0,0,0,10.18,10.21,26.2,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.44,26.67,27.17,24.1,1.04,1.05,0.67,7.44,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.2542157114371335
1076,2023-06-16 11:21:22.901,0,0,0,0,10.18,10.21,26.2,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.44,26.68,27.17,24.1,1.04,1.05,0.66,7.12,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.2542157114371335
1077,2023-06-16 11:21:23.202,0,0,0,0,10.21,10.22,26.2,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.45,26.68,27.17,24.1,1.04,1.05,0.66,7.29,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.3888419354064574,0.37196472253746293
1078,2023-06-16 11:21:23.401,0,0,0,0,10.18,10.23,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.45,26.67,27.18,24.1,1.04,1.05,0.67,7.29,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.3496766774033624,0.15421571143713209
1079,2023-06-16 11:21:23.701,0,0,0,0,10.18,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.44,26.67,27.18,24.1,1.04,1.05,0.67,7.58,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.15421571143713209
1080,2023-06-16 11:21:23.902,0,0,0,0,10.18,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.44,26.66,27.18,24.1,1.04,1.05,0.66,7.83,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.3888419354064574,0.15421571143713209
1081,2023-06-16 11:21:24.202,0,0,0,0,10.16,10.23,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.44,26.66,27.18,24.1,1.04,1.05,0.66,7.83,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.3496766774033624,0.07557506702005412
1082,2023-06-16 11:21:24.402,0,0,0,0,10.16,10.22,26.3,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.44,26.66,27.18,24.1,1.04,1.05,0.67,7.83,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.3888419354064574,0.17557506702005554
1083,2023-06-16 11:21:24.703,0,0,0,0,10.16,10.21,26.3,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.44,26.66,27.18,24.1,1.04,1.05,0.66,7.83,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.4280352774625378,0.17557506702005554
1084,2023-06-16 11:21:25.002,0,0,0,0,10.18,10.21,26.3,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.44,26.69,27.17,24.1,1.04,1.05,0.66,7.68,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.4280352774625378,0.2542157114371335
1085,2023-06-16 11:21:25.202,0,0,0,0,10.18,10.23,26.3,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.43,26.67,27.17,24.1,1.04,1.05,0.66,7.69,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.3496766774033624,0.2542157114371335
1086,2023-06-16 11:21:25.502,0,0,0,0,10.18,10.23,26.2,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.43,26.67,27.17,24.1,1.04,1.05,0.67,7.69,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.3496766774033624,0.2542157114371335
1087,2023-06-16 11:21:25.703,0,0,0,0,10.21,10.22,26.2,29.2,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,26.66,27.17,24.1,1.04,1.05,0.67,7.59,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.3888419354064574,0.37196472253746293
1088,2023-06-16 11:21:26.003,0,0,0,0,10.16,10.22,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,26.66,27.17,24.1,1.04,1.05,0.66,7.78,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.3888419354064574,0.07557506702005412
1089,2023-06-16 11:21:26.303,0,0,0,0,10.21,10.21,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.44,26.67,27.17,24.1,1.04,1.05,0.67,7.78,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.4280352774625378,0.2719647225374615
1090,2023-06-16 11:21:26.503,0,0,0,0,10.18,10.23,26.2,29.2,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.44,26.67,27.17,24.1,1.04,1.05,0.67,7.74,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.3496766774033624,0.15421571143713209
1091,2023-06-16 11:21:26.802,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,26.68,27.17,24.1,1.04,1.05,0.66,7.74,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1092,2023-06-16 11:21:27.003,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,26.68,27.17,24.1,1.04,1.05,0.66,7.74,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1093,2023-06-16 11:21:27.303,0,0,0,0,10.21,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.45,26.68,27.17,24.1,1.04,1.05,0.66,7.64,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.2888419354064595,0.2719647225374615
1094,2023-06-16 11:21:27.602,0,0,0,0,10.18,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.45,26.68,27.17,24.1,1.04,1.05,0.67,7.62,56.69,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.2496766774033645,0.15421571143713209
1095,2023-06-16 11:21:27.903,0,0,0,0,10.16,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.45,26.66,27.17,24.1,1.04,1.05,0.67,7.58,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.17557506702005554
1096,2023-06-16 11:21:28.103,0,0,0,0,10.18,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.43,26.66,27.17,24.1,1.04,1.05,0.67,7.58,56.48,40.05,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.2542157114371335
1097,2023-06-16 11:21:28.403,0,0,0,0,10.18,10.21,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.43,26.65,27.18,24.1,1.04,1.05,0.67,7.63,56.68,40.05,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.2542157114371335
1098,2023-06-16 11:21:28.602,0,0,0,0,10.16,10.23,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.42,26.65,27.18,24.1,1.04,1.05,0.67,7.44,56.68,40.05,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.2496766774033645,0.17557506702005554
1099,2023-06-16 11:21:28.903,0,0,0,0,10.18,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.42,26.67,27.17,24.1,1.04,1.05,0.67,7.44,56.68,40.05,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.15421571143713209
1100,2023-06-16 11:21:29.202,0,0,0,0,10.18,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.42,26.67,27.17,24.1,1.04,1.05,0.66,7.52,56.51,40.05,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.15421571143713209
1101,2023-06-16 11:21:29.402,0,0,0,0,10.18,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.42,26.67,27.18,24.1,1.04,1.05,0.66,7.52,56.51,232.79,188.29,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.15421571143713209
1102,2023-06-16 11:21:29.701,0,0,0,0,10.21,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.42,26.67,27.18,24.1,1.04,1.05,0.66,7.47,56.51,232.35,337.71,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.2888419354064595,0.2719647225374615
1103,2023-06-16 11:21:30.002,0,0,0,0,10.21,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.42,26.68,27.18,24.1,1.05,1.05,0.66,7.67,56.52,231.42,638.32,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.32803527746254,0.2719647225374615
1104,2023-06-16 11:21:30.203,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.42,26.67,27.18,24.1,1.05,1.1,0.72,7.67,56.52,231.06,751.34,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1105,2023-06-16 11:21:30.502,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.42,26.67,27.18,24.1,1.08,1.13,0.72,7.54,56.52,231.09,750.22,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1106,2023-06-16 11:21:30.701,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.41,26.67,27.18,24.1,1.09,1.13,1.37,7.83,56.66,231.14,750.26,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1107,2023-06-16 11:21:31.002,0,0,0,0,10.18,10.22,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.41,26.67,27.18,24.1,1.09,1.16,2.0,7.83,56.66,231.14,751.02,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.15421571143713209
1108,2023-06-16 11:21:31.202,0,0,0,0,10.16,10.22,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.67,27.18,24.1,1.1,1.18,2.0,11.76,56.66,231.17,750.36,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1109,2023-06-16 11:21:31.502,0,0,0,0,10.16,10.21,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.67,27.18,24.1,1.1,1.18,2.44,17.92,56.66,231.18,751.99,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.32803527746254,0.07557506702005412
1110,2023-06-16 11:21:31.802,0,0,0,0,10.18,10.22,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.4,26.66,27.18,24.1,1.1,1.17,2.71,17.92,56.48,231.19,754.04,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.15421571143713209
1111,2023-06-16 11:21:32.002,0,0,0,0,10.18,10.21,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.4,26.66,27.18,24.1,1.1,1.18,2.71,18.99,56.48,231.21,755.02,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.15421571143713209
1112,2023-06-16 11:21:32.302,0,0,0,0,10.21,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.39,26.68,27.19,24.1,1.1,1.18,2.76,20.01,56.48,231.21,755.52,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.2888419354064595,0.2719647225374615
1113,2023-06-16 11:21:32.601,0,0,0,0,10.18,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.68,27.19,24.1,1.1,1.17,2.78,20.01,56.67,231.19,755.91,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.15421571143713209
1114,2023-06-16 11:21:32.802,0,0,0,0,10.21,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.66,27.18,24.1,1.1,1.17,2.78,20.67,56.67,231.2,755.41,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.2496766774033645,0.2719647225374615
1115,2023-06-16 11:21:33.101,0,0,0,0,10.18,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.66,27.18,24.1,1.1,1.17,2.78,20.55,56.67,231.22,753.96,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.15421571143713209
1116,2023-06-16 11:21:33.302,0,0,0,0,10.18,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.38,26.65,27.19,24.1,1.1,1.17,2.78,20.55,56.49,231.23,753.76,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.2542157114371335
