,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1117,2023-06-16 11:21:33.602,0,0,0,0,10.16,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.38,26.65,27.19,24.1,1.1,1.17,2.78,20.57,56.49,231.25,753.73,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.17557506702005554
1118,2023-06-16 11:21:33.902,0,0,0,0,10.21,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.39,26.67,27.19,24.1,1.1,1.18,2.79,20.56,56.49,231.27,753.08,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.2888419354064595,0.37196472253746293
1119,2023-06-16 11:21:34.103,0,0,0,0,10.18,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.39,26.67,27.19,24.1,1.1,1.17,2.79,20.56,56.52,231.27,752.91,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.2542157114371335
1120,2023-06-16 11:21:34.402,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.39,26.66,27.19,24.1,1.1,1.17,2.78,20.73,56.52,231.26,752.68,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1121,2023-06-16 11:21:34.701,0,0,0,0,10.18,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.4,26.66,27.19,24.1,1.1,1.18,2.79,20.69,56.52,231.25,751.53,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.15421571143713209
1122,2023-06-16 11:21:34.903,0,0,0,0,10.18,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.4,26.67,27.19,24.1,1.1,1.18,2.8,20.69,56.61,231.22,752.3,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.2496766774033645,0.15421571143713209
1123,2023-06-16 11:21:35.203,0,0,0,0,10.16,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.39,26.67,27.19,24.1,1.1,1.18,2.8,20.79,56.61,231.19,753.06,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.32803527746254,0.07557506702005412
1124,2023-06-16 11:21:35.501,0,0,0,0,10.21,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.39,26.66,27.19,24.1,1.1,1.18,2.79,20.61,56.61,231.19,752.56,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.2888419354064595,0.2719647225374615
1125,2023-06-16 11:21:35.701,0,0,0,0,10.16,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.4,26.65,27.19,24.1,1.1,1.18,2.81,20.61,56.49,231.2,753.07,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.2496766774033645,0.07557506702005412
1126,2023-06-16 11:21:36.002,0,0,0,0,10.18,10.21,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.4,26.65,27.19,24.1,1.09,1.18,2.81,20.23,56.49,231.19,752.17,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.2542157114371335
1127,2023-06-16 11:21:36.301,0,0,0,0,10.16,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.39,26.67,27.19,24.1,1.09,1.18,2.82,19.99,56.49,231.2,754.08,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.17557506702005554
1128,2023-06-16 11:21:36.502,0,0,0,0,10.18,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.39,26.67,27.2,24.1,1.09,1.18,2.83,19.99,56.65,231.17,754.55,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.2542157114371335
1129,2023-06-16 11:21:36.803,0,0,0,0,10.16,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.4,26.67,27.2,24.1,1.1,1.18,2.83,20.0,56.65,231.15,755.74,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.07557506702005412
1130,2023-06-16 11:21:37.101,0,0,0,0,10.23,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.4,26.67,27.2,24.1,1.1,1.18,2.83,20.17,56.65,231.14,756.5,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,1.2496766774033645,0.3503233225966369
1131,2023-06-16 11:21:37.302,0,0,0,0,10.14,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.42,26.67,27.21,24.1,1.1,1.18,2.84,20.17,56.5,231.14,755.42,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,1.2888419354064595,-0.003179073517685538
1132,2023-06-16 11:21:37.604,0,0,0,0,10.18,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.42,26.67,27.21,24.1,1.1,1.18,2.84,20.35,56.5,231.2,756.53,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.15421571143713209
1133,2023-06-16 11:21:37.902,0,0,0,0,10.16,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.43,26.66,27.2,24.1,1.1,1.17,2.85,20.55,56.5,231.22,757.34,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.17557506702005554
1134,2023-06-16 11:21:38.101,0,0,0,0,10.18,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.45,26.66,27.2,24.1,1.1,1.17,2.84,20.55,56.69,231.25,757.67,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.2542157114371335
1135,2023-06-16 11:21:38.403,0,0,0,0,10.16,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.45,26.67,27.2,24.1,1.1,1.17,2.84,20.73,56.69,231.26,757.98,1,0.0,0.0,0.0,0.0,27.811158064593542,27.575575067020054,1.2888419354064595,0.17557506702005554
1136,2023-06-16 11:21:38.701,0,0,0,0,10.18,10.21,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.46,26.67,27.2,24.1,1.1,1.18,2.84,20.55,56.69,231.26,758.46,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.2542157114371335
1137,2023-06-16 11:21:38.901,0,0,0,0,10.18,10.22,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.46,26.66,27.2,24.1,1.1,1.18,2.85,20.55,56.52,231.26,757.37,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.2542157114371335
1138,2023-06-16 11:21:39.202,0,0,0,0,10.21,10.23,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.48,26.66,27.2,24.1,1.1,1.18,2.85,20.3,56.52,231.28,756.31,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.2496766774033645,0.37196472253746293
1139,2023-06-16 11:21:39.503,0,0,0,0,10.16,10.21,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.48,26.65,27.19,24.1,1.1,1.18,2.86,20.45,56.52,231.29,756.61,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.32803527746254,0.17557506702005554
1140,2023-06-16 11:21:39.703,0,0,0,0,10.18,10.21,26.2,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.5,26.66,27.19,24.1,1.1,1.17,2.87,20.45,56.5,231.3,755.95,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.2542157114371335
1141,2023-06-16 11:21:40.002,0,0,0,0,10.14,10.22,26.3,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.5,26.66,27.19,24.1,1.1,1.17,2.87,20.86,56.5,231.29,757.31,1,0.0,0.0,0.0,0.0,27.811158064593542,27.496820926482314,1.2888419354064595,0.09682092648231588
1142,2023-06-16 11:21:40.302,0,0,0,0,10.18,10.19,26.3,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.5,26.65,27.19,24.1,1.1,1.18,2.87,20.8,56.5,231.28,757.05,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,1.4065064058484964,0.2542157114371335
1143,2023-06-16 11:21:40.502,0,0,0,0,10.16,10.23,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.5,26.65,27.18,24.1,1.09,1.18,2.86,20.8,56.66,231.28,756.06,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.2496766774033645,0.07557506702005412
1144,2023-06-16 11:21:40.802,0,0,0,0,10.21,10.22,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.55,26.64,27.18,24.1,1.1,1.18,2.86,20.58,56.66,231.27,754.75,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.2888419354064595,0.2719647225374615
1145,2023-06-16 11:21:41.102,0,0,0,0,10.21,10.23,26.3,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.55,26.64,27.2,24.1,1.1,1.18,2.87,20.25,56.66,231.27,754.23,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.2496766774033645,0.2719647225374615
1146,2023-06-16 11:21:41.502,0,0,0,0,10.21,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.55,26.66,27.19,24.1,1.1,1.18,2.86,20.2,56.51,231.24,755.25,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.2496766774033645,0.2719647225374615
1147,2023-06-16 11:21:41.702,0,0,0,0,10.16,10.23,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.57,26.67,27.19,24.1,1.1,1.17,2.86,20.2,56.51,231.28,741.79,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.2496766774033645,0.07557506702005412
1148,2023-06-16 11:21:42.003,0,0,0,0,10.16,10.21,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.57,26.67,27.18,24.1,1.1,1.17,2.86,20.42,56.67,231.46,684.15,1,0.0,0.0,0.0,0.0,27.77196472253746,27.575575067020054,1.32803527746254,0.07557506702005412
1149,2023-06-16 11:21:42.302,0,0,0,0,10.18,10.22,26.2,29.1,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.59,26.66,27.18,24.1,1.1,1.17,2.86,20.65,56.67,231.53,655.56,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.2888419354064595,0.15421571143713209
1150,2023-06-16 11:21:42.504,0,0,0,0,10.18,10.23,26.3,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.59,26.66,27.17,24.1,1.1,1.18,2.86,20.65,56.67,231.61,626.94,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.2496766774033645,0.2542157114371335
1151,2023-06-16 11:21:42.802,0,0,0,0,10.18,10.23,26.3,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.63,26.66,27.17,24.1,1.1,1.18,2.86,20.89,56.47,231.63,613.19,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.2496766774033645,0.2542157114371335
1152,2023-06-16 11:21:43.103,0,0,0,0,10.18,10.21,26.3,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.63,26.66,27.18,24.1,1.1,1.18,2.87,20.57,56.47,231.63,613.67,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.32803527746254,0.2542157114371335
1153,2023-06-16 11:21:43.301,0,0,0,0,10.23,10.22,26.3,29.1,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,29.66,26.65,27.19,24.1,1.1,1.18,2.87,20.57,56.47,231.65,614.18,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,1.2888419354064595,0.4503233225966383
1154,2023-06-16 11:21:43.601,0,0,0,0,10.21,10.22,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.66,26.65,27.19,24.1,1.1,1.18,2.87,20.11,56.49,231.69,614.23,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.188841935406458,0.2719647225374615
1155,2023-06-16 11:21:43.902,0,0,0,0,10.18,10.23,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.68,26.66,27.18,24.1,1.1,1.18,2.86,20.02,56.49,231.7,614.11,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.15421571143713209
1156,2023-06-16 11:21:44.101,0,0,0,0,10.18,10.23,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.7,26.66,27.18,24.1,1.1,1.18,2.86,20.02,56.49,231.7,613.92,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.15421571143713209
1157,2023-06-16 11:21:44.403,0,0,0,0,10.18,10.22,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.7,26.66,27.18,24.1,1.1,1.18,2.86,20.31,56.68,231.71,613.84,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.188841935406458,0.15421571143713209
1158,2023-06-16 11:21:44.702,0,0,0,0,10.21,10.21,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.74,26.66,27.18,24.1,1.1,1.18,2.86,20.65,56.68,231.71,613.75,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.2280352774625385,0.2719647225374615
1159,2023-06-16 11:21:44.902,0,0,0,0,10.18,10.23,26.3,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.74,26.66,27.18,24.1,1.1,1.18,2.86,20.65,56.68,231.71,613.53,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.2542157114371335
1160,2023-06-16 11:21:45.202,0,0,0,0,10.16,10.23,26.3,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.76,26.66,27.18,24.1,1.1,1.17,2.86,20.79,56.48,231.78,613.12,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.149676677403363,0.17557506702005554
1161,2023-06-16 11:21:45.503,0,0,0,0,10.18,10.23,26.3,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,29.76,26.67,27.18,24.1,1.1,1.17,2.87,20.45,56.48,231.82,613.2,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.2542157114371335
1162,2023-06-16 11:21:45.703,0,0,0,0,10.18,10.21,26.3,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,29.78,26.66,27.18,24.1,1.1,1.18,2.87,20.45,56.48,231.85,612.9,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,1.2280352774625385,0.2542157114371335
1163,2023-06-16 11:21:46.003,0,0,0,0,10.14,10.23,26.2,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,29.78,26.66,27.19,24.1,1.09,1.18,2.87,20.3,56.65,231.87,611.95,1,0.0,0.0,0.0,0.0,27.850323322596637,27.496820926482314,1.149676677403363,0.09682092648231588
1164,2023-06-16 11:21:46.301,0,0,0,0,10.18,10.22,26.2,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,29.82,26.65,27.19,24.1,1.09,1.18,2.88,20.39,56.65,231.87,613.11,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.188841935406458,0.2542157114371335
1165,2023-06-16 11:21:46.503,0,0,0,0,10.18,10.22,26.2,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,29.82,26.65,27.16,24.1,1.1,1.18,2.87,20.39,56.65,231.87,613.12,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.188841935406458,0.2542157114371335
1166,2023-06-16 11:21:46.802,0,0,0,0,10.18,10.22,26.2,29.0,27.4,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,29.82,26.66,27.18,24.1,1.1,1.18,2.87,20.63,56.51,231.88,613.92,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.188841935406458,0.2542157114371335
1167,2023-06-16 11:21:47.104,0,0,0,0,10.18,10.23,26.2,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,29.82,26.66,27.18,24.1,1.1,1.18,2.87,20.65,56.51,231.88,613.92,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.15421571143713209
1168,2023-06-16 11:21:47.302,0,0,0,0,10.18,10.23,26.2,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,29.87,26.67,27.18,24.1,1.1,1.17,2.88,20.65,56.51,231.88,613.92,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.15421571143713209
1169,2023-06-16 11:21:47.501,0,0,0,0,10.21,10.22,26.2,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,29.87,26.67,27.18,24.1,1.1,1.18,2.88,20.43,56.47,139.14,367.85,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,1.188841935406458,0.2719647225374615
1170,2023-06-16 11:21:47.802,0,0,0,0,10.21,10.23,26.2,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,29.91,26.67,27.17,24.1,1.1,1.18,2.88,20.25,56.47,139.14,367.85,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.149676677403363,0.2719647225374615
1171,2023-06-16 11:21:48.003,0,0,0,0,10.21,10.23,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.91,26.67,27.17,24.1,1.1,1.18,2.9,20.25,56.47,46.37,122.73,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,1.149676677403363,0.2719647225374615
1172,2023-06-16 11:21:48.302,0,0,0,0,10.18,10.22,26.3,29.0,27.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.93,26.66,27.18,24.1,1.1,1.18,2.9,20.44,56.65,46.37,122.73,1,0.0,0.0,0.0,0.0,27.811158064593542,27.654215711437132,1.188841935406458,0.15421571143713209
1173,2023-06-16 11:21:48.505,0,0,0,0,10.16,10.23,26.3,29.0,27.5,27.5,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,29.93,26.66,27.18,24.1,1.1,1.18,3.31,20.4,56.65,46.37,122.73,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.149676677403363,0.07557506702005412
1174,2023-06-16 11:21:48.902,0,0,0,0,10.16,10.23,26.2,29.0,27.5,27.5,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,29.96,26.66,27.17,24.1,1.1,1.18,4.1,20.4,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.149676677403363,0.07557506702005412
1175,2023-06-16 11:21:49.102,0,0,0,0,10.16,10.23,26.2,29.0,27.5,27.5,0,0,23.5,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,29.96,26.66,27.17,24.1,1.1,1.18,4.1,20.46,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.575575067020054,1.149676677403363,0.07557506702005412
1176,2023-06-16 11:21:49.302,0,0,0,0,10.18,10.23,26.2,29.0,27.5,27.5,0,1,23.5,0.5,30.0,1.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,29.96,26.65,27.18,24.1,1.1,1.18,5.2,20.7,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,1.149676677403363,0.15421571143713209
1177,2023-06-16 11:21:49.601,0,0,0,0,10.21,10.21,26.2,29.0,27.4,27.5,150,1,23.5,12.0,30.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.96,26.65,27.18,24.1,1.1,1.18,5.2,20.7,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,1.2280352774625385,0.37196472253746293
1178,2023-06-16 11:21:49.804,0,0,0,0,10.28,10.11,26.2,29.0,27.4,27.5,400,1,23.5,15.0,30.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.01,26.66,27.18,24.1,1.1,1.18,6.92,21.0,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,28.04573002260753,1.6215239450690433,0.6457300226075304
1179,2023-06-16 11:21:50.101,0,0,0,0,10.35,9.96,26.2,29.0,27.4,27.5,700,1,23.0,16.5,30.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.01,26.66,27.18,24.1,1.1,1.18,17.77,21.0,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,28.318133157046475,2.2171388648079073,0.9181331570464764
1180,2023-06-16 11:21:50.403,0,0,0,0,10.5,9.84,26.2,29.0,27.5,27.5,1000,1,23.5,12.5,30.0,58.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.03,26.66,27.18,24.1,1.1,1.18,17.77,21.22,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,26.301618320474063,28.89734139839169,2.698381679525937,1.3973413983916885
1181,2023-06-16 11:21:50.702,0,0,0,0,10.62,9.67,26.2,29.0,27.5,27.5,1350,1,23.5,12.0,30.0,30.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.06,26.66,27.18,24.1,1.1,1.18,21.66,21.07,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,25.612439122613296,29.356360305697137,3.3875608773867043,1.8563603056971374
1182,2023-06-16 11:21:50.902,0,0,0,0,10.62,9.56,26.2,29.0,27.5,27.5,1500,1,23.5,15.0,30.0,33.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.06,26.67,27.18,24.1,1.1,1.17,16.67,20.65,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,25.161753000915894,29.356360305697137,3.838246999084106,1.8563603056971374
1183,2023-06-16 11:21:51.201,0,0,0,0,10.86,9.43,26.2,29.0,27.5,27.5,1800,1,23.0,19.0,31.0,37.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.09,26.67,27.18,24.1,1.1,1.17,16.67,20.65,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,24.62419495167711,30.263123981709782,4.3758050483228885,2.763123981709782
1184,2023-06-16 11:21:51.401,0,0,0,0,10.9,9.32,26.3,29.0,27.5,27.5,1950,1,23.0,22.0,31.0,40.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.09,26.66,27.17,24.1,1.1,1.17,17.95,20.39,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,24.16507691245232,30.412821156932864,4.834923087547679,2.912821156932864
1185,2023-06-16 11:21:51.702,0,0,0,0,11.05,9.15,26.3,29.0,27.5,27.5,2500,1,23.0,31.5,31.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.11,26.65,27.17,24.1,1.1,1.17,22.92,20.38,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,23.44764903095347,30.970629259834425,5.552350969046529,3.470629259834425
1186,2023-06-16 11:21:52.008,0,0,0,0,11.22,9.02,26.3,29.0,27.5,27.5,2750,1,22.5,34.5,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.11,26.65,27.17,24.1,1.1,1.17,22.92,20.38,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,31.596150978954427,6.10759957931532,4.096150978954427
1187,2023-06-16 11:21:52.301,0,0,0,0,11.31,8.92,26.3,29.0,27.5,27.5,2900,1,22.5,36.5,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.14,26.66,27.17,24.1,1.1,1.17,32.21,20.12,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,22.461276348690035,31.924505082464066,6.538723651309965,4.424505082464066
1188,2023-06-16 11:21:52.501,0,0,0,0,11.41,8.86,26.2,29.0,27.5,27.5,3000,1,22.5,38.5,31.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.14,26.66,27.16,24.1,1.1,1.18,37.11,20.18,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,22.20089649987375,32.287107760507126,6.79910350012625,4.787107760507126
1189,2023-06-16 11:21:52.701,0,0,0,0,11.51,8.74,26.2,29.0,27.5,27.5,3150,0,22.5,41.0,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.17,26.66,27.16,24.1,1.1,1.17,37.11,20.18,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,21.676228395603005,32.64739212572999,7.323771604396995,5.1473921257299935
1190,2023-06-16 11:21:53.103,0,0,0,0,11.6,8.59,26.2,29.0,27.5,27.5,3150,0,22.5,41.5,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.17,26.66,27.19,24.1,1.1,1.17,40.81,20.27,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,21.01290214427769,32.9696947591699,7.987097855722311,5.469694759169897
1191,2023-06-16 11:21:53.302,0,0,0,0,11.65,8.52,26.2,29.0,27.5,27.5,3150,0,22.5,41.0,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.19,26.66,27.17,24.1,1.1,1.18,43.33,20.74,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,20.700435551931605,33.14796176260626,8.299564448068395,5.647961762606258
1192,2023-06-16 11:21:53.601,0,0,0,0,11.75,8.41,26.3,29.0,27.5,27.5,3100,0,22.5,41.0,31.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.19,26.66,27.17,24.1,1.1,1.18,43.33,20.74,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,20.20558438786776,33.50282299398327,8.79441561213224,6.002822993983273
1193,2023-06-16 11:21:53.801,0,0,0,0,11.77,8.34,26.3,29.0,27.5,27.5,3100,0,22.5,41.0,31.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.2,26.65,27.17,24.1,1.1,1.18,43.84,20.82,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,19.888197964105814,33.57352984079398,9.111802035894186,6.073529840793981
1194,2023-06-16 11:21:54.001,0,0,0,0,11.82,8.22,26.3,29.0,27.5,27.5,3100,0,22.5,40.5,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.2,26.65,27.17,24.1,1.1,1.18,43.81,20.82,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,19.339522252890106,33.74991314802253,9.660477747109894,6.249913148022529
1195,2023-06-16 11:21:54.301,0,0,0,0,11.89,8.11,26.3,29.0,27.5,27.5,3100,0,22.5,40.0,31.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.22,26.66,27.17,24.1,1.1,1.18,43.81,20.58,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,18.83137299898533,33.99593493122978,10.16862700101467,6.495934931229783
1196,2023-06-16 11:21:54.602,0,0,0,0,11.99,7.94,26.3,29.0,27.5,27.6,3150,0,22.5,39.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.22,26.66,27.17,24.1,1.1,1.18,43.64,20.32,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,18.03598972904325,34.34556289189652,10.964010270956749,6.84556289189652
1197,2023-06-16 11:21:54.903,0,0,0,0,12.27,7.8,26.3,29.0,27.5,27.6,3200,0,22.5,39.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.21,26.65,27.16,24.1,1.1,1.18,42.72,20.32,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,17.37150865126074,35.313302311116615,11.62849134873926,7.813302311116615
1198,2023-06-16 11:21:55.101,0,0,0,0,12.47,7.71,26.3,29.0,27.5,27.6,3250,0,22.5,38.5,32.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.21,26.65,27.16,24.1,1.1,1.18,42.72,20.43,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,16.939694762408408,35.99469766734654,12.060305237591592,8.494697667346543
1199,2023-06-16 11:21:55.301,0,0,0,0,12.68,7.66,26.3,29.0,27.5,27.6,3300,0,22.5,38.5,32.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.2,26.66,27.17,24.1,1.1,1.18,41.83,20.48,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,16.698193131315406,36.70161201957342,12.301806868684594,9.201612019573417
1200,2023-06-16 11:21:55.702,0,0,0,0,12.87,7.57,26.3,29.0,27.5,27.6,3350,0,22.5,38.5,32.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.2,26.66,27.17,24.1,1.09,1.18,41.31,20.48,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,16.260550077473738,37.33385872285828,12.739449922526262,9.833858722858281
1201,2023-06-16 11:21:55.903,0,0,0,0,13.04,7.53,26.3,29.0,27.6,27.8,3400,0,22.5,38.5,32.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.21,26.66,27.17,24.1,1.1,1.18,41.31,20.5,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,16.06481176796194,37.89379105503167,12.935188232038058,10.293791055031669
1202,2023-06-16 11:21:56.202,0,0,0,0,13.12,7.45,26.3,29.0,27.6,27.8,3450,0,22.5,39.0,32.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.2,26.66,27.17,24.1,1.1,1.18,41.54,20.33,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,15.671026567061404,38.15544225162654,13.328973432938596,10.555442251626538
1203,2023-06-16 11:21:56.402,0,0,0,0,13.26,7.43,26.3,29.0,27.6,27.8,3450,0,22.5,39.0,32.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.2,26.65,27.17,24.1,1.1,1.18,41.67,20.33,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,15.572094022852468,38.6105369537533,13.427905977147532,11.010536953753295
1204,2023-06-16 11:21:56.701,0,0,0,0,13.36,7.41,26.3,29.0,27.6,27.8,3450,0,22.5,40.0,32.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.19,26.65,27.17,24.1,1.1,1.18,41.67,20.4,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,38.93345699008182,13.527034859590458,11.333456990081821
1205,2023-06-16 11:21:56.902,0,0,0,0,13.4,7.4,26.3,29.0,27.7,28.0,3450,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.19,26.67,27.18,24.1,1.1,1.18,42.12,20.39,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.423326781247113,39.0621299527329,13.576673218752887,11.362129952732904
1206,2023-06-16 11:21:57.202,0,0,0,0,13.5,7.39,26.3,29.0,27.7,28.0,3450,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.16,26.66,27.18,24.1,1.1,1.18,42.74,20.39,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.373638987327467,39.38258745425043,13.626361012672533,11.682587454250427
1207,2023-06-16 11:21:57.502,0,0,0,0,13.6,7.37,26.3,29.0,27.7,28.0,3400,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.16,26.66,27.18,24.1,1.1,1.18,42.74,20.41,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,39.7013129533571,13.725885375818109,12.001312953357104
1208,2023-06-16 11:21:57.702,0,0,0,0,13.67,7.36,26.3,29.0,27.7,28.0,3400,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.11,26.66,27.18,24.1,1.1,1.18,43.17,20.08,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.224277818328346,39.923402029235945,13.775722181671654,12.223402029235945
1209,2023-06-16 11:21:58.003,0,0,0,0,13.72,7.33,26.4,29.0,27.8,28.3,3400,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.11,26.66,27.17,24.1,1.1,1.17,43.23,20.08,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,40.08152817242353,13.925532525523295,12.281528172423531
1210,2023-06-16 11:21:58.202,0,0,0,0,13.79,7.32,26.4,29.0,27.8,28.3,3400,0,22.5,40.5,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.02,26.65,27.17,24.1,1.1,1.17,43.23,20.27,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,15.024430318137263,40.30219796426479,13.975569681862737,12.502197964264791
1211,2023-06-16 11:21:58.502,0,0,0,0,13.84,7.3,26.4,29.0,27.8,28.3,3400,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.02,26.65,27.15,24.1,1.1,1.17,43.13,20.29,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,14.92420471876676,40.459317958880774,14.07579528123324,12.659317958880774
1212,2023-06-16 11:21:58.802,0,0,0,0,13.84,7.27,26.4,29.0,27.8,28.3,3350,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.93,26.65,27.15,24.1,1.1,1.18,43.04,20.29,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,40.459317958880774,14.226513722831669,12.659317958880774
1213,2023-06-16 11:21:59.101,0,0,0,0,13.91,7.26,26.4,29.0,27.8,28.3,3350,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.93,26.65,27.16,24.1,1.1,1.18,43.04,20.54,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,40.67858968345092,14.276855038181623,12.878589683450922
1214,2023-06-16 11:21:59.302,0,0,0,0,13.98,7.24,26.4,29.0,27.8,28.3,3350,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,29.81,26.66,27.15,24.1,1.1,1.17,43.04,20.3,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,40.897055465519145,14.377691161952441,13.097055465519144
1215,2023-06-16 11:21:59.602,0,0,0,0,14.03,7.25,26.4,29.0,28.1,28.6,3350,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.81,26.66,27.15,24.1,1.1,1.18,43.04,20.3,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,41.05261287222453,14.327247476533557,12.952612872224528
1216,2023-06-16 11:21:59.801,0,0,0,0,14.0,7.24,26.4,29.0,28.1,28.6,3350,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.68,26.64,27.15,24.1,1.1,1.18,43.04,20.26,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,40.95932720515253,14.377691161952441,12.859327205152532
1217,2023-06-16 11:22:00.102,0,0,0,0,14.08,7.24,26.4,29.0,28.1,28.6,3300,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.68,26.64,27.15,24.1,1.1,1.18,43.06,20.03,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,41.20776513455951,14.377691161952441,13.107765134559507
1218,2023-06-16 11:22:00.403,0,0,0,0,14.08,7.24,26.5,29.0,28.3,29.0,3300,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.57,26.66,27.14,24.1,1.1,1.18,43.05,20.03,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,41.20776513455951,14.377691161952441,12.907765134559508
1219,2023-06-16 11:22:00.702,0,0,0,0,14.12,7.23,26.5,29.0,28.3,29.0,3300,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.46,26.66,27.14,24.1,1.1,1.18,43.05,20.53,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.571813781019785,41.33159690668157,14.428186218980215,13.031596906681568
1220,2023-06-16 11:22:00.901,0,0,0,0,14.12,7.25,26.5,29.0,28.3,29.0,3300,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,29.46,26.66,27.14,24.1,1.1,1.18,42.97,20.53,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,41.33159690668157,14.327247476533557,13.031596906681568
1221,2023-06-16 11:22:01.301,0,0,0,0,14.2,7.23,26.5,29.0,28.3,29.0,3300,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.35,26.66,27.14,24.1,1.1,1.18,42.92,20.53,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.571813781019785,41.57849235421048,14.428186218980215,13.278492354210481
1222,2023-06-16 11:22:01.503,0,0,0,0,14.15,7.25,26.5,29.0,28.6,29.3,3300,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.35,26.66,27.13,24.1,1.1,1.17,42.92,20.87,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,41.4243023732443,14.327247476533557,12.8243023732443
1223,2023-06-16 11:22:01.802,0,0,0,0,14.24,7.24,26.5,29.0,28.6,29.3,3300,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.25,26.66,27.13,24.1,1.1,1.17,42.91,20.87,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,41.701558515562624,14.377691161952441,13.101558515562623
1224,2023-06-16 11:22:02.002,0,0,0,0,14.2,7.24,26.5,29.0,28.6,29.3,3250,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.25,26.66,27.13,24.1,1.1,1.17,42.96,20.87,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,41.57849235421048,14.377691161952441,12.97849235421048
1225,2023-06-16 11:22:02.301,0,0,0,0,14.22,7.26,26.5,29.0,28.6,29.3,3250,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.14,26.66,27.13,24.1,1.1,1.17,42.96,21.09,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,41.640057103161666,14.276855038181623,13.040057103161665
1226,2023-06-16 11:22:02.501,0,0,0,0,14.27,7.24,26.6,29.0,28.9,29.7,3250,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.14,26.66,27.12,24.1,1.09,1.17,42.97,21.08,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,41.79369221322685,14.377691161952441,12.89369221322685
1227,2023-06-16 11:22:02.802,0,0,0,0,14.29,7.25,26.6,29.0,28.9,29.7,3250,0,22.5,40.5,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.04,26.66,27.13,24.1,1.09,1.18,42.91,21.08,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,41.85503595346586,14.327247476533557,12.95503595346586
1228,2023-06-16 11:22:03.101,0,0,0,0,14.34,7.24,26.6,29.1,28.9,29.7,3250,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.04,26.66,27.13,24.1,1.09,1.18,42.91,20.9,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,42.00812087266462,14.477691161952443,13.108120872664621
1229,2023-06-16 11:22:03.301,0,0,0,0,14.34,7.25,26.6,29.1,28.9,29.7,3250,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,28.92,26.67,27.11,24.1,1.09,1.18,42.87,20.67,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,42.00812087266462,14.427247476533559,13.108120872664621
1230,2023-06-16 11:22:03.602,0,0,0,0,14.34,7.26,26.6,29.1,28.9,30.1,3250,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,28.92,26.67,27.11,24.1,1.1,1.18,42.91,20.67,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,42.00812087266462,14.376855038181624,13.108120872664621
1231,2023-06-16 11:22:03.803,0,0,0,0,14.39,7.27,26.6,29.1,28.9,30.1,3250,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,28.82,26.65,27.1,24.1,1.1,1.18,42.91,20.43,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,42.16081562869795,14.32651372283167,13.260815628697948
1232,2023-06-16 11:22:04.102,0,0,0,0,14.36,7.28,26.7,29.1,29.2,30.1,3250,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,28.82,26.65,27.1,24.1,1.1,1.18,42.81,20.35,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,14.823776593108278,42.06924546351189,14.276223406891724,12.869245463511891
1233,2023-06-16 11:22:04.301,0,0,0,0,14.41,7.26,26.7,29.1,29.2,30.1,3250,0,22.5,40.5,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,28.7,26.66,27.1,24.1,1.1,1.18,42.76,20.35,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,42.22178480874692,14.376855038181624,13.021784808746919
1234,2023-06-16 11:22:04.701,0,0,0,0,14.41,7.25,26.7,29.1,29.2,30.1,3250,0,22.5,40.5,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.57,26.66,27.1,24.1,1.1,1.18,42.76,20.49,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,42.22178480874692,14.427247476533559,13.021784808746919
1235,2023-06-16 11:22:04.902,0,0,0,0,14.36,7.27,26.8,29.1,29.5,30.5,3250,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.57,26.65,27.09,24.1,1.1,1.18,42.84,20.45,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,42.06924546351189,14.32651372283167,12.56924546351189
1236,2023-06-16 11:22:05.203,0,0,0,0,14.46,7.26,26.8,29.1,29.5,30.5,3250,0,22.5,40.0,32.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.46,26.65,27.09,24.1,1.1,1.17,42.86,20.45,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,42.373937250590245,14.376855038181624,12.873937250590245
1237,2023-06-16 11:22:05.403,0,0,0,0,14.48,7.26,26.8,29.1,29.5,30.5,3250,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.46,26.66,27.08,24.1,1.1,1.17,42.86,20.49,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,42.43469041069477,14.376855038181624,12.93469041069477
1238,2023-06-16 11:22:05.702,0,0,0,0,14.44,7.28,26.8,29.1,29.5,30.5,3250,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.32,26.66,27.08,24.1,1.1,1.17,42.88,20.44,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,14.823776593108278,42.31312255445761,14.276223406891724,12.813122554457607
1239,2023-06-16 11:22:06.001,0,0,0,0,14.46,7.27,26.9,29.1,29.9,30.8,3200,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.32,26.66,27.08,24.1,1.1,1.17,42.89,20.44,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,42.373937250590245,14.32651372283167,12.473937250590247
1240,2023-06-16 11:22:06.201,0,0,0,0,14.46,7.28,26.9,29.1,29.9,30.8,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.19,26.65,27.08,24.1,1.1,1.18,42.89,20.39,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,14.823776593108278,42.373937250590245,14.276223406891724,12.473937250590247
1241,2023-06-16 11:22:06.402,0,0,0,0,14.51,7.27,26.9,29.1,29.9,30.8,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.19,26.65,27.08,24.1,1.1,1.18,42.83,20.3,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,42.52570509072274,14.32651372283167,12.62570509072274
1242,2023-06-16 11:22:06.703,0,0,0,0,14.51,7.27,26.9,29.1,29.9,30.8,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.08,26.66,27.08,24.1,1.1,1.17,42.81,20.3,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,42.52570509072274,14.32651372283167,12.62570509072274
1243,2023-06-16 11:22:06.902,0,0,0,0,14.51,7.29,27.0,29.1,30.2,31.2,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.08,26.66,27.08,24.1,1.1,1.17,42.81,20.25,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,14.874016032757424,42.52570509072274,14.225983967242577,12.325705090722739
1244,2023-06-16 11:22:07.301,0,0,0,0,14.51,7.29,27.0,29.1,30.2,31.2,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,27.94,26.66,27.08,24.1,1.1,1.17,42.8,20.2,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,14.874016032757424,42.52570509072274,14.225983967242577,12.325705090722739
1245,2023-06-16 11:22:07.502,0,0,0,0,14.56,7.3,27.0,29.1,30.2,31.2,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,27.94,26.66,27.06,24.1,1.1,1.18,42.81,20.2,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.92420471876676,42.677090608877734,14.175795281233242,12.477090608877734
1246,2023-06-16 11:22:07.802,0,0,0,0,14.56,7.31,27.0,29.1,30.2,31.2,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,27.84,26.64,27.06,24.1,1.1,1.18,42.81,20.15,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.974342773320188,42.677090608877734,14.125657226679813,12.477090608877734
1247,2023-06-16 11:22:08.001,0,0,0,0,14.6,7.34,27.1,29.1,30.2,31.6,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,27.84,26.64,27.08,24.1,1.1,1.18,42.83,20.17,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,42.79792526972142,13.975545636863593,12.597925269721419
1248,2023-06-16 11:22:08.301,0,0,0,0,14.56,7.32,27.1,29.1,30.2,31.6,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,27.71,26.65,27.08,24.1,1.1,1.18,42.83,20.17,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,15.024430318137263,42.677090608877734,14.075569681862738,12.477090608877734
1249,2023-06-16 11:22:08.602,0,0,0,0,14.51,7.32,27.1,29.1,30.5,31.6,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.99,27.71,26.65,27.06,24.1,1.1,1.18,42.81,20.47,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,15.024430318137263,42.52570509072274,14.075569681862738,12.025705090722738
1250,2023-06-16 11:22:08.902,0,0,0,0,14.6,7.34,27.1,29.1,30.5,31.6,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.99,27.58,26.67,27.06,24.1,1.1,1.17,42.78,20.55,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,42.79792526972142,13.975545636863593,12.297925269721418
1251,2023-06-16 11:22:09.102,0,0,0,0,14.63,7.31,27.1,29.1,30.5,31.6,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.87,27.58,26.67,27.06,24.1,1.1,1.18,42.76,20.55,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.974342773320188,42.88839232865945,14.125657226679813,12.38839232865945
1252,2023-06-16 11:22:09.302,0,0,0,0,14.63,7.34,27.1,29.1,30.5,31.6,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.87,27.46,26.65,27.05,24.1,1.1,1.18,42.76,20.42,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,42.88839232865945,13.975545636863593,12.38839232865945
1253,2023-06-16 11:22:09.702,0,0,0,0,14.65,7.34,27.2,29.1,30.8,32.0,3200,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.75,27.46,26.65,27.05,24.1,1.1,1.18,42.72,20.17,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,42.948628284272615,13.975545636863593,12.148628284272615
1254,2023-06-16 11:22:09.902,0,0,0,0,14.68,7.32,27.2,29.1,30.8,32.0,3200,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.75,27.34,26.66,27.06,24.1,1.1,1.17,42.78,20.17,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.024430318137263,43.038869446327396,14.075569681862738,12.238869446327396
