,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1255,2023-06-16 11:22:10.203,0,0,0,0,14.65,7.33,27.2,29.1,30.8,32.0,3200,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.62,27.21,26.66,27.06,24.1,1.1,1.17,42.78,20.14,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,42.948628284272615,14.025532525523296,12.148628284272615
1256,2023-06-16 11:22:10.401,0,0,0,0,14.7,7.37,27.2,29.1,30.8,32.0,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.62,27.21,26.65,27.05,24.1,1.1,1.18,42.84,20.17,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.09895524573449,13.82588537581811,12.298955245734486
1257,2023-06-16 11:22:10.703,0,0,0,0,14.7,7.34,27.3,29.0,31.2,32.3,3200,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.49,27.09,26.65,27.05,24.1,1.1,1.18,42.79,20.17,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.09895524573449,13.875545636863592,11.898955245734488
1258,2023-06-16 11:22:10.902,0,0,0,0,14.68,7.35,27.3,29.0,31.2,32.3,3200,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.49,27.09,26.65,27.05,24.1,1.1,1.18,42.79,20.13,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.174391104458039,43.038869446327396,13.825608895541961,11.838869446327397
1259,2023-06-16 11:22:11.202,0,0,0,0,14.72,7.34,27.3,29.0,31.2,32.3,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.37,26.96,26.64,27.05,24.1,1.1,1.18,42.79,20.21,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.15898122869925,13.875545636863592,11.958981228699248
1260,2023-06-16 11:22:11.502,0,0,0,0,14.68,7.37,27.5,29.0,31.5,32.7,3200,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.37,26.96,26.64,27.07,24.1,1.1,1.18,42.87,20.21,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.038869446327396,13.725885375818109,11.538869446327396
1261,2023-06-16 11:22:11.701,0,0,0,0,14.7,7.34,27.5,29.0,31.5,32.7,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.26,26.83,26.66,27.07,24.1,1.1,1.18,42.87,20.25,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.09895524573449,13.875545636863592,11.598955245734487
1262,2023-06-16 11:22:12.001,0,0,0,0,14.72,7.35,27.5,29.0,31.5,32.7,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.26,26.83,26.66,27.04,24.1,1.1,1.18,42.88,20.39,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,15.174391104458039,43.15898122869925,13.825608895541961,11.658981228699247
1263,2023-06-16 11:22:12.201,0,0,0,0,14.7,7.37,27.5,29.0,31.5,32.7,3200,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.12,26.72,26.65,27.04,24.1,1.1,1.18,42.88,20.39,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.09895524573449,13.725885375818109,11.598955245734487
1264,2023-06-16 11:22:12.502,0,0,0,0,14.75,7.38,27.5,29.0,31.8,33.1,3200,0,22.5,40.5,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.12,26.72,26.65,27.03,24.1,1.1,1.18,42.84,20.2,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.24890835298578,13.676098358997365,11.448908352985779
1265,2023-06-16 11:22:12.702,0,0,0,0,14.75,7.37,27.5,29.0,31.8,33.1,3200,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.0,26.59,26.65,27.03,24.1,1.1,1.17,42.78,20.14,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.24890835298578,13.725885375818109,11.448908352985779
1266,2023-06-16 11:22:13.103,0,0,0,0,14.75,7.39,27.5,28.9,31.8,33.1,3150,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.0,26.59,26.65,27.03,24.1,1.1,1.18,42.78,20.14,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.373638987327467,43.24890835298578,13.526361012672531,11.448908352985779
1267,2023-06-16 11:22:13.302,0,0,0,0,14.75,7.41,27.5,28.9,31.8,33.1,3200,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.88,26.46,26.63,27.03,24.1,1.1,1.18,42.81,20.2,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,43.24890835298578,13.427034859590457,11.448908352985779
1268,2023-06-16 11:22:13.503,0,0,0,0,14.75,7.38,27.5,28.9,31.8,33.1,3150,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.74,26.46,26.63,27.03,24.1,1.1,1.18,42.84,20.26,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.24890835298578,13.576098358997363,11.448908352985779
1269,2023-06-16 11:22:13.802,0,0,0,0,14.75,7.4,27.5,28.9,31.8,33.1,3150,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.74,26.33,26.65,27.01,24.1,1.1,1.18,42.84,20.26,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.423326781247113,43.24890835298578,13.476673218752886,11.448908352985779
1270,2023-06-16 11:22:14.001,0,0,0,0,14.72,7.4,27.6,28.9,32.1,33.4,3150,0,22.5,40.0,33.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.62,26.33,26.65,27.01,24.1,1.1,1.18,42.84,20.3,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.423326781247113,43.15898122869925,13.476673218752886,11.058981228699245
1271,2023-06-16 11:22:14.401,0,0,0,0,14.77,7.41,27.6,28.9,32.1,33.4,3150,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.62,26.21,26.64,27.01,24.1,1.1,1.17,42.81,20.3,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,43.30878540532245,13.427034859590457,11.208785405322452
1272,2023-06-16 11:22:14.601,0,0,0,0,14.77,7.41,27.6,28.9,32.1,33.4,3150,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.51,26.21,26.64,27.01,24.1,1.1,1.17,42.81,20.3,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,43.30878540532245,13.427034859590457,11.208785405322452
1273,2023-06-16 11:22:14.902,0,0,0,0,14.77,7.41,27.6,28.9,32.1,33.4,3150,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.51,26.07,26.65,26.99,24.1,1.1,1.17,42.75,20.34,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,43.30878540532245,13.427034859590457,11.208785405322452
1274,2023-06-16 11:22:15.101,0,0,0,0,14.77,7.42,27.8,28.8,32.5,33.8,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.39,26.07,26.65,26.99,24.1,1.1,1.18,42.77,20.34,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.30878540532245,13.27744581797781,10.808785405322453
1275,2023-06-16 11:22:15.301,0,0,0,0,14.8,7.4,27.8,28.8,32.5,33.8,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.39,25.96,26.65,27.0,24.1,1.09,1.18,42.77,20.26,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,15.423326781247113,43.398489784275796,13.376673218752888,10.898489784275796
1276,2023-06-16 11:22:15.701,0,0,0,0,14.8,7.42,27.8,28.8,32.5,33.8,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.25,25.84,26.65,27.0,24.1,1.09,1.18,42.74,20.08,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.398489784275796,13.27744581797781,10.898489784275796
1277,2023-06-16 11:22:15.902,0,0,0,0,14.8,7.41,27.8,28.8,32.5,33.8,3150,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.25,25.84,26.65,27.01,24.1,1.1,1.18,42.78,20.08,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,43.398489784275796,13.327034859590459,10.898489784275796
1278,2023-06-16 11:22:16.201,0,0,0,0,14.8,7.43,27.8,28.7,32.7,34.1,3150,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.12,25.71,26.65,27.01,24.1,1.1,1.17,42.78,20.19,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,15.572094022852468,43.398489784275796,13.127905977147531,10.698489784275793
1279,2023-06-16 11:22:16.403,0,0,0,0,14.82,7.42,27.8,28.7,32.7,34.1,3150,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.12,25.71,26.63,26.99,24.1,1.1,1.17,42.89,20.35,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.458218771566976,13.177445817977809,10.758218771566973
1280,2023-06-16 11:22:16.701,0,0,0,0,14.82,7.43,27.8,28.7,32.7,34.1,3150,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.0,25.6,26.63,26.99,24.1,1.1,1.18,42.86,20.35,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,15.572094022852468,43.458218771566976,13.127905977147531,10.758218771566973
1281,2023-06-16 11:22:16.902,0,0,0,0,14.85,7.42,27.8,28.7,32.7,34.1,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.0,25.6,26.65,26.99,24.1,1.1,1.17,42.86,20.39,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.547701697487184,13.177445817977809,10.847701697487182
1282,2023-06-16 11:22:17.302,0,0,0,0,14.87,7.45,28.0,28.7,33.0,34.4,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.88,25.48,26.65,26.99,24.1,1.1,1.17,42.78,20.3,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,15.671026567061404,43.60728347724063,13.028973432938596,10.607283477240628
1283,2023-06-16 11:22:17.502,0,0,0,0,14.82,7.46,28.0,28.6,33.0,34.4,3150,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.88,25.48,26.65,26.98,24.1,1.1,1.18,42.75,20.3,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.458218771566976,12.879580498197221,10.458218771566976
1284,2023-06-16 11:22:17.701,0,0,0,0,14.82,7.46,28.0,28.6,33.0,34.4,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.75,25.34,26.65,26.98,24.1,1.1,1.18,42.75,20.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.458218771566976,12.879580498197221,10.458218771566976
1285,2023-06-16 11:22:18.101,0,0,0,0,14.85,7.46,28.0,28.6,33.0,34.4,3150,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.75,25.34,26.65,26.97,24.1,1.1,1.18,42.74,20.29,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.547701697487184,12.879580498197221,10.547701697487184
1286,2023-06-16 11:22:18.302,0,0,0,0,14.85,7.49,28.0,28.6,33.0,34.4,3150,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.63,25.22,26.65,26.96,24.1,1.1,1.18,42.78,20.29,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,15.868306335729244,43.547701697487184,12.731693664270757,10.547701697487184
1287,2023-06-16 11:22:18.601,0,0,0,0,14.89,7.5,28.1,28.5,33.3,34.7,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.49,25.22,26.65,26.96,24.1,1.1,1.18,42.78,20.2,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.917505004216196,43.66680661229208,12.582494995783804,10.36680661229208
1288,2023-06-16 11:22:18.902,0,0,0,0,14.87,7.46,28.1,28.5,33.3,34.7,3100,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.49,25.1,26.64,26.96,24.1,1.1,1.18,42.79,20.1,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.60728347724063,12.77958049819722,10.307283477240631
1289,2023-06-16 11:22:19.102,0,0,0,0,14.87,7.46,28.1,28.5,33.3,34.7,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.39,24.97,26.64,26.96,24.1,1.1,1.18,42.77,20.23,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.60728347724063,12.77958049819722,10.307283477240631
1290,2023-06-16 11:22:19.402,0,0,0,0,14.87,7.48,28.1,28.5,33.3,34.7,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.39,24.97,26.65,26.96,24.1,1.1,1.18,42.77,20.23,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.81905927174131,43.60728347724063,12.68094072825869,10.307283477240631
1291,2023-06-16 11:22:19.601,0,0,0,0,14.85,7.46,28.1,28.5,33.6,35.0,3100,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.26,24.87,26.65,26.96,24.1,1.1,1.18,42.75,20.47,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.547701697487184,12.77958049819722,9.947701697487183
1292,2023-06-16 11:22:20.001,0,0,0,0,14.87,7.46,28.1,28.5,33.6,35.0,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.26,24.87,26.65,26.95,24.1,1.1,1.18,42.74,20.55,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.60728347724063,12.77958049819722,10.007283477240627
1293,2023-06-16 11:22:20.203,0,0,0,0,14.87,7.46,28.1,28.5,33.6,35.0,3150,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.14,24.73,26.65,26.95,24.1,1.1,1.17,42.74,20.55,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.60728347724063,12.77958049819722,10.007283477240627
1294,2023-06-16 11:22:20.503,0,0,0,0,14.92,7.47,28.3,28.4,33.9,35.3,3150,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.14,24.73,26.65,26.93,24.1,1.09,1.17,42.77,20.37,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,43.75598165214387,12.630236301506578,9.855981652143875
1295,2023-06-16 11:22:20.702,0,0,0,0,14.89,7.47,28.3,28.4,33.9,35.3,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.04,24.61,26.65,26.93,24.1,1.09,1.17,42.81,20.3,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,43.66680661229208,12.630236301506578,9.76680661229208
1296,2023-06-16 11:22:20.901,0,0,0,0,14.85,7.46,28.3,28.4,33.9,35.3,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.04,24.61,26.65,26.95,24.1,1.1,1.18,42.81,20.3,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.547701697487184,12.679580498197218,9.647701697487186
1297,2023-06-16 11:22:21.302,0,0,0,0,14.87,7.46,28.3,28.4,33.9,35.3,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.9,24.5,26.65,26.95,24.1,1.1,1.18,42.79,20.3,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.60728347724063,12.679580498197218,9.70728347724063
1298,2023-06-16 11:22:21.501,0,0,0,0,14.94,7.47,28.4,28.4,34.1,35.6,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.9,24.5,26.65,26.92,24.1,1.1,1.17,42.78,20.16,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,43.81535876679777,12.630236301506578,9.71535876679777
1299,2023-06-16 11:22:21.802,0,0,0,0,14.89,7.46,28.4,28.4,34.1,35.6,3100,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.37,26.64,26.92,24.1,1.09,1.18,42.78,20.16,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.66680661229208,12.679580498197218,9.566806612292076
1300,2023-06-16 11:22:22.002,0,0,0,0,14.89,7.48,28.4,28.3,34.1,35.6,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.37,26.64,26.93,24.1,1.1,1.18,42.76,20.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.81905927174131,43.66680661229208,12.480940728258691,9.566806612292076
1301,2023-06-16 11:22:22.301,0,0,0,0,14.89,7.46,28.4,28.3,34.1,35.6,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.26,26.64,26.93,24.1,1.1,1.18,42.78,20.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.66680661229208,12.57958049819722,9.566806612292076
1302,2023-06-16 11:22:22.502,0,0,0,0,14.89,7.48,28.4,28.3,34.1,35.6,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.52,24.26,26.64,26.91,24.1,1.1,1.18,42.78,20.05,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.81905927174131,43.66680661229208,12.480940728258691,9.566806612292076
1303,2023-06-16 11:22:22.903,0,0,0,0,14.89,7.47,28.4,28.3,34.1,35.6,3100,0,22.5,40.0,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.52,24.12,26.65,26.92,24.1,1.1,1.18,42.84,20.26,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,43.66680661229208,12.53023630150658,9.566806612292076
1304,2023-06-16 11:22:23.102,0,0,0,0,14.89,7.49,28.5,28.1,34.4,36.0,3100,0,22.5,40.5,34.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,24.01,26.65,26.92,24.1,1.1,1.17,42.77,20.35,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,15.868306335729244,43.66680661229208,12.231693664270757,9.26680661229208
1305,2023-06-16 11:22:23.301,0,0,0,0,14.92,7.48,28.5,28.1,34.4,36.0,3100,0,22.5,40.0,34.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,24.01,26.64,26.91,24.1,1.09,1.18,42.77,20.35,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,15.81905927174131,43.75598165214387,12.280940728258692,9.355981652143875
1306,2023-06-16 11:22:23.602,0,0,0,0,14.92,7.47,28.5,28.1,34.4,36.0,3100,0,22.5,40.0,34.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.31,24.01,26.64,26.91,24.1,1.09,1.18,42.78,20.35,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,15.76976369849342,43.75598165214387,12.33023630150658,9.355981652143875
1307,2023-06-16 11:22:23.801,0,0,0,0,14.92,7.48,28.5,28.1,34.4,36.0,3100,0,22.5,40.0,34.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.31,23.9,26.65,26.91,24.1,1.09,1.17,42.83,20.35,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,15.81905927174131,43.75598165214387,12.280940728258692,9.355981652143875
1308,2023-06-16 11:22:24.102,0,0,0,0,14.92,7.49,28.6,28.0,34.6,36.3,3100,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.18,23.78,26.65,26.91,24.1,1.09,1.18,42.83,20.3,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.868306335729244,43.75598165214387,12.131693664270756,9.155981652143872
1309,2023-06-16 11:22:24.403,0,0,0,0,14.89,7.5,28.6,28.0,34.6,36.3,3100,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.18,23.78,26.65,26.9,24.1,1.1,1.18,42.76,20.17,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.917505004216196,43.66680661229208,12.082494995783804,9.066806612292076
1310,2023-06-16 11:22:24.602,0,0,0,0,14.94,7.46,28.6,28.0,34.6,36.3,3100,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,23.67,26.65,26.9,24.1,1.1,1.17,42.79,20.17,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.81535876679777,12.27958049819722,9.21535876679777
1311,2023-06-16 11:22:24.903,0,0,0,0,14.92,7.46,28.6,28.0,34.6,36.3,3100,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.04,23.67,26.65,26.9,24.1,1.1,1.17,42.79,20.05,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.72041950180278,43.75598165214387,12.27958049819722,9.155981652143872
1312,2023-06-16 11:22:25.103,0,0,0,0,14.92,7.43,28.7,27.9,34.9,36.6,3100,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.94,23.55,26.65,26.9,24.1,1.1,1.17,42.76,20.05,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.572094022852468,43.75598165214387,12.32790597714753,8.855981652143875
1313,2023-06-16 11:22:25.401,0,0,0,0,14.92,7.43,28.7,27.9,34.9,36.6,3100,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.94,23.55,26.64,26.91,24.1,1.1,1.17,42.76,20.05,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.572094022852468,43.75598165214387,12.32790597714753,8.855981652143875
1314,2023-06-16 11:22:25.702,0,0,0,0,14.89,7.42,28.7,27.9,34.9,36.6,3100,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.82,23.42,26.64,26.91,24.1,1.1,1.17,42.76,20.06,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.66680661229208,12.377445817977808,8.76680661229208
1315,2023-06-16 11:22:26.002,0,0,0,0,14.92,7.42,28.8,27.9,35.1,37.0,3100,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.82,23.42,26.66,26.89,24.1,1.1,1.17,42.76,20.14,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.75598165214387,12.377445817977808,8.655981652143872
1316,2023-06-16 11:22:26.203,0,0,0,0,14.89,7.42,28.8,27.9,35.1,37.0,3100,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.71,23.31,26.65,26.89,24.1,1.1,1.17,42.78,20.14,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.66680661229208,12.377445817977808,8.566806612292076
1317,2023-06-16 11:22:26.502,0,0,0,0,14.92,7.42,28.8,27.8,35.1,37.0,3100,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.71,23.31,26.65,26.88,24.1,1.1,1.17,42.78,20.05,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.75598165214387,12.27744581797781,8.655981652143872
1318,2023-06-16 11:22:26.702,0,0,0,0,14.89,7.42,28.8,27.8,35.1,37.0,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.6,23.2,26.64,26.88,24.1,1.1,1.17,42.79,20.04,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,43.66680661229208,12.27744581797781,8.566806612292076
1319,2023-06-16 11:22:27.002,0,0,0,0,14.89,7.39,29.0,27.8,35.1,37.0,3100,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.6,23.2,26.64,26.88,24.1,1.1,1.17,42.76,20.04,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.373638987327467,43.66680661229208,12.426361012672533,8.566806612292076
1320,2023-06-16 11:22:27.303,0,0,0,0,14.87,7.41,29.0,27.8,35.1,37.0,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.47,23.08,26.65,26.88,24.1,1.1,1.17,42.76,19.95,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.472965140409542,43.60728347724063,12.327034859590459,8.507283477240627
1321,2023-06-16 11:22:27.602,0,0,0,0,14.85,7.4,29.0,27.6,35.3,37.3,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.36,23.08,26.65,26.89,24.1,1.1,1.17,42.74,19.99,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.423326781247113,43.547701697487184,12.176673218752889,8.247701697487187
1322,2023-06-16 11:22:27.803,0,0,0,0,14.87,7.38,29.0,27.6,35.3,37.3,3100,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.36,22.97,26.66,26.88,24.1,1.09,1.17,42.74,19.99,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.60728347724063,12.276098358997366,8.307283477240631
1323,2023-06-16 11:22:28.003,0,0,0,0,14.89,7.39,29.0,27.6,35.3,37.3,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.24,22.97,26.66,26.88,24.1,1.1,1.17,42.74,20.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.373638987327467,43.66680661229208,12.226361012672534,8.36680661229208
1324,2023-06-16 11:22:28.402,0,0,0,0,14.89,7.39,29.0,27.6,35.3,37.3,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.24,22.85,26.64,26.86,24.1,1.1,1.17,42.74,20.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.373638987327467,43.66680661229208,12.226361012672534,8.36680661229208
1325,2023-06-16 11:22:28.601,0,0,0,0,14.87,7.38,29.0,27.5,35.5,37.6,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.13,22.85,26.64,26.86,24.1,1.1,1.17,42.68,20.05,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.60728347724063,12.176098358997365,8.107283477240628
1326,2023-06-16 11:22:28.903,0,0,0,0,14.87,7.38,29.0,27.5,35.5,37.6,3050,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.13,22.73,26.64,26.87,24.1,1.09,1.17,42.68,20.0,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.60728347724063,12.176098358997365,8.107283477240628
1327,2023-06-16 11:22:29.103,0,0,0,0,14.87,7.38,29.0,27.5,35.5,37.6,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.0,22.61,26.64,26.87,24.1,1.09,1.17,42.78,19.9,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.60728347724063,12.176098358997365,8.107283477240628
1328,2023-06-16 11:22:29.302,0,0,0,0,14.85,7.37,29.0,27.5,35.5,37.6,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.0,22.61,26.65,26.88,24.1,1.09,1.17,42.76,19.9,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.547701697487184,12.225885375818109,8.047701697487184
1329,2023-06-16 11:22:29.602,0,0,0,0,14.85,7.37,29.1,27.3,35.8,38.0,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.89,22.49,26.65,26.88,24.1,1.1,1.17,42.76,19.95,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.547701697487184,12.02588537581811,7.747701697487187
1330,2023-06-16 11:22:29.902,0,0,0,0,14.87,7.36,29.1,27.3,35.8,38.0,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.89,22.49,26.66,26.87,24.1,1.1,1.17,42.72,20.0,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.224277818328346,43.60728347724063,12.075722181671654,7.807283477240631
1331,2023-06-16 11:22:30.102,0,0,0,0,14.85,7.37,29.1,27.3,35.8,38.0,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.78,22.37,26.66,26.87,24.1,1.1,1.17,42.72,20.0,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.274114624181891,43.547701697487184,12.02588537581811,7.747701697487187
1332,2023-06-16 11:22:30.402,0,0,0,0,14.89,7.38,29.1,27.3,35.8,38.0,3050,0,22.5,40.5,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.78,22.37,26.64,26.86,24.1,1.1,1.17,42.74,19.91,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.66680661229208,11.976098358997366,7.866806612292081
1333,2023-06-16 11:22:30.601,0,0,0,0,14.85,7.38,29.1,27.3,35.9,38.0,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.66,22.26,26.64,26.86,24.1,1.1,1.18,42.76,19.91,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,15.323901641002635,43.547701697487184,11.976098358997366,7.647701697487186
1334,2023-06-16 11:22:30.803,0,0,0,0,14.85,7.35,29.1,27.3,35.9,38.0,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.66,22.26,26.65,26.86,24.1,1.1,1.18,42.76,19.9,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,15.174391104458039,43.547701697487184,12.125608895541962,7.647701697487186
1335,2023-06-16 11:22:31.203,0,0,0,0,14.89,7.35,29.2,27.2,35.9,38.3,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.54,22.14,26.65,26.86,24.1,1.1,1.18,42.74,19.94,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,15.174391104458039,43.66680661229208,12.02560889554196,7.766806612292079
1336,2023-06-16 11:22:31.401,0,0,0,0,14.87,7.34,29.2,27.2,35.9,38.3,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.54,22.14,26.65,26.84,24.1,1.1,1.17,42.7,19.94,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.60728347724063,12.075545636863591,7.70728347724063
1337,2023-06-16 11:22:31.703,0,0,0,0,14.85,7.34,29.2,27.2,35.9,38.3,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.43,22.05,26.65,26.84,24.1,1.1,1.17,42.7,20.1,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.547701697487184,12.075545636863591,7.647701697487186
1338,2023-06-16 11:22:31.902,0,0,0,0,14.85,7.34,29.2,27.2,35.9,38.3,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.43,22.05,26.64,26.84,24.1,1.1,1.17,42.69,20.0,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.547701697487184,12.075545636863591,7.647701697487186
1339,2023-06-16 11:22:32.101,0,0,0,0,14.87,7.35,29.3,27.0,36.1,38.6,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.32,21.92,26.64,26.84,24.1,1.1,1.17,42.68,20.0,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.174391104458039,43.60728347724063,11.825608895541961,7.507283477240627
1340,2023-06-16 11:22:32.402,0,0,0,0,14.82,7.35,29.3,27.0,36.1,38.6,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.32,21.92,26.64,26.84,24.1,1.1,1.17,42.68,19.95,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.174391104458039,43.458218771566976,11.825608895541961,7.358218771566975
1341,2023-06-16 11:22:32.702,0,0,0,0,14.89,7.36,29.3,27.0,36.1,38.6,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.19,21.82,26.64,26.84,24.1,1.1,1.17,42.62,19.9,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,15.224277818328346,43.66680661229208,11.775722181671654,7.566806612292076
1342,2023-06-16 11:22:32.902,0,0,0,0,14.87,7.34,29.3,27.0,36.1,38.6,3050,0,22.5,40.5,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.19,21.82,26.64,26.84,24.1,1.1,1.17,42.62,19.9,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.60728347724063,11.875545636863592,7.507283477240627
1343,2023-06-16 11:22:33.202,0,0,0,0,14.82,7.34,29.5,26.9,36.3,38.9,3050,0,22.5,40.0,35.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.09,21.7,26.64,26.84,24.1,1.1,1.17,42.62,19.9,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.458218771566976,11.77554563686359,7.158218771566979
1344,2023-06-16 11:22:33.403,0,0,0,0,14.85,7.34,29.5,26.9,36.3,38.9,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.09,21.7,26.63,26.85,24.1,1.1,1.17,42.7,19.85,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.547701697487184,11.77554563686359,7.247701697487187
1345,2023-06-16 11:22:33.703,0,0,0,0,14.82,7.33,29.5,26.9,36.3,38.9,3050,0,22.5,40.0,35.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.98,21.59,26.63,26.85,24.1,1.09,1.17,42.7,19.85,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,43.458218771566976,11.825532525523293,7.158218771566979
1346,2023-06-16 11:22:34.001,0,0,0,0,14.82,7.34,29.5,26.8,36.5,39.2,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.98,21.59,26.64,26.84,24.1,1.1,1.17,42.78,19.9,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,15.124454363136408,43.458218771566976,11.675545636863593,6.958218771566976
1347,2023-06-16 11:22:34.301,0,0,0,0,14.82,7.33,29.5,26.8,36.5,39.2,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.85,21.47,26.63,26.84,24.1,1.1,1.17,42.76,19.98,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,43.458218771566976,11.725532525523295,6.958218771566976
1348,2023-06-16 11:22:34.501,0,0,0,0,14.85,7.31,29.5,26.8,36.5,39.2,3050,0,22.5,40.5,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.85,21.47,26.63,26.85,24.1,1.09,1.18,42.7,19.98,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,14.974342773320188,43.547701697487184,11.825657226679812,7.0477016974871844
1349,2023-06-16 11:22:34.801,0,0,0,0,14.87,7.33,29.5,26.8,36.5,39.2,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.75,21.36,26.64,26.85,24.1,1.09,1.18,42.7,20.03,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,43.60728347724063,11.725532525523295,7.107283477240628
1350,2023-06-16 11:22:35.003,0,0,0,0,14.8,7.32,29.5,26.8,36.6,39.6,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.62,21.36,26.64,26.84,24.1,1.09,1.17,42.71,19.95,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.024430318137263,43.398489784275796,11.775569681862738,6.7984897842757945
1351,2023-06-16 11:22:35.302,0,0,0,0,14.85,7.31,29.5,26.8,36.6,39.6,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.62,21.25,26.65,26.85,24.1,1.09,1.17,42.64,19.95,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.974342773320188,43.547701697487184,11.825657226679812,6.947701697487183
1352,2023-06-16 11:22:35.601,0,0,0,0,14.85,7.3,29.6,26.6,36.6,39.6,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.53,21.25,26.65,26.85,24.1,1.09,1.17,42.64,19.91,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.92420471876676,43.547701697487184,11.675795281233242,6.947701697487183
1353,2023-06-16 11:22:35.802,0,0,0,0,14.82,7.33,29.6,26.6,36.6,39.6,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.53,21.12,26.66,26.85,24.1,1.09,1.17,42.66,19.93,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,15.074467474476705,43.458218771566976,11.525532525523296,6.858218771566975
1354,2023-06-16 11:22:36.103,0,0,0,0,14.82,7.3,29.6,26.6,36.6,39.6,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,21.12,26.66,26.85,24.1,1.1,1.17,42.66,19.93,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.92420471876676,43.458218771566976,11.675795281233242,6.858218771566975
1355,2023-06-16 11:22:36.301,0,0,0,0,14.85,7.31,29.6,26.6,36.6,39.6,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,21.02,26.65,26.86,24.1,1.09,1.17,42.72,19.95,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.974342773320188,43.547701697487184,11.625657226679813,6.947701697487183
1356,2023-06-16 11:22:36.601,0,0,0,0,14.82,7.29,29.7,26.4,36.8,39.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.29,21.02,26.65,26.86,24.1,1.09,1.17,42.7,19.9,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.874016032757424,43.458218771566976,11.525983967242574,6.658218771566979
1357,2023-06-16 11:22:36.902,0,0,0,0,14.85,7.31,29.7,26.4,36.8,39.9,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.29,20.91,26.65,26.86,24.1,1.1,1.17,42.7,19.9,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.974342773320188,43.547701697487184,11.42565722667981,6.747701697487187
1358,2023-06-16 11:22:37.202,0,0,0,0,14.82,7.28,29.7,26.4,36.8,39.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.2,20.8,26.65,26.86,24.1,1.1,1.17,42.69,19.69,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.823776593108278,43.458218771566976,11.576223406891721,6.658218771566979
1359,2023-06-16 11:22:37.402,0,0,0,0,14.82,7.29,29.7,26.4,36.8,39.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.2,20.8,26.66,26.87,24.1,1.1,1.17,42.71,19.45,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.874016032757424,43.458218771566976,11.525983967242574,6.658218771566979
1360,2023-06-16 11:22:37.703,0,0,0,0,14.82,7.28,29.8,26.3,36.9,40.2,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.07,20.69,26.66,26.87,24.1,1.09,1.17,42.71,19.45,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.823776593108278,43.458218771566976,11.476223406891723,6.5582187715669775
1361,2023-06-16 11:22:37.901,0,0,0,0,14.82,7.27,29.8,26.3,36.9,40.2,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.07,20.69,26.65,26.86,24.1,1.09,1.17,42.72,19.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,43.458218771566976,11.52651372283167,6.5582187715669775
1362,2023-06-16 11:22:38.201,0,0,0,0,14.82,7.27,29.8,26.3,36.9,40.2,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.97,20.58,26.64,26.86,24.1,1.09,1.17,42.7,19.59,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,43.458218771566976,11.52651372283167,6.5582187715669775
1363,2023-06-16 11:22:38.503,0,0,0,0,14.82,7.29,29.9,26.1,37.1,40.6,3050,0,22.5,40.5,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.97,20.58,26.64,26.87,24.1,1.09,1.17,42.7,19.59,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.874016032757424,43.458218771566976,11.225983967242577,6.358218771566975
1364,2023-06-16 11:22:38.702,0,0,0,0,14.85,7.26,29.9,26.1,37.1,40.6,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.84,20.47,26.66,26.87,24.1,1.1,1.17,42.72,19.72,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,43.547701697487184,11.376855038181624,6.447701697487183
1365,2023-06-16 11:22:38.902,0,0,0,0,14.82,7.27,29.9,26.1,37.1,40.6,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.84,20.47,26.66,26.88,24.1,1.1,1.17,42.69,19.72,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.773486277168331,43.458218771566976,11.32651372283167,6.358218771566975
1366,2023-06-16 11:22:39.201,0,0,0,0,14.85,7.26,29.9,26.1,37.1,40.6,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.75,20.36,26.65,26.88,24.1,1.1,1.17,42.69,19.74,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,43.547701697487184,11.376855038181624,6.447701697487183
1367,2023-06-16 11:22:39.402,0,0,0,0,14.8,7.25,29.9,26.1,37.1,40.6,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.75,20.36,26.65,26.87,24.1,1.1,1.17,42.69,19.67,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,43.398489784275796,11.427247476533559,6.2984897842757945
1368,2023-06-16 11:22:39.802,0,0,0,0,14.77,7.25,30.0,26.1,37.2,40.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.62,20.26,26.65,26.87,24.1,1.1,1.17,42.7,19.67,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,43.30878540532245,11.427247476533559,6.10878540532245
1369,2023-06-16 11:22:40.001,0,0,0,0,14.8,7.26,30.0,26.1,37.2,40.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.62,20.26,26.65,26.87,24.1,1.09,1.17,42.7,19.6,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,14.723144961818377,43.398489784275796,11.376855038181624,6.198489784275793
1370,2023-06-16 11:22:40.302,0,0,0,0,14.87,7.25,30.0,25.9,37.2,40.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.52,20.15,26.65,26.87,24.1,1.09,1.17,42.68,19.66,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,14.672752523466443,43.60728347724063,11.227247476533556,6.407283477240625
1371,2023-06-16 11:22:40.502,0,0,0,0,14.82,7.24,30.0,25.9,37.2,40.9,3100,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.52,20.15,26.65,26.88,24.1,1.1,1.17,42.63,19.66,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,43.458218771566976,11.27769116195244,6.258218771566973
1372,2023-06-16 11:22:40.703,0,0,0,0,14.82,7.24,30.0,25.9,37.3,40.9,3100,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.41,20.05,26.65,26.88,24.1,1.09,1.17,42.63,19.88,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,43.458218771566976,11.27769116195244,6.158218771566979
1373,2023-06-16 11:22:41.001,0,0,0,0,14.82,7.23,30.0,25.9,37.3,40.9,3100,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.41,20.05,26.65,26.88,24.1,1.09,1.17,42.6,19.96,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.571813781019785,43.458218771566976,11.328186218980214,6.158218771566979
1374,2023-06-16 11:22:41.302,0,0,0,0,14.77,7.22,30.1,25.8,37.3,41.3,3050,0,22.5,40.5,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.3,19.93,26.65,26.88,24.1,1.09,1.17,42.69,19.96,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.521267227362387,43.30878540532245,11.278732772637614,6.008785405322456
1375,2023-06-16 11:22:41.603,0,0,0,0,14.82,7.23,30.1,25.8,37.3,41.3,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.3,19.93,26.65,26.86,24.1,1.09,1.17,42.69,20.1,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.571813781019785,43.458218771566976,11.228186218980216,6.158218771566979
1376,2023-06-16 11:22:41.802,0,0,0,0,14.77,7.24,30.1,25.8,37.3,41.3,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.2,19.83,26.64,26.87,24.1,1.09,1.17,42.68,19.98,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.622308838047559,43.30878540532245,11.177691161952442,6.008785405322456
1377,2023-06-16 11:22:42.202,0,0,0,0,14.82,7.22,30.1,25.6,37.5,41.6,3100,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.08,19.83,26.64,26.87,24.1,1.09,1.17,42.68,19.98,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.521267227362387,43.458218771566976,11.078732772637615,5.958218771566976
1378,2023-06-16 11:22:42.402,0,0,0,0,14.8,7.2,30.1,25.6,37.5,41.6,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.08,19.73,26.65,26.87,24.1,1.09,1.17,42.68,20.12,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.420019127666535,43.398489784275796,11.179980872333466,5.898489784275796
1379,2023-06-16 11:22:42.702,0,0,0,0,14.82,7.22,30.1,25.6,37.5,41.6,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.99,19.62,26.65,26.87,24.1,1.09,1.17,42.69,19.91,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.521267227362387,43.458218771566976,11.078732772637615,5.958218771566976
1380,2023-06-16 11:22:42.902,0,0,0,0,14.82,7.21,30.1,25.6,37.5,41.6,3050,0,22.5,40.5,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.99,19.62,26.64,26.87,24.1,1.09,1.17,42.67,19.91,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,14.470669051573395,43.458218771566976,11.129330948426606,5.958218771566976
1381,2023-06-16 11:22:43.204,0,0,0,0,14.77,7.21,30.3,25.4,37.6,41.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.87,19.5,26.64,26.87,24.1,1.09,1.17,42.67,19.85,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.470669051573395,43.30878540532245,10.929330948426603,5.708785405322452
1382,2023-06-16 11:22:43.402,0,0,0,0,14.82,7.21,30.3,25.4,37.6,41.9,3050,0,22.5,40.0,36.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.87,19.5,26.65,26.88,24.1,1.1,1.17,42.68,19.89,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.470669051573395,43.458218771566976,10.929330948426603,5.858218771566975
1383,2023-06-16 11:22:43.703,0,0,0,0,14.82,7.19,30.3,25.4,37.6,41.9,3050,0,22.5,40.5,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.76,19.41,26.66,26.88,24.1,1.1,1.17,42.71,19.89,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.369317329168666,43.458218771566976,11.030682670831332,5.858218771566975
1384,2023-06-16 11:22:44.001,0,0,0,0,14.82,7.21,30.3,25.4,37.6,41.9,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.76,19.41,26.66,26.86,24.1,1.1,1.17,42.71,20.17,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.470669051573395,43.458218771566976,10.929330948426603,5.858218771566975
1385,2023-06-16 11:22:44.202,0,0,0,0,14.8,7.18,30.3,25.2,37.7,42.2,3050,0,22.5,40.0,36.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,19.31,26.65,26.86,24.1,1.1,1.17,42.69,20.17,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.318563529118364,43.398489784275796,10.881436470881635,5.698489784275793
1386,2023-06-16 11:22:44.503,0,0,0,0,14.8,7.18,30.3,25.2,37.7,42.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.66,19.31,26.65,26.87,24.1,1.09,1.17,42.7,20.17,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.318563529118364,43.398489784275796,10.881436470881635,5.698489784275793
1387,2023-06-16 11:22:44.702,0,0,0,0,14.82,7.19,30.3,25.2,37.7,42.2,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.56,19.19,26.64,26.87,24.1,1.1,1.17,42.7,20.11,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.369317329168666,43.458218771566976,10.830682670831333,5.758218771566973
1388,2023-06-16 11:22:45.001,0,0,0,0,14.77,7.2,30.3,25.2,37.7,42.2,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.56,19.19,26.64,26.86,24.1,1.1,1.17,42.64,19.95,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.420019127666535,43.30878540532245,10.779980872333464,5.60878540532245
1389,2023-06-16 11:22:45.202,0,0,0,0,14.8,7.19,30.3,25.2,37.8,42.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.45,19.09,26.64,26.86,24.1,1.09,1.17,42.63,19.95,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,14.369317329168666,43.398489784275796,10.830682670831333,5.598489784275799
1390,2023-06-16 11:22:45.601,0,0,0,0,14.8,7.19,30.5,25.1,37.8,42.5,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.45,19.09,26.64,26.87,24.1,1.09,1.17,42.63,20.01,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.369317329168666,43.398489784275796,10.730682670831335,5.598489784275799
1391,2023-06-16 11:22:45.801,0,0,0,0,14.77,7.19,30.5,25.1,37.8,42.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.35,19.0,26.65,26.88,24.1,1.09,1.17,42.7,20.17,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.369317329168666,43.30878540532245,10.730682670831335,5.508785405322456
1392,2023-06-16 11:22:46.102,0,0,0,0,14.82,7.18,30.5,25.1,37.8,42.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.26,19.0,26.65,26.88,24.1,1.09,1.17,42.69,20.17,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.318563529118364,43.458218771566976,10.781436470881637,5.658218771566979
