,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1393,2023-06-16 11:22:46.301,0,0,0,0,14.77,7.15,30.5,25.1,37.8,42.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.26,18.88,26.64,26.87,24.1,1.09,1.17,42.69,20.29,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,14.165988842640559,43.30878540532245,10.934011157359443,5.508785405322456
1394,2023-06-16 11:22:46.601,0,0,0,0,14.8,7.17,30.5,24.8,37.9,42.8,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.13,18.79,26.64,26.87,24.1,1.09,1.17,42.68,20.29,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,14.26775760006143,43.398489784275796,10.532242399938571,5.498489784275797
1395,2023-06-16 11:22:46.903,0,0,0,0,14.8,7.15,30.5,24.8,37.9,42.8,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.13,18.79,26.64,26.87,24.1,1.09,1.17,42.67,20.29,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,14.165988842640559,43.398489784275796,10.634011157359442,5.498489784275797
1396,2023-06-16 11:22:47.102,0,0,0,0,14.77,7.17,30.5,24.8,37.9,42.8,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.03,18.68,26.64,26.87,24.1,1.09,1.17,42.67,20.06,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,14.26775760006143,43.30878540532245,10.532242399938571,5.408785405322455
1397,2023-06-16 11:22:47.402,0,0,0,0,14.82,7.17,30.5,24.8,37.9,42.8,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.03,18.68,26.65,26.88,24.1,1.09,1.17,42.7,19.8,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,14.26775760006143,43.458218771566976,10.532242399938571,5.5582187715669775
1398,2023-06-16 11:22:47.601,0,0,0,0,14.77,7.15,30.6,24.6,38.0,43.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.93,18.59,26.65,26.88,24.1,1.1,1.17,42.7,19.8,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,14.165988842640559,43.30878540532245,10.434011157359443,5.308785405322453
1399,2023-06-16 11:22:47.801,0,0,0,0,14.77,7.17,30.6,24.6,38.0,43.2,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.93,18.59,26.65,26.88,24.1,1.09,1.17,42.7,19.52,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.26775760006143,43.30878540532245,10.332242399938572,5.308785405322453
1400,2023-06-16 11:22:48.202,0,0,0,0,14.8,7.14,30.6,24.6,38.0,43.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.83,18.5,26.65,26.88,24.1,1.09,1.18,42.69,19.53,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.115025756886723,43.398489784275796,10.484974243113278,5.398489784275796
1401,2023-06-16 11:22:48.402,0,0,0,0,14.8,7.15,30.6,24.6,38.0,43.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.83,18.5,26.64,26.86,24.1,1.09,1.17,42.69,19.53,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,14.165988842640559,43.398489784275796,10.434011157359443,5.398489784275796
1402,2023-06-16 11:22:48.703,0,0,0,0,14.8,7.13,30.6,24.5,38.1,43.5,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.73,18.39,26.64,26.86,24.1,1.09,1.17,42.7,19.61,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,14.064010027343272,43.398489784275796,10.435989972656728,5.2984897842757945
1403,2023-06-16 11:22:48.901,0,0,0,0,14.77,7.13,30.6,24.5,38.1,43.5,3050,0,22.5,40.5,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.73,18.39,26.65,26.87,24.1,1.09,1.17,42.67,19.64,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,14.064010027343272,43.30878540532245,10.435989972656728,5.208785405322452
1404,2023-06-16 11:22:49.201,0,0,0,0,14.77,7.12,30.6,24.5,38.1,43.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.63,18.29,26.65,26.87,24.1,1.09,1.17,42.67,19.64,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,14.012941524058306,43.30878540532245,10.487058475941694,5.208785405322452
1405,2023-06-16 11:22:49.501,0,0,0,0,14.77,7.12,30.6,24.5,38.1,43.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.63,18.29,26.63,26.88,24.1,1.09,1.17,42.66,19.76,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.012941524058306,43.30878540532245,10.487058475941694,5.208785405322452
1406,2023-06-16 11:22:49.801,0,0,0,0,14.75,7.13,30.8,24.5,38.2,43.5,3050,0,22.5,40.5,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.53,18.19,26.64,26.88,24.1,1.09,1.17,42.68,19.9,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.064010027343272,43.24890835298578,10.435989972656728,5.048908352985777
1407,2023-06-16 11:22:50.001,0,0,0,0,14.77,7.13,30.8,24.5,38.2,43.5,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.53,18.19,26.64,26.87,24.1,1.09,1.17,42.64,19.9,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,14.064010027343272,43.30878540532245,10.435989972656728,5.10878540532245
1408,2023-06-16 11:22:50.202,0,0,0,0,14.75,7.11,30.8,24.1,38.2,43.8,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.4,18.09,26.65,26.87,24.1,1.1,1.17,42.64,20.14,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,13.961820116572483,43.24890835298578,10.138179883427519,5.048908352985777
1409,2023-06-16 11:22:50.601,0,0,0,0,14.75,7.11,30.8,24.1,38.2,43.8,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.4,18.09,26.65,26.87,24.1,1.1,1.17,42.67,20.1,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,13.961820116572483,43.24890835298578,10.138179883427519,5.048908352985777
1410,2023-06-16 11:22:50.802,0,0,0,0,14.75,7.09,30.8,24.1,38.2,43.8,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.32,18.0,26.66,26.88,24.1,1.09,1.17,42.67,20.1,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,13.859418064609429,43.24890835298578,10.240581935390573,5.048908352985777
1411,2023-06-16 11:22:51.102,0,0,0,0,14.72,7.08,30.8,23.8,38.3,44.2,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.21,18.0,26.66,26.88,24.1,1.09,1.17,42.65,19.9,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,13.808137156651924,43.15898122869925,9.991862843348077,4.85898122869925
1412,2023-06-16 11:22:51.404,0,0,0,0,14.75,7.08,30.8,23.8,38.3,44.2,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.21,17.9,26.65,26.88,24.1,1.09,1.17,42.66,19.81,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,13.808137156651924,43.24890835298578,9.991862843348077,4.948908352985782
1413,2023-06-16 11:22:51.601,0,0,0,0,14.75,7.07,30.8,23.8,38.3,44.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.13,17.82,26.65,26.88,24.1,1.09,1.17,42.68,19.81,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,13.75680281752767,43.24890835298578,10.04319718247233,4.948908352985782
1414,2023-06-16 11:22:51.902,0,0,0,0,14.72,7.09,30.8,23.8,38.3,44.2,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.13,17.82,26.67,26.88,24.1,1.09,1.17,42.68,19.7,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,13.859418064609429,43.15898122869925,9.940581935390572,4.85898122869925
1415,2023-06-16 11:22:52.103,0,0,0,0,14.72,7.07,30.9,23.5,38.3,44.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.03,17.72,26.67,26.88,24.1,1.09,1.17,42.64,19.6,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,13.75680281752767,43.15898122869925,9.74319718247233,4.85898122869925
1416,2023-06-16 11:22:52.501,0,0,0,0,14.72,7.07,30.9,23.5,38.3,44.5,3050,0,22.5,40.5,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.03,17.72,26.66,26.88,24.1,1.09,1.17,42.7,19.6,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,13.75680281752767,43.15898122869925,9.74319718247233,4.85898122869925
1417,2023-06-16 11:22:52.703,0,0,0,0,14.75,7.06,30.9,23.5,38.3,44.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.94,17.64,26.65,26.88,24.1,1.09,1.17,42.7,19.62,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,13.705414914198968,43.24890835298578,9.794585085801032,4.948908352985782
1418,2023-06-16 11:22:53.001,0,0,0,0,14.75,7.06,30.9,23.5,38.3,44.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.94,17.64,26.65,26.87,24.1,1.09,1.17,42.68,19.74,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,13.705414914198968,43.24890835298578,9.794585085801032,4.948908352985782
1419,2023-06-16 11:22:53.201,0,0,0,0,14.75,7.05,31.0,23.5,38.5,44.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.83,17.54,26.66,26.87,24.1,1.09,1.17,42.67,19.74,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,13.653973313104075,43.24890835298578,9.846026686895925,4.748908352985779
1420,2023-06-16 11:22:53.402,0,0,0,0,14.72,7.05,31.0,23.5,38.5,44.5,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.83,17.54,26.66,26.87,24.1,1.09,1.17,42.67,19.7,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,13.653973313104075,43.15898122869925,9.846026686895925,4.658981228699247
1421,2023-06-16 11:22:53.801,0,0,0,0,14.75,7.05,31.0,23.1,38.5,44.8,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.75,17.44,26.66,26.87,24.1,1.09,1.17,42.7,19.75,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,13.653973313104075,43.24890835298578,9.446026686895927,4.748908352985779
1422,2023-06-16 11:22:54.002,0,0,0,0,14.7,7.04,31.0,23.1,38.5,44.8,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.75,17.44,26.66,26.87,24.1,1.09,1.17,42.71,19.75,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,13.602477880154197,43.09895524573449,9.497522119845804,4.598955245734487
1423,2023-06-16 11:22:54.302,0,0,0,0,14.72,7.03,31.1,23.1,38.5,44.8,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.64,17.35,26.65,26.87,24.1,1.09,1.17,42.71,19.61,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,13.550928480731159,43.15898122869925,9.549071519268843,4.658981228699247
1424,2023-06-16 11:22:54.502,0,0,0,0,14.72,7.04,31.1,23.1,38.5,44.8,3050,0,22.5,40.0,37.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.64,17.35,26.65,26.88,24.1,1.09,1.17,42.63,19.72,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,13.602477880154197,43.15898122869925,9.497522119845804,4.658981228699247
1425,2023-06-16 11:22:54.801,0,0,0,0,14.75,7.01,31.1,22.7,38.5,45.1,3050,0,22.5,40.0,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.56,17.26,26.65,26.88,24.1,1.1,1.17,42.68,19.72,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,13.447667241325519,43.24890835298578,9.25233275867448,4.748908352985779
1426,2023-06-16 11:22:55.002,0,0,0,0,14.75,7.01,31.1,22.7,38.5,45.1,3050,0,22.5,40.5,37.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.46,17.26,26.65,26.89,24.1,1.09,1.17,42.68,19.46,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,13.447667241325519,43.24890835298578,9.25233275867448,4.748908352985779
1427,2023-06-16 11:22:55.401,0,0,0,0,14.7,6.98,31.1,22.7,38.5,45.1,3000,0,22.5,40.5,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.46,17.15,26.66,26.87,24.1,1.09,1.17,42.75,19.41,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,13.292367237428778,43.09895524573449,9.407632762571222,4.598955245734487
1428,2023-06-16 11:22:55.601,0,0,0,0,14.7,7.0,31.1,22.4,38.6,45.4,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.37,17.15,26.66,26.87,24.1,1.09,1.17,42.74,19.41,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,13.39595512943157,43.09895524573449,9.004044870568428,4.498955245734486
1429,2023-06-16 11:22:55.802,0,0,0,0,14.7,6.99,31.1,22.4,38.6,45.4,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.37,17.08,26.65,26.88,24.1,1.09,1.17,42.74,19.36,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,13.34418850723614,43.09895524573449,9.055811492763858,4.498955245734486
1430,2023-06-16 11:22:56.102,0,0,0,0,14.7,6.97,31.1,22.4,38.6,45.4,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.27,16.99,26.65,26.88,24.1,1.09,1.17,42.74,19.51,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,13.240491182151857,43.09895524573449,9.159508817848142,4.498955245734486
1431,2023-06-16 11:22:56.302,0,0,0,0,14.72,6.98,31.1,22.4,38.6,45.4,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.27,16.99,26.67,26.87,24.1,1.09,1.17,42.76,19.51,56.54,0.0,0.0,1,0.0,0.0,0.0,0.0,13.292367237428778,43.15898122869925,9.107632762571221,4.5589812286992455
1432,2023-06-16 11:22:56.602,0,0,0,0,14.7,6.96,31.2,22.0,38.6,45.7,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,16.89,26.67,26.87,24.1,1.09,1.17,42.76,19.45,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,13.18856020299853,43.09895524573449,8.81143979700147,4.498955245734486
1433,2023-06-16 11:22:56.902,0,0,0,0,14.65,6.96,31.2,22.0,38.6,45.7,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,16.89,26.64,26.87,24.1,1.09,1.17,42.7,19.45,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,13.18856020299853,42.948628284272615,8.81143979700147,4.348628284272614
1434,2023-06-16 11:22:57.102,0,0,0,0,14.72,6.96,31.2,22.0,38.6,45.7,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.09,16.81,26.64,26.87,24.1,1.09,1.17,42.7,19.45,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,13.18856020299853,43.15898122869925,8.81143979700147,4.5589812286992455
1435,2023-06-16 11:22:57.302,0,0,0,0,14.68,6.95,31.2,22.0,38.6,45.7,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.09,16.81,26.65,26.86,24.1,1.09,1.17,42.67,19.47,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,13.136574161007616,43.038869446327396,8.863425838992384,4.438869446327395
1436,2023-06-16 11:22:57.601,0,0,0,0,14.68,6.95,31.3,21.7,38.8,46.0,3000,0,22.5,40.5,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.99,16.71,26.65,26.86,24.1,1.09,1.17,42.63,19.47,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,13.136574161007616,43.038869446327396,8.563425838992384,4.238869446327399
1437,2023-06-16 11:22:57.803,0,0,0,0,14.65,6.95,31.3,21.7,38.8,46.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.99,16.71,26.66,26.86,24.1,1.09,1.17,42.63,19.47,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,13.136574161007616,42.948628284272615,8.563425838992384,4.148628284272618
1438,2023-06-16 11:22:58.201,0,0,0,0,14.63,6.93,31.3,21.7,38.8,46.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.88,16.63,26.66,26.86,24.1,1.09,1.17,42.65,19.41,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,13.03243632988682,42.88839232865945,8.667563670113179,4.088392328659452
1439,2023-06-16 11:22:58.401,0,0,0,0,14.63,6.93,31.3,21.7,38.8,46.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.88,16.63,26.66,26.86,24.1,1.09,1.17,42.65,19.41,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,13.03243632988682,42.88839232865945,8.667563670113179,4.088392328659452
1440,2023-06-16 11:22:58.601,0,0,0,0,14.63,6.92,31.3,21.7,38.8,46.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.81,16.54,26.66,26.86,24.1,1.09,1.17,42.65,19.21,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,12.980284260042993,42.88839232865945,8.719715739957007,4.088392328659452
1441,2023-06-16 11:22:58.903,0,0,0,0,14.63,6.9,31.3,21.7,38.8,46.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.81,16.54,26.65,26.86,24.1,1.09,1.17,42.62,19.36,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.875813105768259,42.88839232865945,8.82418689423174,4.088392328659452
1442,2023-06-16 11:22:59.102,0,0,0,0,14.65,6.89,31.3,21.4,38.8,46.3,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.73,16.44,26.65,26.86,24.1,1.1,1.17,42.61,19.36,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.823493737221838,42.948628284272615,8.57650626277816,4.148628284272618
1443,2023-06-16 11:22:59.402,0,0,0,0,14.63,6.89,31.3,21.4,38.8,46.3,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.73,16.44,26.64,26.86,24.1,1.09,1.17,42.61,19.6,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.823493737221838,42.88839232865945,8.57650626277816,4.088392328659452
1444,2023-06-16 11:22:59.702,0,0,0,0,14.65,6.89,31.3,21.4,38.8,46.3,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.63,16.35,26.64,26.86,24.1,1.09,1.17,42.59,19.74,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,12.823493737221838,42.948628284272615,8.57650626277816,4.148628284272618
1445,2023-06-16 11:22:59.902,0,0,0,0,14.68,6.87,31.3,21.4,38.8,46.3,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.63,16.35,26.64,26.88,24.1,1.09,1.17,42.59,19.74,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,12.718686702717378,43.038869446327396,8.681313297282621,4.238869446327399
1446,2023-06-16 11:23:00.103,0,0,0,0,14.65,6.87,31.4,21.1,38.8,46.6,3050,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.53,16.26,26.64,26.88,24.1,1.1,1.17,42.65,19.92,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,12.718686702717378,42.948628284272615,8.381313297282624,4.148628284272618
1447,2023-06-16 11:23:00.402,0,0,0,0,14.65,6.85,31.4,21.1,38.8,46.6,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.53,16.26,26.64,26.86,24.1,1.1,1.17,42.64,19.92,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.613654312116068,42.948628284272615,8.486345687883933,4.148628284272618
1448,2023-06-16 11:23:00.602,0,0,0,0,14.65,6.85,31.4,21.1,38.8,46.6,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.45,16.15,26.64,26.86,24.1,1.09,1.17,42.64,20.04,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.613654312116068,42.948628284272615,8.486345687883933,4.148628284272618
1449,2023-06-16 11:23:01.002,0,0,0,0,14.65,6.85,31.4,21.1,38.8,46.6,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.45,16.15,26.66,26.88,24.1,1.09,1.17,42.62,20.32,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.613654312116068,42.948628284272615,8.486345687883933,4.148628284272618
1450,2023-06-16 11:23:01.202,0,0,0,0,14.6,6.85,31.5,20.8,38.9,46.9,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,16.08,26.66,26.88,24.1,1.09,1.17,42.61,20.32,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.613654312116068,42.79792526972142,8.186345687883932,3.8979252697214193
1451,2023-06-16 11:23:01.401,0,0,0,0,14.65,6.82,31.5,20.8,38.9,46.9,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,16.08,26.66,26.86,24.1,1.09,1.17,42.61,20.31,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.455680644225254,42.948628284272615,8.344319355774747,4.048628284272617
1452,2023-06-16 11:23:01.703,0,0,0,0,14.68,6.82,31.5,20.8,38.9,46.9,3050,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.27,15.99,26.65,26.86,24.1,1.09,1.17,42.78,20.08,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.455680644225254,43.038869446327396,8.344319355774747,4.138869446327398
1453,2023-06-16 11:23:01.901,0,0,0,0,14.6,6.82,31.5,20.8,38.9,46.9,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.27,15.99,26.65,26.87,24.1,1.09,1.17,42.74,20.08,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,12.455680644225254,42.79792526972142,8.344319355774747,3.8979252697214193
1454,2023-06-16 11:23:02.201,0,0,0,0,14.6,6.81,31.6,20.5,39.0,47.1,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.19,15.89,26.66,26.87,24.1,1.09,1.17,42.74,19.77,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,12.402908814587079,42.79792526972142,8.097091185412921,3.797925269721418
1455,2023-06-16 11:23:02.501,0,0,0,0,14.56,6.8,31.6,20.5,39.0,47.1,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.19,15.89,26.66,26.9,24.1,1.09,1.17,42.68,19.84,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,12.350079769226056,42.677090608877734,8.149920230773944,3.6770906088777338
1456,2023-06-16 11:23:02.701,0,0,0,0,14.56,6.79,31.6,20.5,39.0,47.1,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.09,15.8,26.66,26.9,24.1,1.09,1.17,42.58,19.84,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,12.297193359906885,42.677090608877734,8.202806640093115,3.6770906088777338
1457,2023-06-16 11:23:03.002,0,0,0,0,14.63,6.78,31.6,20.5,39.0,47.1,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.09,15.8,26.66,26.87,24.1,1.09,1.17,42.58,20.1,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,12.24424943778672,42.88839232865945,8.25575056221328,3.8883923286594495
1458,2023-06-16 11:23:03.203,0,0,0,0,14.63,6.78,31.6,20.5,39.0,47.1,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.01,15.72,26.65,26.87,24.1,1.09,1.17,42.61,20.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,12.24424943778672,42.88839232865945,8.25575056221328,3.8883923286594495
1459,2023-06-16 11:23:03.502,0,0,0,0,14.6,6.76,31.6,20.5,39.0,47.1,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.01,15.72,26.65,26.87,24.1,1.09,1.17,42.61,20.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,12.138188456716023,42.79792526972142,8.361811543283977,3.797925269721418
1460,2023-06-16 11:23:03.802,0,0,0,0,14.6,6.77,31.6,20.2,39.0,47.5,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.92,15.64,26.65,26.87,24.1,1.09,1.17,42.67,20.21,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,12.191247853412278,42.79792526972142,8.008752146587721,3.797925269721418
1461,2023-06-16 11:23:04.103,0,0,0,0,14.56,6.76,31.6,20.2,39.0,47.5,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.92,15.64,26.65,26.87,24.1,1.09,1.17,42.65,19.88,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,12.138188456716023,42.677090608877734,8.061811543283977,3.6770906088777338
1462,2023-06-16 11:23:04.303,0,0,0,0,14.56,6.75,31.6,20.2,39.0,47.5,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.83,15.56,26.65,26.89,24.1,1.09,1.17,42.63,19.88,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,12.085071097012587,42.677090608877734,8.114928902987412,3.6770906088777338
1463,2023-06-16 11:23:04.502,0,0,0,0,14.6,6.75,31.6,20.2,39.0,47.5,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.76,15.56,26.65,26.89,24.1,1.09,1.17,42.63,19.63,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,12.085071097012587,42.79792526972142,8.114928902987412,3.797925269721418
1464,2023-06-16 11:23:04.802,0,0,0,0,14.53,6.72,31.7,20.0,39.1,47.7,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.76,15.46,26.65,26.89,24.1,1.09,1.17,42.62,19.48,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,11.92536972367077,42.58630504968767,8.07463027632923,3.4863050496876653
1465,2023-06-16 11:23:05.002,0,0,0,0,14.51,6.72,31.7,20.0,39.1,47.7,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.65,15.46,26.65,26.89,24.1,1.09,1.17,42.62,19.48,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,11.92536972367077,42.52570509072274,8.07463027632923,3.4257050907227367
1466,2023-06-16 11:23:05.403,0,0,0,0,14.56,6.71,31.7,20.0,39.1,47.7,3050,0,22.5,40.5,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.65,15.36,26.65,26.89,24.1,1.09,1.17,42.6,19.46,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.872018992612993,42.677090608877734,8.127981007387007,3.5770906088777323
1467,2023-06-16 11:23:05.702,0,0,0,0,14.53,6.7,31.8,19.6,39.1,48.0,3000,0,22.5,40.0,38.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.56,15.28,26.65,26.89,24.1,1.09,1.17,42.62,19.35,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.818609535735732,42.58630504968767,7.78139046426427,3.4863050496876653
1468,2023-06-16 11:23:05.902,0,0,0,0,14.6,6.72,31.8,19.6,39.1,48.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.56,15.28,26.65,26.89,24.1,1.09,1.17,42.62,19.35,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.92536972367077,42.79792526972142,7.674630276329232,3.6979252697214164
1469,2023-06-16 11:23:06.102,0,0,0,0,14.53,6.69,31.8,19.6,39.1,48.0,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.47,15.2,26.65,26.89,24.1,1.09,1.17,42.62,19.22,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,11.76514119857444,42.58630504968767,7.834858801425561,3.4863050496876653
1470,2023-06-16 11:23:06.502,0,0,0,0,14.48,6.68,31.8,19.6,39.1,48.0,3050,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.47,15.2,26.65,26.88,24.1,1.09,1.17,42.61,19.09,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,11.711613826022244,42.43469041069477,7.888386173977757,3.334690410694769
1471,2023-06-16 11:23:06.701,0,0,0,0,14.53,6.66,31.8,19.4,39.1,48.3,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.39,15.11,26.66,26.88,24.1,1.09,1.17,42.64,19.09,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,11.604381351082964,42.58630504968767,7.795618648917035,3.4863050496876653
1472,2023-06-16 11:23:07.001,0,0,0,0,14.51,6.66,31.8,19.4,39.1,48.3,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.39,15.11,26.66,26.89,24.1,1.09,1.17,42.64,19.24,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,11.604381351082964,42.52570509072274,7.795618648917035,3.4257050907227367
1473,2023-06-16 11:23:07.203,0,0,0,0,14.51,6.66,31.8,19.4,39.1,48.3,3000,0,22.5,40.0,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.3,15.02,26.66,26.89,24.1,1.09,1.17,42.66,19.13,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,11.604381351082964,42.52570509072274,7.795618648917035,3.4257050907227367
1474,2023-06-16 11:23:07.402,0,0,0,0,14.56,6.66,31.8,19.4,39.1,48.3,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.3,15.02,26.66,26.9,24.1,1.09,1.17,42.66,19.13,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,11.604381351082964,42.677090608877734,7.795618648917035,3.5770906088777323
1475,2023-06-16 11:23:07.801,0,0,0,0,14.51,6.64,31.9,19.4,39.1,48.3,3000,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.2,14.95,26.66,26.9,24.1,1.09,1.17,42.64,19.32,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,11.496910857074965,42.52570509072274,7.903089142925033,3.4257050907227367
1476,2023-06-16 11:23:08.002,0,0,0,0,14.48,6.64,31.9,19.4,39.1,48.3,3050,0,22.5,40.5,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.2,14.95,26.66,26.9,24.1,1.09,1.17,42.62,19.21,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,11.496910857074965,42.43469041069477,7.903089142925033,3.334690410694769
1477,2023-06-16 11:23:08.302,0,0,0,0,14.51,6.62,31.9,19.1,39.1,48.6,3050,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.13,14.85,26.66,26.9,24.1,1.09,1.17,42.62,19.21,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,11.389201079639747,42.52570509072274,7.710798920360254,3.4257050907227367
1478,2023-06-16 11:23:08.502,0,0,0,0,14.53,6.64,31.9,19.1,39.1,48.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.13,14.85,26.66,26.9,24.1,1.09,1.17,42.58,19.14,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.496910857074965,42.58630504968767,7.603089142925036,3.4863050496876653
1479,2023-06-16 11:23:08.801,0,0,0,0,14.51,6.62,31.9,19.1,39.1,48.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.04,14.76,26.66,26.9,24.1,1.09,1.17,42.6,18.96,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.389201079639747,42.52570509072274,7.710798920360254,3.4257050907227367
1480,2023-06-16 11:23:09.002,0,0,0,0,14.48,6.59,31.9,19.1,39.1,48.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.94,14.76,26.66,26.91,24.1,1.09,1.17,42.6,18.96,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.22718496507656,42.43469041069477,7.872815034923441,3.334690410694769
1481,2023-06-16 11:23:09.301,0,0,0,0,14.48,6.58,32.0,18.8,39.1,48.8,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.94,14.66,26.65,26.91,24.1,1.09,1.17,42.63,19.14,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.173058563759753,42.43469041069477,7.626941436240248,3.334690410694769
1482,2023-06-16 11:23:09.601,0,0,0,0,14.46,6.61,32.0,18.8,39.1,48.8,3000,0,22.5,40.5,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.87,14.66,26.65,26.91,24.1,1.09,1.17,42.62,19.14,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.335256061620612,42.373937250590245,7.464743938379389,3.2739372505902438
1483,2023-06-16 11:23:09.802,0,0,0,0,14.48,6.59,32.0,18.8,39.1,48.8,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.87,14.58,26.67,26.9,24.1,1.09,1.17,42.62,19.13,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,11.22718496507656,42.43469041069477,7.57281503492344,3.334690410694769
1484,2023-06-16 11:23:10.102,0,0,0,0,14.46,6.57,32.0,18.6,39.2,49.1,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.78,14.58,26.67,26.9,24.1,1.09,1.17,42.63,19.34,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,11.118871377414166,42.373937250590245,7.481128622585835,3.1739372505902423
1485,2023-06-16 11:23:10.301,0,0,0,0,14.46,6.57,32.0,18.6,39.2,49.1,3050,0,22.5,40.5,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.78,14.49,26.66,26.9,24.1,1.09,1.17,42.58,19.34,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,11.118871377414166,42.373937250590245,7.481128622585835,3.1739372505902423
1486,2023-06-16 11:23:10.602,0,0,0,0,14.48,6.56,32.0,18.6,39.2,49.1,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.69,14.49,26.66,26.9,24.1,1.09,1.17,42.58,19.16,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,11.0646232429321,42.43469041069477,7.535376757067901,3.2346904106947676
1487,2023-06-16 11:23:10.901,0,0,0,0,14.41,6.55,32.0,18.6,39.2,49.1,3000,0,22.5,40.5,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.69,14.41,26.65,26.9,24.1,1.09,1.17,42.62,19.44,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,11.01031399651356,42.22178480874692,7.589686003486442,3.021784808746915
1488,2023-06-16 11:23:11.202,0,0,0,0,14.48,6.53,32.1,18.3,39.2,49.4,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.6,14.33,26.65,26.9,24.1,1.09,1.17,42.61,19.44,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.901511509184559,42.43469041069477,7.398488490815442,3.2346904106947676
1489,2023-06-16 11:23:11.401,0,0,0,0,14.46,6.52,32.1,18.3,39.2,49.4,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.6,14.33,26.65,26.89,24.1,1.09,1.17,42.61,19.55,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.84701793717818,42.373937250590245,7.452982062821821,3.1739372505902423
1490,2023-06-16 11:23:11.704,0,0,0,0,14.46,6.53,32.1,18.3,39.2,49.4,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.52,14.25,26.65,26.89,24.1,1.09,1.17,42.67,19.73,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,10.901511509184559,42.373937250590245,7.398488490815442,3.1739372505902423
1491,2023-06-16 11:23:11.903,0,0,0,0,14.44,6.53,32.1,18.3,39.2,49.4,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.52,14.25,26.66,26.89,24.1,1.09,1.17,42.65,19.72,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,10.901511509184559,42.31312255445761,7.398488490815442,3.113122554457604
1492,2023-06-16 11:23:12.201,0,0,0,0,14.44,6.51,32.1,18.1,39.2,49.4,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.43,14.15,26.65,26.89,24.1,1.09,1.17,42.65,19.72,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,10.79246259103644,42.31312255445761,7.307537408963562,3.113122554457604
1493,2023-06-16 11:23:12.502,0,0,0,0,14.41,6.5,32.1,18.1,39.2,49.4,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.43,14.15,26.65,26.89,24.1,1.09,1.17,42.64,19.43,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.737845303438803,42.22178480874692,7.362154696561198,3.021784808746915
1494,2023-06-16 11:23:12.701,0,0,0,0,14.44,6.5,32.1,18.1,39.2,49.6,3050,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.34,14.08,26.66,26.89,24.1,1.09,1.17,42.58,19.43,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.737845303438803,42.31312255445761,7.362154696561198,3.113122554457604
1495,2023-06-16 11:23:13.002,0,0,0,0,14.44,6.48,32.1,18.1,39.2,49.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.34,14.08,26.66,26.88,24.1,1.09,1.17,42.58,19.06,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.628424231009717,42.31312255445761,7.471575768990284,3.113122554457604
1496,2023-06-16 11:23:13.203,0,0,0,0,14.41,6.49,32.1,18.1,39.2,49.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.26,13.99,26.66,26.88,24.1,1.09,1.17,42.61,19.22,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,10.683165906349018,42.22178480874692,7.416834093650984,3.021784808746915
1497,2023-06-16 11:23:13.502,0,0,0,0,14.36,6.49,32.1,18.1,39.2,49.6,3000,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.26,13.99,26.66,26.89,24.1,1.09,1.17,42.64,19.22,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,10.683165906349018,42.06924546351189,7.416834093650984,2.869245463511888
1498,2023-06-16 11:23:13.803,0,0,0,0,14.44,6.45,32.1,17.9,39.3,49.9,3050,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.17,13.91,26.65,26.89,24.1,1.09,1.17,42.64,19.24,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,10.46382383702769,42.31312255445761,7.436176162972309,3.0131225544576097
1499,2023-06-16 11:23:14.002,0,0,0,0,14.41,6.45,32.1,17.9,39.3,49.9,3050,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.17,13.91,26.65,26.87,24.1,1.09,1.17,42.62,19.5,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,10.46382383702769,42.22178480874692,7.436176162972309,2.9217848087469207
1500,2023-06-16 11:23:14.202,0,0,0,0,14.41,6.45,32.1,17.9,39.3,49.9,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,13.82,26.66,26.87,24.1,1.09,1.17,42.61,19.5,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,10.46382383702769,42.22178480874692,7.436176162972309,2.9217848087469207
1501,2023-06-16 11:23:14.502,0,0,0,0,14.41,6.47,32.1,17.9,39.3,49.9,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.08,13.82,26.66,26.85,24.1,1.09,1.17,42.61,19.35,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,10.573620107939234,42.22178480874692,7.326379892060764,2.9217848087469207
1502,2023-06-16 11:23:14.702,0,0,0,0,14.39,6.43,32.2,17.6,39.2,50.1,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.01,13.74,26.65,26.85,24.1,1.09,1.17,42.61,19.39,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,10.353775723100568,42.16081562869795,7.246224276899433,2.9608156286979437
1503,2023-06-16 11:23:15.002,0,0,0,0,14.36,6.44,32.2,17.6,39.2,50.1,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.01,13.74,26.65,26.85,24.1,1.09,1.17,42.61,19.39,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,10.408831346560191,42.06924546351189,7.19116865343981,2.869245463511888
1504,2023-06-16 11:23:15.303,0,0,0,0,14.39,6.42,32.2,17.6,39.2,50.1,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.92,13.68,26.66,26.85,24.1,1.09,1.17,42.67,19.15,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,42.16081562869795,7.301343206521359,2.9608156286979437
1505,2023-06-16 11:23:15.501,0,0,0,0,14.32,6.42,32.2,17.6,39.2,50.1,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.92,13.68,26.66,26.86,24.1,1.09,1.17,42.63,19.15,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,41.946933855964744,7.301343206521359,2.746933855964741
1506,2023-06-16 11:23:15.702,0,0,0,0,14.34,6.41,32.3,17.5,39.3,50.4,3000,0,22.5,40.5,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.83,13.58,26.67,26.86,24.1,1.09,1.17,42.63,18.95,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,42.00812087266462,7.256525616226895,2.7081208726646224
1507,2023-06-16 11:23:16.003,0,0,0,0,14.36,6.4,32.3,17.5,39.3,50.4,3000,0,22.5,39.5,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.83,13.58,26.67,26.87,24.1,1.09,1.17,42.61,18.85,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,42.06924546351189,7.311771680692118,2.7692454635118935
1508,2023-06-16 11:23:16.201,0,0,0,0,14.36,6.4,32.3,17.5,39.3,50.4,3050,0,22.5,40.5,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.74,13.49,26.65,26.87,24.1,1.09,1.17,42.53,18.85,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,42.06924546351189,7.311771680692118,2.7692454635118935
1509,2023-06-16 11:23:16.603,0,0,0,0,14.34,6.39,32.3,17.5,39.3,50.4,3050,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.74,13.49,26.65,26.85,24.1,1.09,1.17,42.53,19.06,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,42.00812087266462,7.367081575352472,2.7081208726646224
1510,2023-06-16 11:23:16.803,0,0,0,0,14.32,6.37,32.3,17.2,39.3,50.4,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.69,13.42,26.65,26.85,24.1,1.09,1.17,42.58,19.53,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,41.946933855964744,7.177893560828988,2.646933855964747
1511,2023-06-16 11:23:17.001,0,0,0,0,14.36,6.37,32.3,17.2,39.3,50.4,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,13.42,26.65,26.85,24.1,1.09,1.17,42.59,19.53,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,42.06924546351189,7.177893560828988,2.7692454635118935
1512,2023-06-16 11:23:17.303,0,0,0,0,14.34,6.36,32.3,17.2,39.3,50.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.58,13.33,26.66,26.85,24.1,1.09,1.17,42.59,19.46,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,9.966603993644298,42.00812087266462,7.233396006355701,2.7081208726646224
1513,2023-06-16 11:23:17.502,0,0,0,0,14.34,6.37,32.3,17.2,39.3,50.6,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.5,13.33,26.66,26.85,24.1,1.09,1.17,42.66,19.48,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,42.00812087266462,7.177893560828988,2.7081208726646224
1514,2023-06-16 11:23:17.803,0,0,0,0,14.36,6.37,32.3,17.2,39.3,50.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.5,13.24,26.65,26.85,24.1,1.09,1.17,42.63,19.48,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,42.06924546351189,7.177893560828988,2.7692454635118935
1515,2023-06-16 11:23:18.102,0,0,0,0,14.36,6.35,32.3,17.2,39.3,50.6,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.24,26.65,26.85,24.1,1.09,1.17,42.63,19.2,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,42.06924546351189,7.288962991508878,2.7692454635118935
1516,2023-06-16 11:23:18.302,0,0,0,0,14.32,6.35,32.4,17.0,39.3,50.9,3050,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.17,26.66,26.85,24.1,1.09,1.17,42.67,19.08,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,41.946933855964744,7.088962991508879,2.646933855964747
1517,2023-06-16 11:23:18.603,0,0,0,0,14.32,6.36,32.4,17.0,39.3,50.9,3000,0,22.5,40.5,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.35,13.17,26.66,26.85,24.1,1.09,1.17,42.67,19.08,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,9.966603993644298,41.946933855964744,7.0333960063557015,2.646933855964747
1518,2023-06-16 11:23:18.802,0,0,0,0,14.34,6.33,32.4,17.0,39.3,50.9,3000,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.35,13.09,26.66,26.86,24.1,1.09,1.17,42.64,18.91,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,42.00812087266462,7.200291298691809,2.7081208726646224
1519,2023-06-16 11:23:19.101,0,0,0,0,14.29,6.33,32.4,17.0,39.3,50.9,3050,0,22.5,40.0,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.26,13.09,26.66,26.86,24.1,1.09,1.17,42.63,19.48,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,41.85503595346586,7.200291298691809,2.555035953465861
1520,2023-06-16 11:23:19.403,0,0,0,0,14.32,6.31,32.4,16.8,39.3,51.1,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.26,13.01,26.66,26.86,24.1,1.09,1.17,42.63,19.48,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,41.946933855964744,7.1118799262728665,2.646933855964747
1521,2023-06-16 11:23:19.602,0,0,0,0,14.29,6.3,32.4,16.8,39.3,51.1,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.18,12.94,26.66,26.86,24.1,1.09,1.17,42.61,19.75,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.63222768508814,41.85503595346586,7.167772314911861,2.555035953465861
1522,2023-06-16 11:23:19.803,0,0,0,0,14.29,6.31,32.4,16.8,39.3,51.1,3000,0,22.5,40.0,39.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.18,12.94,26.65,26.85,24.1,1.09,1.17,42.63,19.75,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,41.85503595346586,7.1118799262728665,2.555035953465861
1523,2023-06-16 11:23:20.101,0,0,0,0,14.24,6.3,32.4,16.8,39.3,51.1,3000,0,22.5,40.0,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.09,12.84,26.65,26.85,24.1,1.09,1.17,42.63,19.64,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.63222768508814,41.701558515562624,7.167772314911861,2.401558515562627
1524,2023-06-16 11:23:20.302,0,0,0,0,14.29,6.29,32.5,16.5,39.2,51.4,3000,0,22.5,40.0,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.09,12.84,26.64,26.85,24.1,1.09,1.17,42.59,19.05,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,41.85503595346586,6.923730330895694,2.6550359534658554
1525,2023-06-16 11:23:20.602,0,0,0,0,14.32,6.29,32.5,16.5,39.2,51.4,3000,0,22.5,40.0,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.01,12.77,26.64,26.85,24.1,1.09,1.17,42.66,19.05,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,41.946933855964744,6.923730330895694,2.746933855964741
1526,2023-06-16 11:23:20.902,0,0,0,0,14.27,6.28,32.5,16.5,39.2,51.4,3000,0,22.5,40.5,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.01,12.77,26.65,26.85,24.1,1.09,1.17,42.66,18.9,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,9.52024584167782,41.79369221322685,6.97975415832218,2.593692213226845
1527,2023-06-16 11:23:21.102,0,0,0,0,14.29,6.28,32.5,16.5,39.2,51.4,3000,0,22.5,40.5,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.94,12.67,26.65,26.85,24.1,1.09,1.17,42.62,19.24,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,9.52024584167782,41.85503595346586,6.97975415832218,2.6550359534658554
1528,2023-06-16 11:23:21.402,0,0,0,0,14.27,6.25,32.5,16.3,39.3,51.6,3000,0,22.5,40.0,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.94,12.67,26.66,26.84,24.1,1.09,1.17,42.62,19.24,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,9.351777637498003,41.79369221322685,6.948222362501998,2.4936922132268506
1529,2023-06-16 11:23:21.602,0,0,0,0,14.27,6.25,32.5,16.3,39.3,51.6,3000,0,22.5,40.0,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,12.61,26.66,26.84,24.1,1.09,1.17,42.67,19.59,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,9.351777637498003,41.79369221322685,6.948222362501998,2.4936922132268506
1530,2023-06-16 11:23:21.902,0,0,0,0,14.29,6.25,32.5,16.3,39.3,51.6,3000,0,22.5,40.0,40.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,12.61,26.64,26.85,24.1,1.09,1.17,42.59,19.92,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,9.351777637498003,41.85503595346586,6.948222362501998,2.555035953465861
