,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1670,2023-06-16 11:23:58.902,0,0,0,0,13.81,5.44,33.5,10.9,38.5,58.5,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.58,7.41,26.67,26.81,24.1,1.09,1.16,42.53,18.1,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,40.36509590254428,6.341563353925972,1.865095902544283
1671,2023-06-16 11:23:59.101,0,0,0,0,13.81,5.44,33.5,10.9,38.5,58.5,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.51,7.35,26.67,26.81,24.1,1.09,1.16,42.53,18.1,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,40.36509590254428,6.341563353925972,1.865095902544283
1672,2023-06-16 11:23:59.401,0,0,0,0,13.79,5.44,33.5,10.9,38.5,58.5,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.51,7.35,26.66,26.82,24.1,1.09,1.16,42.56,18.27,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,40.30219796426479,6.341563353925972,1.802197964264792
1673,2023-06-16 11:23:59.602,0,0,0,0,13.74,5.44,33.5,10.9,38.5,58.5,3050,0,22.5,40.0,42.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.45,7.27,26.66,26.82,24.1,1.09,1.16,42.59,18.58,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,40.144660581473374,6.341563353925972,1.6446605814733744
1674,2023-06-16 11:23:59.901,0,0,0,0,13.79,5.43,33.5,10.7,38.5,58.6,3050,0,22.5,40.0,42.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.45,7.27,26.68,26.82,24.1,1.09,1.16,42.59,18.58,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,40.30219796426479,6.203953118982735,1.802197964264792
1675,2023-06-16 11:24:00.202,0,0,0,0,13.74,5.43,33.5,10.7,38.5,58.6,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.39,7.22,26.68,26.82,24.1,1.09,1.16,42.61,18.51,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,40.144660581473374,6.203953118982735,1.6446605814733744
1676,2023-06-16 11:24:00.503,0,0,0,0,13.72,5.42,33.5,10.7,38.5,58.6,3050,0,22.5,40.0,42.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.39,7.22,26.67,26.81,24.1,1.09,1.16,42.63,18.81,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,40.08152817242353,6.266428203494524,1.581528172423532
1677,2023-06-16 11:24:00.702,0,0,0,0,13.72,5.41,33.5,10.7,38.5,58.6,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.32,7.16,26.67,26.81,24.1,1.09,1.16,42.59,18.81,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,40.08152817242353,6.328988885987098,1.581528172423532
1678,2023-06-16 11:24:01.002,0,0,0,0,13.72,5.4,33.5,10.6,38.4,58.8,3050,0,22.5,40.0,42.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.32,7.16,26.67,26.82,24.1,1.09,1.16,42.59,18.74,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,40.08152817242353,6.291635446422083,1.6815281724235334
1679,2023-06-16 11:24:01.202,0,0,0,0,13.74,5.4,33.5,10.6,38.4,58.8,3050,0,22.5,40.0,42.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.26,7.09,26.67,26.82,24.1,1.09,1.16,42.6,18.99,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,40.144660581473374,6.291635446422083,1.7446605814733758
1680,2023-06-16 11:24:01.502,0,0,0,0,13.74,5.4,33.5,10.6,38.4,58.8,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.26,7.09,26.67,26.82,24.1,1.09,1.16,42.54,18.99,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,40.144660581473374,6.291635446422083,1.7446605814733758
1681,2023-06-16 11:24:01.802,0,0,0,0,13.74,5.39,33.5,10.5,38.4,59.0,3050,0,22.5,40.0,42.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.2,7.04,26.68,26.82,24.1,1.09,1.16,42.54,18.88,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,40.144660581473374,6.254368166205211,1.7446605814733758
1682,2023-06-16 11:24:02.002,0,0,0,0,13.79,5.39,33.5,10.5,38.4,59.0,3050,0,22.5,40.5,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.2,7.04,26.68,26.84,24.1,1.09,1.16,42.55,18.94,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,40.30219796426479,6.254368166205211,1.9021979642647935
1683,2023-06-16 11:24:02.302,0,0,0,0,13.72,5.39,33.5,10.5,38.4,59.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.14,6.97,26.67,26.84,24.1,1.09,1.17,42.55,18.94,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,40.08152817242353,6.254368166205211,1.6815281724235334
1684,2023-06-16 11:24:02.702,0,0,0,0,13.72,5.39,33.5,10.5,38.4,59.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.08,6.97,26.67,26.81,24.1,1.09,1.17,42.54,18.6,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,40.08152817242353,6.254368166205211,1.6815281724235334
1685,2023-06-16 11:24:02.902,0,0,0,0,13.72,5.38,33.6,10.3,38.4,59.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.08,6.9,26.68,26.83,24.1,1.09,1.16,42.53,18.5,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,40.08152817242353,6.11718732819843,1.6815281724235334
1686,2023-06-16 11:24:03.203,0,0,0,0,13.72,5.37,33.6,10.3,38.4,59.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.01,6.84,26.68,26.83,24.1,1.09,1.16,42.53,18.5,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,40.08152817242353,6.180093216729166,1.6815281724235334
1687,2023-06-16 11:24:03.401,0,0,0,0,13.69,5.36,33.6,10.3,38.4,59.2,3050,0,22.5,39.5,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.01,6.84,26.67,26.83,24.1,1.09,1.16,42.53,18.83,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,39.98670318490878,6.243086117600161,1.586703184908778
1688,2023-06-16 11:24:03.702,0,0,0,0,13.74,5.36,33.6,10.3,38.4,59.2,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.93,6.77,26.67,26.83,24.1,1.09,1.16,42.55,18.8,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,40.144660581473374,6.243086117600161,1.7446605814733758
1689,2023-06-16 11:24:03.901,0,0,0,0,13.72,5.36,33.6,10.2,38.4,59.2,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.93,6.77,26.68,26.84,24.1,1.09,1.16,42.56,18.8,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,40.08152817242353,6.143086117600159,1.6815281724235334
1690,2023-06-16 11:24:04.202,0,0,0,0,13.72,5.36,33.6,10.2,38.4,59.2,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.88,6.71,26.67,26.84,24.1,1.09,1.16,42.56,19.09,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,40.08152817242353,6.143086117600159,1.6815281724235334
1691,2023-06-16 11:24:04.502,0,0,0,0,13.74,5.35,33.6,10.2,38.3,59.4,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.88,6.71,26.67,26.82,24.1,1.09,1.16,42.53,19.35,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,40.144660581473374,6.2061663181012925,1.8446605814733772
1692,2023-06-16 11:24:04.702,0,0,0,0,13.69,5.33,33.6,10.2,38.3,59.4,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.82,6.66,26.69,26.82,24.1,1.09,1.16,42.53,19.35,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,39.98670318490878,6.33258977464784,1.6867031849087795
1693,2023-06-16 11:24:05.002,0,0,0,0,13.69,5.33,33.6,10.2,38.3,59.4,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.82,6.66,26.69,26.84,24.1,1.09,1.16,42.53,19.28,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,39.98670318490878,6.33258977464784,1.6867031849087795
1694,2023-06-16 11:24:05.201,0,0,0,0,13.62,5.32,33.6,10.2,38.3,59.4,3050,0,22.5,39.5,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.77,6.59,26.67,26.84,24.1,1.09,1.16,42.62,19.28,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,39.764852151666105,6.39593361279999,1.4648521516661077
1695,2023-06-16 11:24:05.502,0,0,0,0,13.67,5.3,33.6,10.1,38.3,59.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.77,6.59,26.67,26.85,24.1,1.09,1.16,42.58,19.28,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,39.923402029235945,6.422886975580843,1.6234020292359475
1696,2023-06-16 11:24:05.701,0,0,0,0,13.67,5.32,33.6,10.1,38.3,59.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.7,6.53,26.69,26.85,24.1,1.09,1.16,42.58,18.83,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,39.923402029235945,6.29593361279999,1.6234020292359475
1697,2023-06-16 11:24:06.002,0,0,0,0,13.67,5.31,33.6,10.1,38.3,59.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.7,6.53,26.69,26.84,24.1,1.09,1.16,42.52,18.61,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,39.923402029235945,6.35936591481701,1.6234020292359475
1698,2023-06-16 11:24:06.302,0,0,0,0,13.67,5.31,33.6,9.9,38.3,59.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.63,6.46,26.68,26.84,24.1,1.09,1.16,42.52,18.61,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,39.923402029235945,6.159365914817011,1.6234020292359475
1699,2023-06-16 11:24:06.501,0,0,0,0,13.67,5.31,33.6,9.9,38.3,59.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.57,6.46,26.68,26.85,24.1,1.09,1.16,42.58,18.77,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,39.923402029235945,6.159365914817011,1.6234020292359475
1700,2023-06-16 11:24:06.801,0,0,0,0,13.67,5.29,33.6,9.9,38.3,59.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.57,6.4,26.69,26.85,24.1,1.09,1.16,42.59,19.05,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,39.923402029235945,6.286497091524689,1.6234020292359475
1701,2023-06-16 11:24:07.002,0,0,0,0,13.64,5.29,33.6,9.9,38.3,59.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.51,6.4,26.69,26.85,24.1,1.09,1.16,42.58,19.05,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,39.828323122371785,6.286497091524689,1.5283231223717877
1702,2023-06-16 11:24:07.401,0,0,0,0,13.67,5.28,33.6,9.8,38.3,59.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.51,6.34,26.69,26.86,24.1,1.09,1.16,42.58,19.05,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,39.923402029235945,6.250196560643236,1.6234020292359475
1703,2023-06-16 11:24:07.602,0,0,0,0,13.64,5.29,33.6,9.8,38.3,59.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.45,6.34,26.69,26.86,24.1,1.09,1.16,42.58,19.27,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,39.828323122371785,6.186497091524689,1.5283231223717877
1704,2023-06-16 11:24:07.802,0,0,0,0,13.69,5.28,33.6,9.8,38.3,59.9,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.45,6.3,26.69,26.85,24.1,1.09,1.16,42.58,19.27,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,39.98670318490878,6.250196560643236,1.6867031849087795
1705,2023-06-16 11:24:08.101,0,0,0,0,13.6,5.27,33.6,9.8,38.3,59.9,3050,0,22.5,39.5,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.3,26.69,26.85,24.1,1.09,1.16,42.58,19.49,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,39.7013129533571,6.313985682505336,1.401312953357106
1706,2023-06-16 11:24:08.302,0,0,0,0,13.64,5.27,33.6,9.8,38.3,59.9,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.24,26.69,26.85,24.1,1.09,1.16,42.58,20.01,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,39.828323122371785,6.313985682505336,1.5283231223717877
1707,2023-06-16 11:24:08.701,0,0,0,0,13.62,5.27,33.6,9.8,38.3,59.9,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.34,6.17,26.69,26.85,24.1,1.09,1.16,42.58,20.01,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,39.764852151666105,6.313985682505336,1.4648521516661077
1708,2023-06-16 11:24:08.901,0,0,0,0,13.62,5.27,33.6,9.6,38.2,60.1,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.34,6.17,26.68,26.85,24.1,1.09,1.16,42.54,19.97,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,39.764852151666105,6.113985682505335,1.564852151666102
1709,2023-06-16 11:24:09.202,0,0,0,0,13.62,5.26,33.6,9.6,38.2,60.1,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.3,6.11,26.68,26.85,24.1,1.09,1.17,42.56,19.97,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,39.764852151666105,6.177864758264809,1.564852151666102
1710,2023-06-16 11:24:09.402,0,0,0,0,13.64,5.24,33.6,9.6,38.2,60.1,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.3,6.11,26.69,26.86,24.1,1.09,1.16,42.56,19.81,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,39.828323122371785,6.305893984082649,1.628323122371782
1711,2023-06-16 11:24:09.701,0,0,0,0,13.6,5.24,33.6,9.6,38.2,60.1,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.23,6.05,26.69,26.86,24.1,1.09,1.16,42.58,19.38,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,39.7013129533571,6.305893984082649,1.5013129533571004
1712,2023-06-16 11:24:10.001,0,0,0,0,13.6,5.24,33.6,9.5,38.1,60.3,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.23,6.05,26.7,26.85,24.1,1.09,1.16,42.56,19.32,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,39.7013129533571,6.20589398408265,1.6013129533571018
1713,2023-06-16 11:24:10.302,0,0,0,0,13.6,5.25,33.6,9.5,38.1,60.3,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.16,6.0,26.7,26.85,24.1,1.09,1.16,42.56,19.32,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,39.7013129533571,6.141834090671352,1.6013129533571018
1714,2023-06-16 11:24:10.501,0,0,0,0,13.6,5.25,33.6,9.5,38.1,60.3,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.16,6.0,26.7,26.86,24.1,1.09,1.16,42.55,19.1,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,39.7013129533571,6.141834090671352,1.6013129533571018
1715,2023-06-16 11:24:10.701,0,0,0,0,13.62,5.25,33.6,9.5,38.1,60.3,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.1,5.94,26.69,26.86,24.1,1.09,1.17,42.59,18.83,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,39.764852151666105,6.141834090671352,1.6648521516661035
1716,2023-06-16 11:24:11.101,0,0,0,0,13.62,5.22,33.6,9.4,38.1,60.5,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.1,5.94,26.69,26.87,24.1,1.09,1.16,42.59,18.83,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,39.764852151666105,6.234286679459354,1.6648521516661035
1717,2023-06-16 11:24:11.302,0,0,0,0,13.62,5.24,33.6,9.4,38.1,60.5,3050,0,22.5,40.5,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.04,5.87,26.68,26.86,24.1,1.09,1.16,42.58,18.45,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,39.764852151666105,6.10589398408265,1.6648521516661035
1718,2023-06-16 11:24:11.603,0,0,0,0,13.6,5.23,33.6,9.4,38.1,60.5,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.97,5.87,26.68,26.86,24.1,1.09,1.16,42.61,18.55,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,39.7013129533571,6.170044744475854,1.6013129533571018
1719,2023-06-16 11:24:11.802,0,0,0,0,13.6,5.22,33.6,9.4,38.1,60.5,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.97,5.82,26.69,26.88,24.1,1.09,1.16,42.61,18.55,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,39.7013129533571,6.234286679459354,1.6013129533571018
1720,2023-06-16 11:24:12.102,0,0,0,0,13.64,5.2,33.6,9.3,38.1,60.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.92,5.82,26.69,26.88,24.1,1.09,1.16,42.65,18.56,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,39.828323122371785,6.263045311858253,1.7283231223717834
1721,2023-06-16 11:24:12.302,0,0,0,0,13.62,5.2,33.6,9.3,38.1,60.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.92,5.76,26.69,26.87,24.1,1.09,1.16,42.6,18.32,56.56,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,39.764852151666105,6.263045311858253,1.6648521516661035
1722,2023-06-16 11:24:12.601,0,0,0,0,13.6,5.2,33.6,9.3,38.1,60.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.86,5.76,26.69,26.87,24.1,1.09,1.16,42.6,18.32,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,39.7013129533571,6.263045311858253,1.6013129533571018
1723,2023-06-16 11:24:12.903,0,0,0,0,13.62,5.21,33.6,9.3,38.1,60.6,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.86,5.7,26.68,26.87,24.1,1.09,1.16,42.53,17.97,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,39.764852151666105,6.19862009828471,1.6648521516661035
1724,2023-06-16 11:24:13.102,0,0,0,0,13.57,5.19,33.6,9.3,38.1,60.6,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.78,5.63,26.68,26.87,24.1,1.09,1.16,42.57,17.97,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,2.972437367245959,39.60587584965367,6.3275626327540415,1.5058758496536697
1725,2023-06-16 11:24:13.402,0,0,0,0,13.6,5.18,33.6,9.1,38.1,60.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.78,5.63,26.68,26.87,24.1,1.09,1.16,42.57,17.65,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,39.7013129533571,6.192172375224834,1.6013129533571018
1726,2023-06-16 11:24:13.602,0,0,0,0,13.57,5.19,33.6,9.1,38.1,60.8,3050,0,22.5,39.5,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,5.56,26.68,26.87,24.1,1.09,1.16,42.53,17.92,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,2.972437367245959,39.60587584965367,6.1275626327540405,1.5058758496536697
1727,2023-06-16 11:24:13.902,0,0,0,0,13.52,5.18,33.6,9.1,38.1,60.8,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,5.56,26.69,26.87,24.1,1.09,1.16,42.57,17.92,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,39.44647040564479,6.192172375224834,1.3464704056447871
1728,2023-06-16 11:24:14.101,0,0,0,0,13.6,5.17,33.6,9.1,38.1,60.8,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,5.51,26.69,26.87,24.1,1.09,1.16,42.57,18.22,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,39.7013129533571,6.2568748552154485,1.6013129533571018
1729,2023-06-16 11:24:14.401,0,0,0,0,13.57,5.17,33.6,9.0,38.0,61.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,5.51,26.7,26.87,24.1,1.09,1.16,42.51,17.91,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,39.60587584965367,6.156874855215449,1.6058758496536711
1730,2023-06-16 11:24:14.702,0,0,0,0,13.6,5.17,33.6,9.0,38.0,61.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.61,5.44,26.7,26.87,24.1,1.09,1.16,42.53,17.91,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,39.7013129533571,6.156874855215449,1.7013129533571032
1731,2023-06-16 11:24:14.902,0,0,0,0,13.55,5.15,33.6,9.0,38.0,61.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.61,5.44,26.69,26.87,24.1,1.09,1.16,42.53,18.06,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,39.54216532220522,6.286559300068745,1.5421653222052214
1732,2023-06-16 11:24:15.201,0,0,0,0,13.55,5.16,33.6,9.0,38.0,61.0,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.58,5.39,26.69,26.87,24.1,1.09,1.16,42.56,17.68,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,39.54216532220522,6.221670390374754,1.5421653222052214
1733,2023-06-16 11:24:15.402,0,0,0,0,13.55,5.14,33.6,8.8,38.0,61.1,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.58,5.39,26.7,26.87,24.1,1.09,1.16,42.58,17.68,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,39.54216532220522,6.15154190539123,1.5421653222052214
1734,2023-06-16 11:24:15.801,0,0,0,0,13.6,5.15,33.6,8.8,38.0,61.1,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.51,5.34,26.69,26.87,24.1,1.09,1.16,42.58,18.27,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,39.7013129533571,6.086559300068746,1.7013129533571032
1735,2023-06-16 11:24:16.003,0,0,0,0,13.52,5.16,33.6,8.8,38.0,61.1,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.51,5.34,26.69,26.86,24.1,1.09,1.16,42.54,18.12,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,39.44647040564479,6.021670390374755,1.4464704056447886
1736,2023-06-16 11:24:16.302,0,0,0,0,13.55,5.14,33.6,8.8,38.0,61.1,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.45,5.28,26.7,26.86,24.1,1.09,1.16,42.58,18.12,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,39.54216532220522,6.15154190539123,1.5421653222052214
1737,2023-06-16 11:24:16.501,0,0,0,0,13.52,5.13,33.6,8.8,38.0,61.3,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.45,5.28,26.7,26.86,24.1,1.09,1.16,42.58,18.7,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,39.44647040564479,6.216618529179687,1.4464704056447886
1738,2023-06-16 11:24:16.702,0,0,0,0,13.52,5.13,33.6,8.8,38.0,61.3,3050,0,22.5,39.5,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,5.21,26.69,26.86,24.1,1.09,1.16,42.56,18.59,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,39.44647040564479,6.216618529179687,1.4464704056447886
1739,2023-06-16 11:24:17.102,0,0,0,0,13.52,5.12,33.6,8.8,38.0,61.3,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,5.21,26.69,26.87,24.1,1.09,1.16,42.48,18.59,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,39.44647040564479,6.2817894960258975,1.4464704056447886
1740,2023-06-16 11:24:17.301,0,0,0,0,13.5,5.12,33.6,8.8,38.0,61.3,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.32,5.16,26.7,26.87,24.1,1.09,1.16,42.48,18.64,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,39.38258745425043,6.2817894960258975,1.3825874542504266
1741,2023-06-16 11:24:17.602,0,0,0,0,13.57,5.12,33.6,8.6,38.0,61.3,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.16,26.7,26.87,24.1,1.09,1.16,42.62,18.69,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,39.60587584965367,6.0817894960258965,1.6058758496536711
1742,2023-06-16 11:24:17.801,0,0,0,0,13.52,5.09,33.6,8.6,38.0,61.3,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.09,26.71,26.87,24.1,1.09,1.16,42.57,18.69,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,39.44647040564479,6.277871727426918,1.4464704056447886
1743,2023-06-16 11:24:18.103,0,0,0,0,13.55,5.11,33.7,8.6,37.9,61.5,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.2,5.09,26.71,26.87,24.1,1.09,1.16,42.57,18.9,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,39.54216532220522,6.147055132289529,1.6421653222052228
1744,2023-06-16 11:24:18.302,0,0,0,0,13.5,5.09,33.7,8.6,37.9,61.5,3050,0,22.5,40.0,43.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.2,5.04,26.7,26.88,24.1,1.09,1.16,42.52,19.0,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,39.38258745425043,6.277871727426918,1.482587454250428
1745,2023-06-16 11:24:18.702,0,0,0,0,13.52,5.08,33.7,8.6,37.9,61.5,3050,0,22.5,40.0,43.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.16,4.98,26.7,26.88,24.1,1.09,1.16,42.57,19.0,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,39.44647040564479,6.343423347979046,1.54647040564479
1746,2023-06-16 11:24:18.901,0,0,0,0,13.5,5.09,33.7,8.5,37.9,61.6,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.16,4.98,26.7,26.9,24.1,1.09,1.16,42.57,18.93,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,39.38258745425043,6.177871727426918,1.482587454250428
1747,2023-06-16 11:24:19.102,0,0,0,0,13.48,5.09,33.7,8.5,37.9,61.6,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.1,4.91,26.7,26.9,24.1,1.09,1.16,42.56,18.89,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,39.318635224215484,6.177871727426918,1.4186352242154854
1748,2023-06-16 11:24:19.402,0,0,0,0,13.48,5.08,33.7,8.5,37.9,61.6,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.1,4.91,26.7,26.88,24.1,1.09,1.16,42.62,18.89,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,39.318635224215484,6.243423347979046,1.4186352242154854
1749,2023-06-16 11:24:19.602,0,0,0,0,13.48,5.07,33.7,8.5,37.9,61.6,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.02,4.87,26.7,26.88,24.1,1.09,1.16,42.62,18.79,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,39.318635224215484,6.309070961332452,1.4186352242154854
1750,2023-06-16 11:24:19.903,0,0,0,0,13.48,5.07,33.7,8.3,37.9,61.8,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.02,4.87,26.69,26.88,24.1,1.09,1.16,42.64,18.81,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,39.318635224215484,6.109070961332453,1.4186352242154854
1751,2023-06-16 11:24:20.202,0,0,0,0,13.5,5.07,33.7,8.3,37.9,61.8,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,4.82,26.69,26.88,24.1,1.09,1.16,42.64,18.81,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,39.38258745425043,6.109070961332453,1.482587454250428
1752,2023-06-16 11:24:20.401,0,0,0,0,13.48,5.08,33.7,8.3,37.9,61.8,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.97,4.82,26.7,26.89,24.1,1.09,1.16,42.62,18.67,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,39.318635224215484,6.043423347979047,1.4186352242154854
1753,2023-06-16 11:24:20.703,0,0,0,0,13.48,5.07,33.7,8.3,37.9,61.8,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.9,4.76,26.7,26.89,24.1,1.09,1.16,42.53,18.5,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,39.318635224215484,6.109070961332453,1.4186352242154854
1754,2023-06-16 11:24:20.902,0,0,0,0,13.5,5.05,33.7,8.3,37.8,62.0,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.9,4.76,26.69,26.88,24.1,1.09,1.16,42.53,18.5,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,39.38258745425043,6.240655509887564,1.5825874542504295
1755,2023-06-16 11:24:21.201,0,0,0,0,13.48,5.05,33.7,8.3,37.8,62.0,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.85,4.7,26.71,26.88,24.1,1.09,1.16,42.53,18.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,39.318635224215484,6.240655509887564,1.5186352242154868
1756,2023-06-16 11:24:21.502,0,0,0,0,13.48,5.05,33.7,8.3,37.8,62.0,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.85,4.7,26.71,26.87,24.1,1.09,1.16,42.55,18.5,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,39.318635224215484,6.240655509887564,1.5186352242154868
1757,2023-06-16 11:24:21.704,0,0,0,0,13.48,5.04,33.7,8.3,37.8,62.0,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.79,4.64,26.68,26.87,24.1,1.09,1.16,42.55,18.5,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,39.318635224215484,6.3065931214481346,1.5186352242154868
1758,2023-06-16 11:24:21.902,0,0,0,0,13.5,5.05,33.7,8.1,37.8,62.0,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.79,4.64,26.68,26.89,24.1,1.09,1.16,42.51,18.73,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,39.38258745425043,6.0406555098875625,1.5825874542504295
1759,2023-06-16 11:24:22.201,0,0,0,0,13.45,5.04,33.7,8.1,37.8,62.0,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.75,4.57,26.7,26.89,24.1,1.09,1.16,42.53,18.73,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,39.222576592799726,6.1065931214481335,1.4225765927997287
1760,2023-06-16 11:24:22.501,0,0,0,0,13.45,5.01,33.7,8.1,37.8,62.1,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.75,4.57,26.7,26.89,24.1,1.09,1.16,42.53,19.05,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,39.222576592799726,6.304991402822713,1.4225765927997287
1761,2023-06-16 11:24:22.802,0,0,0,0,13.43,5.03,33.7,8.1,37.8,62.1,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.7,4.53,26.7,26.89,24.1,1.09,1.16,42.59,19.21,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,39.15845038713792,6.1726280785546574,1.3584503871379212
1762,2023-06-16 11:24:23.102,0,0,0,0,13.45,5.01,33.7,8.1,37.8,62.1,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.62,4.53,26.7,26.89,24.1,1.09,1.16,42.55,19.21,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,39.222576592799726,6.304991402822713,1.4225765927997287
1763,2023-06-16 11:24:23.403,0,0,0,0,13.43,5.01,33.7,8.0,37.8,62.3,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.62,4.47,26.7,26.9,24.1,1.09,1.16,42.55,19.24,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,39.15845038713792,6.2049914028227136,1.3584503871379212
1764,2023-06-16 11:24:23.601,0,0,0,0,13.45,5.01,33.7,8.0,37.8,62.3,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.57,4.42,26.7,26.9,24.1,1.09,1.16,42.56,19.1,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,39.222576592799726,6.2049914028227136,1.4225765927997287
1765,2023-06-16 11:24:23.801,0,0,0,0,13.4,5.01,33.7,8.0,37.8,62.3,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.57,4.42,26.7,26.87,24.1,1.09,1.16,42.59,18.68,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,39.0621299527329,6.2049914028227136,1.2621299527329057
1766,2023-06-16 11:24:24.203,0,0,0,0,13.43,5.01,33.7,8.0,37.8,62.3,3000,0,22.5,39.5,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.52,4.35,26.7,26.87,24.1,1.09,1.16,42.59,18.68,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,39.15845038713792,6.2049914028227136,1.3584503871379212
1767,2023-06-16 11:24:24.403,0,0,0,0,13.4,5.0,33.7,7.8,37.7,62.5,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.52,4.35,26.71,26.88,24.1,1.09,1.16,42.55,18.12,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,39.0621299527329,6.071320461470111,1.3621299527329
1768,2023-06-16 11:24:24.703,0,0,0,0,13.45,5.0,33.7,7.8,37.7,62.5,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.45,4.31,26.71,26.88,24.1,1.09,1.16,42.46,17.58,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,39.222576592799726,6.071320461470111,1.522576592799723
1769,2023-06-16 11:24:24.901,0,0,0,0,13.43,5.0,33.7,7.8,37.7,62.5,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.45,4.31,26.71,26.86,24.1,1.09,1.16,42.46,17.58,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,39.15845038713792,6.071320461470111,1.4584503871379155
1770,2023-06-16 11:24:25.102,0,0,0,0,13.4,5.0,33.7,7.8,37.7,62.5,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.41,4.24,26.71,26.86,24.1,1.09,1.16,42.53,16.98,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,39.0621299527329,6.071320461470111,1.3621299527329
1771,2023-06-16 11:24:25.503,0,0,0,0,13.43,4.98,33.8,7.7,37.7,62.6,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.41,4.24,26.71,26.89,24.1,1.09,1.16,42.56,16.98,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,39.15845038713792,6.104275114990014,1.4584503871379155
1772,2023-06-16 11:24:25.702,0,0,0,0,13.43,4.97,33.8,7.7,37.7,62.6,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.33,4.19,26.7,26.89,24.1,1.09,1.16,42.56,17.03,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,39.15845038713792,6.170901412997591,1.4584503871379155
1773,2023-06-16 11:24:26.001,0,0,0,0,13.45,4.96,33.8,7.7,37.7,62.6,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.33,4.19,26.7,26.89,24.1,1.09,1.16,42.55,17.62,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,39.222576592799726,6.237627497215226,1.522576592799723
1774,2023-06-16 11:24:26.203,0,0,0,0,13.45,4.98,33.8,7.7,37.7,62.6,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.28,4.13,26.7,26.89,24.1,1.09,1.16,42.56,17.62,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,39.222576592799726,6.104275114990014,1.522576592799723
1775,2023-06-16 11:24:26.501,0,0,0,0,13.4,4.97,33.8,7.6,37.7,62.8,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.28,4.13,26.7,26.86,24.1,1.08,1.16,42.56,18.37,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,39.0621299527329,6.070901412997591,1.3621299527329
1776,2023-06-16 11:24:26.703,0,0,0,0,13.43,4.96,33.8,7.6,37.7,62.8,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.23,4.07,26.71,26.86,24.1,1.09,1.16,42.54,18.93,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,39.15845038713792,6.137627497215226,1.4584503871379155
1777,2023-06-16 11:24:27.103,0,0,0,0,13.36,4.96,33.8,7.6,37.6,62.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.23,4.07,26.71,26.87,24.1,1.09,1.16,42.59,18.93,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,38.93345699008182,6.137627497215226,1.333456990081821
1778,2023-06-16 11:24:27.302,0,0,0,0,13.43,4.96,33.8,7.6,37.6,62.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.16,4.02,26.7,26.88,24.1,1.09,1.16,42.59,18.79,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,39.15845038713792,6.137627497215226,1.558450387137917
1779,2023-06-16 11:24:27.502,0,0,0,0,13.4,4.95,33.7,7.6,37.6,62.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.11,4.02,26.7,26.88,24.1,1.09,1.16,42.64,18.73,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,39.0621299527329,6.204453724164045,1.4621299527329015
1780,2023-06-16 11:24:27.802,0,0,0,0,13.36,4.96,33.7,7.6,37.6,62.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.11,3.96,26.7,26.88,24.1,1.09,1.16,42.58,18.73,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,38.93345699008182,6.137627497215226,1.333456990081821
1781,2023-06-16 11:24:28.003,0,0,0,0,13.38,4.95,33.7,7.5,37.6,62.9,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.96,26.7,26.88,24.1,1.09,1.16,42.58,18.54,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,38.99782864934713,6.1044537241640455,1.397828649347126
1782,2023-06-16 11:24:28.401,0,0,0,0,13.38,4.95,33.7,7.5,37.6,62.9,3000,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.9,26.7,26.88,24.1,1.09,1.16,42.51,18.05,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,38.99782864934713,6.1044537241640455,1.397828649347126
1783,2023-06-16 11:24:28.702,0,0,0,0,13.4,4.94,33.7,7.5,37.6,62.9,3000,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.02,3.86,26.7,26.88,24.1,1.09,1.16,42.51,18.06,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,39.0621299527329,6.171380452376013,1.4621299527329015
1784,2023-06-16 11:24:29.001,0,0,0,0,13.4,4.93,33.8,7.4,37.5,63.1,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.02,3.86,26.72,26.88,24.1,1.09,1.16,42.48,18.06,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,39.0621299527329,6.13840804240615,1.562129952732903
1785,2023-06-16 11:24:29.201,0,0,0,0,13.36,4.94,33.8,7.4,37.5,63.1,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.94,3.8,26.7,26.88,24.1,1.09,1.16,42.48,17.58,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,38.93345699008182,6.0713804523760135,1.4334569900818224
1786,2023-06-16 11:24:29.401,0,0,0,0,13.38,4.94,33.8,7.4,37.5,63.1,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.94,3.8,26.7,26.89,24.1,1.09,1.16,42.53,17.47,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,38.99782864934713,6.0713804523760135,1.4978286493471273
1787,2023-06-16 11:24:29.802,0,0,0,0,13.36,4.91,33.8,7.4,37.5,63.1,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.89,3.74,26.7,26.89,24.1,1.09,1.16,42.54,17.47,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,38.93345699008182,6.272767260362764,1.4334569900818224
1788,2023-06-16 11:24:30.002,0,0,0,0,13.38,4.92,33.8,7.3,37.5,63.2,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.89,3.74,26.7,26.88,24.1,1.09,1.16,42.54,17.7,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,38.99782864934713,6.10553685685129,1.4978286493471273
1789,2023-06-16 11:24:30.302,0,0,0,0,13.36,4.91,33.8,7.3,37.5,63.2,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.68,26.71,26.88,24.1,1.09,1.16,42.49,17.69,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,38.93345699008182,6.172767260362764,1.4334569900818224
1790,2023-06-16 11:24:30.501,0,0,0,0,13.38,4.91,33.8,7.3,37.5,63.2,3050,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.68,26.71,26.88,24.1,1.09,1.16,42.49,17.69,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,38.99782864934713,6.172767260362764,1.4978286493471273
1791,2023-06-16 11:24:30.701,0,0,0,0,13.36,4.91,33.8,7.3,37.5,63.2,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.63,26.71,26.88,24.1,1.09,1.16,42.49,17.81,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,38.93345699008182,6.172767260362764,1.4334569900818224
1792,2023-06-16 11:24:31.001,0,0,0,0,13.38,4.88,33.8,7.3,37.5,63.2,3000,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.63,26.71,26.9,24.1,1.09,1.16,42.56,18.06,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.99782864934713,6.375071682991279,1.4978286493471273
1793,2023-06-16 11:24:31.302,0,0,0,0,13.36,4.88,33.8,7.3,37.5,63.2,3050,0,22.5,40.5,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.73,3.58,26.7,26.9,24.1,1.09,1.16,42.56,18.06,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.93345699008182,6.375071682991279,1.4334569900818224
1794,2023-06-16 11:24:31.601,0,0,0,0,13.36,4.88,33.8,7.1,37.5,63.4,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.73,3.58,26.7,26.89,24.1,1.09,1.16,42.56,18.63,56.5,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.93345699008182,6.175071682991279,1.4334569900818224
1795,2023-06-16 11:24:31.802,0,0,0,0,13.4,4.88,33.8,7.1,37.5,63.4,3000,0,22.5,39.5,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.68,3.53,26.7,26.9,24.1,1.09,1.16,42.62,18.86,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,39.0621299527329,6.175071682991279,1.562129952732903
1796,2023-06-16 11:24:32.004,0,0,0,0,13.38,4.88,33.8,7.1,37.5,63.4,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.53,26.7,26.9,24.1,1.08,1.16,42.62,18.86,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.99782864934713,6.175071682991279,1.4978286493471273
1797,2023-06-16 11:24:32.402,0,0,0,0,13.28,4.87,33.8,7.0,37.4,63.5,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.47,26.71,26.89,24.1,1.09,1.16,42.58,19.02,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,38.67526313985894,6.142712130968505,1.275263139858943
1798,2023-06-16 11:24:32.602,0,0,0,0,13.28,4.88,33.8,7.0,37.4,63.5,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.57,3.47,26.71,26.89,24.1,1.09,1.16,42.53,19.02,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.67526313985894,6.075071682991279,1.275263139858943
1799,2023-06-16 11:24:32.901,0,0,0,0,13.31,4.88,33.8,7.0,37.4,63.5,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.57,3.42,26.7,26.88,24.1,1.09,1.16,42.53,18.85,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.772218837726484,6.075071682991279,1.3722188377264857
1800,2023-06-16 11:24:33.102,0,0,0,0,13.31,4.88,33.8,7.0,37.4,63.5,3050,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.51,3.36,26.7,26.88,24.1,1.09,1.16,42.51,19.13,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,38.772218837726484,6.075071682991279,1.3722188377264857
1801,2023-06-16 11:24:33.401,0,0,0,0,13.28,4.87,33.7,6.9,37.4,63.7,3000,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.51,3.36,26.72,26.9,24.1,1.09,1.16,42.53,19.13,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,38.67526313985894,6.042712130968505,1.275263139858943
1802,2023-06-16 11:24:33.603,0,0,0,0,13.36,4.87,33.7,6.9,37.4,63.7,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.31,26.72,26.9,24.1,1.09,1.16,42.53,19.34,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,38.93345699008182,6.042712130968505,1.5334569900818238
1803,2023-06-16 11:24:33.908,0,0,0,0,13.28,4.84,33.7,6.9,37.4,63.7,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.31,26.71,26.91,24.1,1.09,1.16,42.58,19.27,56.62,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.67526313985894,6.246255648750003,1.275263139858943
1804,2023-06-16 11:24:34.202,0,0,0,0,13.28,4.87,33.7,6.9,37.4,63.7,3000,0,22.5,40.0,44.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.39,3.25,26.71,26.91,24.1,1.09,1.16,42.51,19.27,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,38.67526313985894,6.042712130968505,1.275263139858943
1805,2023-06-16 11:24:34.401,0,0,0,0,13.31,4.84,33.8,6.8,37.4,63.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.39,3.25,26.72,26.9,24.1,1.09,1.16,42.51,18.81,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.772218837726484,6.146255648750002,1.3722188377264857
1806,2023-06-16 11:24:34.703,0,0,0,0,13.31,4.84,33.8,6.8,37.4,63.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.35,3.21,26.72,26.9,24.1,1.09,1.16,42.53,18.5,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.772218837726484,6.146255648750002,1.3722188377264857
1807,2023-06-16 11:24:34.901,0,0,0,0,13.28,4.84,33.8,6.8,37.3,63.8,3000,0,22.5,39.5,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.35,3.21,26.73,26.91,24.1,1.09,1.16,42.57,18.5,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.67526313985894,6.146255648750002,1.3752631398589443
1808,2023-06-16 11:24:35.201,0,0,0,0,13.28,4.84,33.8,6.8,37.3,63.8,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.29,3.14,26.72,26.91,24.1,1.09,1.16,42.57,18.13,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.67526313985894,6.146255648750002,1.3752631398589443
