,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1809,2023-06-16 11:24:35.503,0,0,0,0,13.28,4.84,33.7,6.8,37.3,64.0,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.29,3.14,26.72,26.9,24.1,1.09,1.16,42.55,17.98,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.67526313985894,6.146255648750002,1.3752631398589443
1810,2023-06-16 11:24:35.802,0,0,0,0,13.28,4.83,33.7,6.6,37.3,64.0,3000,0,22.5,40.0,44.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.24,3.09,26.72,26.9,24.1,1.09,1.16,42.53,17.98,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,38.67526313985894,6.014312144304347,1.3752631398589443
1811,2023-06-16 11:24:36.001,0,0,0,0,13.31,4.84,33.7,6.6,37.3,64.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.24,3.09,26.72,26.91,24.1,1.09,1.16,42.53,18.19,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.772218837726484,5.946255648750002,1.472218837726487
1812,2023-06-16 11:24:36.302,0,0,0,0,13.24,4.84,33.7,6.6,37.3,64.0,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,3.03,26.72,26.91,24.1,1.08,1.16,42.57,17.85,56.52,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,38.5457393074326,5.946255648750002,1.2457393074326006
1813,2023-06-16 11:24:36.501,0,0,0,0,13.24,4.83,33.7,6.6,37.3,64.0,3000,0,22.5,40.5,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,3.03,26.72,26.9,24.1,1.08,1.16,42.53,17.85,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,38.5457393074326,6.014312144304347,1.2457393074326006
1814,2023-06-16 11:24:36.802,0,0,0,0,13.26,4.82,33.7,6.6,37.3,64.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,2.98,26.71,26.92,24.1,1.09,1.16,42.53,18.1,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,38.6105369537533,6.082473605988843,1.3105369537532994
1815,2023-06-16 11:24:37.102,0,0,0,0,13.24,4.82,33.8,6.5,37.3,64.1,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.09,2.98,26.71,26.92,24.1,1.09,1.16,42.59,18.3,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,38.5457393074326,5.982473605988844,1.2457393074326006
1816,2023-06-16 11:24:37.402,0,0,0,0,13.26,4.8,33.8,6.5,37.3,64.1,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.09,2.94,26.71,26.91,24.1,1.09,1.16,42.58,18.3,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.6105369537533,6.119112974439645,1.3105369537532994
1817,2023-06-16 11:24:37.602,0,0,0,0,13.24,4.8,33.8,6.5,37.3,64.1,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.03,2.88,26.71,26.91,24.1,1.09,1.16,42.58,18.34,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.5457393074326,6.119112974439645,1.2457393074326006
1818,2023-06-16 11:24:38.002,0,0,0,0,13.24,4.8,33.8,6.5,37.2,64.3,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.03,2.88,26.73,26.91,24.1,1.09,1.16,42.58,18.81,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.5457393074326,6.119112974439645,1.345739307432595
1819,2023-06-16 11:24:38.201,0,0,0,0,13.26,4.8,33.8,6.5,37.2,64.3,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.83,26.73,26.91,24.1,1.09,1.16,42.5,18.69,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.6105369537533,6.119112974439645,1.4105369537532937
1820,2023-06-16 11:24:38.502,0,0,0,0,13.28,4.8,33.8,6.5,37.2,64.3,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.98,2.83,26.73,26.91,24.1,1.09,1.16,42.5,18.69,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.67526313985894,6.119112974439645,1.4752631398589386
1821,2023-06-16 11:24:38.702,0,0,0,0,13.21,4.79,33.8,6.5,37.2,64.3,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.93,2.77,26.72,26.91,24.1,1.09,1.16,42.53,18.66,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,38.448408441307095,6.187591660169062,1.2484084413070917
1822,2023-06-16 11:24:39.002,0,0,0,0,13.26,4.79,33.8,6.3,37.2,64.4,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.93,2.77,26.72,26.93,24.1,1.09,1.16,42.53,18.36,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,38.6105369537533,5.987591660169062,1.4105369537532937
1823,2023-06-16 11:24:39.201,0,0,0,0,13.24,4.8,33.8,6.3,37.2,64.4,3000,0,22.5,40.5,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.72,26.73,26.93,24.1,1.09,1.16,42.56,18.36,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.5457393074326,5.919112974439645,1.345739307432595
1824,2023-06-16 11:24:39.503,0,0,0,0,13.26,4.8,33.8,6.3,37.2,64.4,3000,0,22.5,39.5,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.72,26.73,26.92,24.1,1.09,1.16,42.56,18.02,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,38.6105369537533,5.919112974439645,1.4105369537532937
1825,2023-06-16 11:24:39.801,0,0,0,0,13.26,4.76,33.8,6.3,37.2,64.4,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,2.68,26.72,26.92,24.1,1.09,1.16,42.49,18.04,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,38.6105369537533,6.193668444937418,1.4105369537532937
1826,2023-06-16 11:24:40.002,0,0,0,0,13.24,4.76,33.8,6.2,37.2,64.4,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,2.68,26.72,26.91,24.1,1.09,1.16,42.49,18.04,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,38.5457393074326,6.0936684449374185,1.345739307432595
1827,2023-06-16 11:24:40.302,0,0,0,0,13.24,4.75,33.8,6.2,37.2,64.4,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.77,2.61,26.72,26.91,24.1,1.09,1.16,42.47,17.87,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,38.5457393074326,6.1625756073757545,1.345739307432595
1828,2023-06-16 11:24:40.502,0,0,0,0,13.24,4.76,33.8,6.2,37.1,64.6,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.71,2.61,26.72,26.92,24.1,1.09,1.16,42.46,17.56,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,38.5457393074326,6.0936684449374185,1.4457393074325964
1829,2023-06-16 11:24:40.802,0,0,0,0,13.26,4.76,33.8,6.2,37.1,64.6,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.71,2.57,26.71,26.91,24.1,1.09,1.16,42.46,17.56,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,38.6105369537533,6.0936684449374185,1.510536953753295
1830,2023-06-16 11:24:41.003,0,0,0,0,13.24,4.76,33.8,6.2,37.1,64.6,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.68,2.57,26.71,26.91,24.1,1.09,1.16,42.54,17.66,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,38.5457393074326,6.0936684449374185,1.4457393074325964
1831,2023-06-16 11:24:41.402,0,0,0,0,13.26,4.75,33.8,6.1,37.1,64.7,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.68,2.52,26.73,26.93,24.1,1.09,1.16,42.55,17.66,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,38.6105369537533,6.062575607375754,1.510536953753295
1832,2023-06-16 11:24:41.603,0,0,0,0,13.26,4.74,33.8,6.1,37.1,64.7,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,2.47,26.73,26.93,24.1,1.09,1.16,42.55,17.87,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,38.6105369537533,6.131590888568189,1.510536953753295
1833,2023-06-16 11:24:41.903,0,0,0,0,13.21,4.75,33.8,6.1,37.1,64.7,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,2.47,26.73,26.94,24.1,1.08,1.16,42.55,18.1,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,38.448408441307095,6.062575607375754,1.3484084413070931
1834,2023-06-16 11:24:42.102,0,0,0,0,13.21,4.74,33.8,6.1,37.1,64.7,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.56,2.41,26.73,26.94,24.1,1.08,1.16,42.56,17.8,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,38.448408441307095,6.131590888568189,1.3484084413070931
1835,2023-06-16 11:24:42.402,0,0,0,0,13.19,4.73,33.8,6.0,37.1,64.8,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.56,2.41,26.74,26.92,24.1,1.09,1.16,42.56,17.8,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,38.38343132568002,6.100714693052566,1.28343132568002
1836,2023-06-16 11:24:42.703,0,0,0,0,13.24,4.74,33.8,6.0,37.1,64.8,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.5,2.37,26.74,26.92,24.1,1.09,1.16,42.57,17.67,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,38.5457393074326,6.031590888568189,1.4457393074325964
1837,2023-06-16 11:24:42.902,0,0,0,0,13.21,4.73,33.8,6.0,37.1,64.8,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.5,2.37,26.73,26.94,24.1,1.09,1.16,42.54,17.67,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,38.448408441307095,6.100714693052566,1.3484084413070931
1838,2023-06-16 11:24:43.102,0,0,0,0,13.19,4.73,33.8,6.0,37.1,64.8,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,2.31,26.73,26.94,24.1,1.09,1.16,42.54,17.44,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,38.38343132568002,6.100714693052566,1.28343132568002
1839,2023-06-16 11:24:43.402,0,0,0,0,13.21,4.73,33.8,6.0,37.1,64.8,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,2.31,26.74,26.92,24.1,1.09,1.16,42.56,17.76,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,38.448408441307095,6.100714693052566,1.3484084413070931
1840,2023-06-16 11:24:43.602,0,0,0,0,13.19,4.72,33.8,5.9,37.0,65.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.4,2.26,26.74,26.92,24.1,1.09,1.16,42.52,17.76,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,38.38343132568002,6.069947427753755,1.3834313256800215
1841,2023-06-16 11:24:43.904,0,0,0,0,13.21,4.71,33.8,5.9,37.0,65.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.4,2.26,26.73,26.93,24.1,1.09,1.16,42.52,17.76,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,38.448408441307095,6.139289502002919,1.4484084413070946
1842,2023-06-16 11:24:44.202,0,0,0,0,13.21,4.71,33.8,5.9,37.0,65.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.35,2.22,26.73,26.93,24.1,1.09,1.16,42.53,18.08,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,38.448408441307095,6.139289502002919,1.4484084413070946
1843,2023-06-16 11:24:44.403,0,0,0,0,13.19,4.7,33.8,5.9,37.0,65.0,3000,0,22.5,39.5,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.35,2.22,26.73,26.93,24.1,1.09,1.16,42.51,18.08,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,38.38343132568002,6.208741327555538,1.3834313256800215
1844,2023-06-16 11:24:44.702,0,0,0,0,13.19,4.71,33.7,5.8,37.0,65.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.15,26.73,26.93,24.1,1.09,1.16,42.51,17.65,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,38.38343132568002,6.0392895020029185,1.3834313256800215
1845,2023-06-16 11:24:44.902,0,0,0,0,13.16,4.7,33.7,5.8,37.0,65.0,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.15,26.73,26.93,24.1,1.09,1.16,42.55,17.68,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,38.285830373119495,6.108741327555538,1.285830373119495
1846,2023-06-16 11:24:45.201,0,0,0,0,13.21,4.7,33.7,5.8,37.0,65.1,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,2.11,26.74,26.93,24.1,1.09,1.16,42.54,17.68,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,38.448408441307095,6.108741327555538,1.4484084413070946
1847,2023-06-16 11:24:45.503,0,0,0,0,13.19,4.7,33.7,5.8,37.0,65.1,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,2.11,26.74,26.94,24.1,1.09,1.16,42.54,17.69,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,38.38343132568002,6.108741327555538,1.3834313256800215
1848,2023-06-16 11:24:45.701,0,0,0,0,13.16,4.7,33.7,5.8,37.0,65.1,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,2.04,26.72,26.94,24.1,1.09,1.16,42.54,17.69,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,38.285830373119495,6.108741327555538,1.285830373119495
1849,2023-06-16 11:24:45.902,0,0,0,0,13.16,4.69,33.7,5.6,37.0,65.3,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,2.04,26.72,26.93,24.1,1.09,1.16,42.54,17.69,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,38.285830373119495,5.978303318613063,1.285830373119495
1850,2023-06-16 11:24:46.202,0,0,0,0,13.19,4.68,33.7,5.6,37.0,65.3,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.99,26.73,26.93,24.1,1.09,1.16,42.58,17.83,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.38343132568002,6.0479758918414515,1.3834313256800215
1851,2023-06-16 11:24:46.402,0,0,0,0,13.21,4.68,33.7,5.6,37.0,65.3,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.99,26.73,26.92,24.1,1.09,1.16,42.58,17.83,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.448408441307095,6.0479758918414515,1.4484084413070946
1852,2023-06-16 11:24:46.802,0,0,0,0,13.16,4.68,33.7,5.6,37.0,65.3,3000,0,22.5,40.0,45.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.96,26.74,26.92,24.1,1.09,1.16,42.58,17.98,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.285830373119495,6.0479758918414515,1.285830373119495
1853,2023-06-16 11:24:47.003,0,0,0,0,13.14,4.68,33.8,5.5,36.9,65.5,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.96,26.74,26.93,24.1,1.09,1.16,42.56,18.28,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.220672608664586,5.947975891841452,1.3206726086645872
1854,2023-06-16 11:24:47.301,0,0,0,0,13.16,4.68,33.8,5.5,36.9,65.5,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,1.91,26.73,26.93,24.1,1.09,1.16,42.51,18.28,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.285830373119495,5.947975891841452,1.3858303731194965
1855,2023-06-16 11:24:47.502,0,0,0,0,13.16,4.68,33.8,5.5,36.9,65.5,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,1.91,26.73,26.93,24.1,1.09,1.16,42.51,18.73,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.285830373119495,5.947975891841452,1.3858303731194965
1856,2023-06-16 11:24:47.802,0,0,0,0,13.16,4.68,33.8,5.5,36.9,65.5,3000,0,22.5,40.0,45.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,1.86,26.75,26.94,24.1,1.09,1.16,42.56,18.28,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,38.285830373119495,5.947975891841452,1.3858303731194965
1857,2023-06-16 11:24:48.102,0,0,0,0,13.14,4.67,33.8,5.5,36.8,65.6,3000,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.95,1.86,26.75,26.94,24.1,1.09,1.16,42.57,18.28,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,38.220672608664586,6.017759466391283,1.4206726086645887
1858,2023-06-16 11:24:48.401,0,0,0,0,13.16,4.65,33.8,5.5,36.8,65.6,3000,0,22.5,40.5,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.95,1.81,26.75,26.94,24.1,1.09,1.16,42.57,17.61,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,38.285830373119495,6.157661308603963,1.485830373119498
1859,2023-06-16 11:24:48.602,0,0,0,0,13.14,4.66,33.8,5.5,36.8,65.6,3000,0,22.5,40.5,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,1.77,26.75,26.94,24.1,1.09,1.16,42.6,17.52,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,38.220672608664586,6.087654463918454,1.4206726086645887
1860,2023-06-16 11:24:48.803,0,0,0,0,13.09,4.67,33.8,5.5,36.8,65.6,3000,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,1.77,26.73,26.92,24.1,1.09,1.16,42.64,17.52,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,38.057460185801745,6.017759466391283,1.2574601858017473
1861,2023-06-16 11:24:49.202,0,0,0,0,13.12,4.63,33.7,5.3,36.8,65.7,3000,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.85,1.7,26.73,26.92,24.1,1.09,1.16,42.64,17.68,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,38.15544225162654,6.0980122489263975,1.3554422516265419
1862,2023-06-16 11:24:49.402,0,0,0,0,13.12,4.63,33.7,5.3,36.8,65.7,2950,0,22.5,40.0,45.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.85,1.7,26.74,26.93,24.1,1.09,1.16,42.59,18.27,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,38.15544225162654,6.0980122489263975,1.3554422516265419
1863,2023-06-16 11:24:49.701,0,0,0,0,13.09,4.65,33.7,5.3,36.8,65.7,3000,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,1.67,26.74,26.93,24.1,1.09,1.16,42.58,18.27,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,38.057460185801745,5.957661308603963,1.2574601858017473
1864,2023-06-16 11:24:50.001,0,0,0,0,13.09,4.63,33.7,5.3,36.8,65.7,3000,0,22.5,40.0,45.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,1.67,26.74,26.93,24.1,1.09,1.16,42.58,18.35,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,38.057460185801745,6.0980122489263975,1.2574601858017473
1865,2023-06-16 11:24:50.202,0,0,0,0,13.09,4.61,33.7,5.3,36.8,65.7,2950,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,1.61,26.73,26.93,24.1,1.08,1.16,42.54,18.13,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,38.057460185801745,6.2388157321066045,1.2574601858017473
1866,2023-06-16 11:24:50.502,0,0,0,0,13.09,4.61,33.8,5.3,36.8,65.8,2950,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,1.61,26.73,26.93,24.1,1.08,1.16,42.54,17.8,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,38.057460185801745,6.2388157321066045,1.2574601858017473
1867,2023-06-16 11:24:50.702,0,0,0,0,13.07,4.62,33.8,5.3,36.8,65.8,2950,0,22.5,40.0,45.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.55,26.75,26.95,24.1,1.09,1.16,42.58,17.8,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,37.992047507625614,6.168357205739926,1.1920475076256167
1868,2023-06-16 11:24:51.102,0,0,0,0,13.04,4.62,33.8,5.3,36.8,65.8,2950,0,22.5,40.0,45.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.64,1.55,26.75,26.95,24.1,1.09,1.16,42.58,17.66,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,37.89379105503167,6.168357205739926,1.093791055031673
1869,2023-06-16 11:24:51.302,0,0,0,0,13.12,4.61,33.8,5.3,36.8,65.8,2950,0,22.5,40.0,45.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.64,1.51,26.74,26.93,24.1,1.09,1.16,42.61,17.8,56.64,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,38.15544225162654,6.2388157321066045,1.3554422516265419
1870,2023-06-16 11:24:51.602,0,0,0,0,13.04,4.59,33.7,5.1,36.8,66.0,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,1.51,26.74,26.93,24.1,1.09,1.16,42.61,17.8,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.89379105503167,6.180075244643126,1.093791055031673
1871,2023-06-16 11:24:51.801,0,0,0,0,13.09,4.63,33.7,5.1,36.8,66.0,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,1.46,26.75,26.91,24.1,1.09,1.16,42.65,17.5,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,38.057460185801745,5.898012248926397,1.2574601858017473
1872,2023-06-16 11:24:52.001,0,0,0,0,13.09,4.61,33.7,5.1,36.8,66.0,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.55,1.46,26.75,26.91,24.1,1.09,1.16,42.56,17.44,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,38.057460185801745,6.038815732106604,1.2574601858017473
1873,2023-06-16 11:24:52.402,0,0,0,0,13.04,4.59,33.7,5.0,36.7,66.1,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.55,1.41,26.75,26.93,24.1,1.09,1.16,42.56,17.44,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.89379105503167,6.080075244643126,1.1937910550316673
1874,2023-06-16 11:24:52.602,0,0,0,0,13.09,4.59,33.7,5.0,36.7,66.1,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,1.41,26.75,26.93,24.1,1.09,1.16,42.54,17.57,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,38.057460185801745,6.080075244643126,1.3574601858017417
1875,2023-06-16 11:24:52.901,0,0,0,0,13.07,4.59,33.7,5.0,36.7,66.1,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,1.37,26.75,26.91,24.1,1.09,1.16,42.53,18.1,56.61,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.992047507625614,6.080075244643126,1.292047507625611
1876,2023-06-16 11:24:53.102,0,0,0,0,13.02,4.59,33.7,5.0,36.7,66.1,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.46,1.3,26.75,26.91,24.1,1.09,1.16,42.53,18.1,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.82819484597951,6.080075244643126,1.1281948459795075
1877,2023-06-16 11:24:53.402,0,0,0,0,13.04,4.59,33.7,4.9,36.6,66.2,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.46,1.3,26.75,26.93,24.1,1.09,1.16,42.49,18.7,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.89379105503167,5.9800752446431265,1.2937910550316687
1878,2023-06-16 11:24:53.603,0,0,0,0,13.04,4.59,33.7,4.9,36.6,66.2,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.42,1.27,26.75,26.93,24.1,1.09,1.16,42.42,18.55,56.6,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.89379105503167,5.9800752446431265,1.2937910550316687
1879,2023-06-16 11:24:54.001,0,0,0,0,13.04,4.59,33.7,4.9,36.6,66.2,2950,0,22.5,40.5,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.42,1.27,26.74,26.93,24.1,1.09,1.16,42.42,18.55,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.89379105503167,5.9800752446431265,1.2937910550316687
1880,2023-06-16 11:24:54.202,0,0,0,0,13.04,4.58,33.7,4.9,36.6,66.2,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.35,1.22,26.75,26.93,24.1,1.09,1.16,42.43,18.82,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,37.89379105503167,6.050877113036643,1.2937910550316687
1881,2023-06-16 11:24:54.403,0,0,0,0,13.02,4.59,33.7,4.8,36.6,66.2,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.35,1.22,26.75,26.93,24.1,1.09,1.16,42.44,18.59,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,37.82819484597951,5.880075244643126,1.228194845979509
1882,2023-06-16 11:24:54.802,0,0,0,0,13.02,4.58,33.7,4.8,36.6,66.2,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,1.17,26.74,26.93,24.1,1.09,1.16,42.44,18.59,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,37.82819484597951,5.9508771130366425,1.228194845979509
1883,2023-06-16 11:24:55.003,0,0,0,0,13.02,4.57,33.7,4.8,36.6,66.4,2950,0,22.5,39.5,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,1.17,26.74,26.93,24.1,1.09,1.16,42.54,18.57,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,37.82819484597951,6.021794315476245,1.228194845979509
1884,2023-06-16 11:24:55.301,0,0,0,0,13.04,4.58,33.7,4.8,36.6,66.4,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,1.14,26.75,26.93,24.1,1.09,1.16,42.57,18.05,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,37.89379105503167,5.9508771130366425,1.2937910550316687
1885,2023-06-16 11:24:55.602,0,0,0,0,13.0,4.55,33.7,4.8,36.6,66.4,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,1.14,26.75,26.94,24.1,1.09,1.16,42.57,18.05,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.762524882966034,6.163976516695402,1.1625248829660322
1886,2023-06-16 11:24:55.803,0,0,0,0,13.04,4.58,33.7,4.8,36.6,66.4,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.22,1.07,26.75,26.94,24.1,1.09,1.16,42.54,17.77,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,37.89379105503167,5.9508771130366425,1.2937910550316687
1887,2023-06-16 11:24:56.103,0,0,0,0,13.04,4.55,33.7,4.7,36.6,66.5,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,1.07,26.75,26.94,24.1,1.09,1.16,42.54,17.75,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.89379105503167,6.063976516695402,1.2937910550316687
1888,2023-06-16 11:24:56.302,0,0,0,0,13.02,4.55,33.7,4.7,36.6,66.5,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,1.03,26.74,26.94,24.1,1.09,1.16,42.51,17.75,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.82819484597951,6.063976516695402,1.228194845979509
1889,2023-06-16 11:24:56.701,0,0,0,0,13.0,4.55,33.7,4.7,36.6,66.5,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.13,0.98,26.74,26.94,24.1,1.09,1.16,42.51,17.3,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.762524882966034,6.063976516695402,1.1625248829660322
1890,2023-06-16 11:24:56.903,0,0,0,0,12.95,4.55,33.7,4.6,36.5,66.6,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.13,0.98,26.75,26.94,24.1,1.09,1.16,42.51,17.14,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.59802601055492,5.963976516695402,1.0980260105549178
1891,2023-06-16 11:24:57.202,0,0,0,0,13.0,4.54,33.7,4.6,36.5,66.6,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.07,0.94,26.75,26.94,24.1,1.09,1.16,42.54,17.14,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,37.762524882966034,6.0352424194538,1.2625248829660336
1892,2023-06-16 11:24:57.402,0,0,0,0,13.0,4.55,33.7,4.6,36.5,66.6,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.07,0.94,26.75,26.93,24.1,1.09,1.16,42.54,17.15,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.762524882966034,5.963976516695402,1.2625248829660336
1893,2023-06-16 11:24:57.602,0,0,0,0,13.02,4.54,33.7,4.6,36.5,66.6,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.02,0.9,26.75,26.93,24.1,1.09,1.16,42.58,17.22,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,37.82819484597951,6.0352424194538,1.3281948459795103
1894,2023-06-16 11:24:58.002,0,0,0,0,12.97,4.53,33.7,4.5,36.5,66.8,2950,0,22.5,39.5,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.02,0.9,26.73,26.93,24.1,1.08,1.16,42.47,17.22,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,37.66388121979554,6.006625464260935,1.1638812197955417
1895,2023-06-16 11:24:58.201,0,0,0,0,13.0,4.51,33.7,4.5,36.5,66.8,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.97,0.84,26.74,26.93,24.1,1.09,1.16,42.47,17.39,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.762524882966034,6.149744818738384,1.2625248829660336
1896,2023-06-16 11:24:58.502,0,0,0,0,13.02,4.55,33.7,4.5,36.5,66.8,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.97,0.84,26.74,26.93,24.1,1.09,1.16,42.46,16.88,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,37.82819484597951,5.863976516695402,1.3281948459795103
1897,2023-06-16 11:24:58.703,0,0,0,0,13.0,4.53,33.7,4.5,36.5,66.8,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.93,0.8,26.74,26.93,24.1,1.09,1.16,42.47,16.88,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,37.762524882966034,6.006625464260935,1.2625248829660336
1898,2023-06-16 11:24:59.001,0,0,0,0,12.95,4.51,33.7,4.4,36.5,66.8,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.93,0.8,26.74,26.93,24.1,1.08,1.16,42.47,16.52,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.59802601055492,6.049744818738384,1.0980260105549178
1899,2023-06-16 11:24:59.201,0,0,0,0,12.97,4.51,33.7,4.4,36.5,66.8,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.88,0.74,26.76,26.93,24.1,1.08,1.16,42.49,16.24,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.66388121979554,6.049744818738384,1.1638812197955417
1900,2023-06-16 11:24:59.602,0,0,0,0,12.97,4.51,33.7,4.4,36.5,66.9,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.88,0.74,26.76,26.92,24.1,1.09,1.16,42.54,16.24,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.66388121979554,6.049744818738384,1.1638812197955417
1901,2023-06-16 11:24:59.801,0,0,0,0,12.95,4.51,33.7,4.4,36.5,66.9,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.84,0.7,26.76,26.93,24.1,1.09,1.16,42.54,16.69,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.59802601055492,6.049744818738384,1.0980260105549178
1902,2023-06-16 11:25:00.002,0,0,0,0,13.0,4.49,33.7,4.4,36.5,66.9,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.8,0.7,26.76,26.93,24.1,1.09,1.16,42.52,17.08,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,37.762524882966034,6.193338286054621,1.2625248829660336
1903,2023-06-16 11:25:00.303,0,0,0,0,12.97,4.51,33.7,4.4,36.5,66.9,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.8,0.67,26.76,26.92,24.1,1.09,1.16,42.55,17.08,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.66388121979554,6.049744818738384,1.1638812197955417
1904,2023-06-16 11:25:00.503,0,0,0,0,13.0,4.51,33.7,4.3,36.4,67.0,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.75,0.67,26.76,26.92,24.1,1.09,1.16,42.55,17.4,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,37.762524882966034,5.949744818738384,1.362524882966035
1905,2023-06-16 11:25:00.802,0,0,0,0,12.95,4.49,33.7,4.3,36.4,67.0,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.75,0.62,26.75,26.91,24.1,1.09,1.16,42.56,17.42,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,37.59802601055492,6.09333828605462,1.1980260105549192
1906,2023-06-16 11:25:01.103,0,0,0,0,12.97,4.49,33.7,4.3,36.4,67.0,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.68,0.62,26.75,26.91,24.1,1.09,1.16,42.56,17.42,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,37.66388121979554,6.09333828605462,1.2638812197955431
1907,2023-06-16 11:25:01.301,0,0,0,0,13.0,4.48,33.7,4.3,36.4,67.0,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.68,0.57,26.75,26.93,24.1,1.09,1.16,42.51,17.48,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,37.762524882966034,6.165313982720863,1.362524882966035
1908,2023-06-16 11:25:01.601,0,0,0,0,13.0,4.48,33.6,4.2,36.3,67.1,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.66,0.57,26.75,26.93,24.1,1.09,1.16,42.54,17.48,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,37.762524882966034,6.0653139827208635,1.4625248829660364
1909,2023-06-16 11:25:01.802,0,0,0,0,12.95,4.48,33.6,4.2,36.3,67.1,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.66,0.52,26.76,26.91,24.1,1.09,1.16,42.54,18.03,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,37.59802601055492,6.0653139827208635,1.2980260105549206
1910,2023-06-16 11:25:02.102,0,0,0,0,12.95,4.47,33.6,4.2,36.3,67.1,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.61,0.52,26.76,26.91,24.1,1.09,1.16,42.49,18.27,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,37.59802601055492,6.1374096182633595,1.2980260105549206
1911,2023-06-16 11:25:02.402,0,0,0,0,12.97,4.48,33.6,4.1,36.3,67.3,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.61,0.46,26.75,26.91,24.1,1.09,1.16,42.53,18.27,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,37.66388121979554,5.965313982720863,1.3638812197955446
1912,2023-06-16 11:25:02.702,0,0,0,0,12.95,4.48,33.6,4.1,36.3,67.3,2950,0,22.5,39.5,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,0.43,26.75,26.91,24.1,1.09,1.16,42.53,18.2,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,37.59802601055492,5.965313982720863,1.2980260105549206
1913,2023-06-16 11:25:02.902,0,0,0,0,12.97,4.47,33.6,4.1,36.3,67.3,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,0.43,26.75,26.95,24.1,1.08,1.16,42.53,17.74,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,37.66388121979554,6.037409618263359,1.3638812197955446
1914,2023-06-16 11:25:03.202,0,0,0,0,12.95,4.47,33.6,4.1,36.3,67.3,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,0.39,26.75,26.95,24.1,1.08,1.16,42.48,17.74,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,37.59802601055492,6.037409618263359,1.2980260105549206
1915,2023-06-16 11:25:03.402,0,0,0,0,12.97,4.47,33.6,4.0,36.3,67.4,2950,0,22.5,39.5,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,0.39,26.76,26.92,24.1,1.09,1.16,42.48,17.12,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,37.66388121979554,5.937409618263359,1.3638812197955446
1916,2023-06-16 11:25:03.702,0,0,0,0,12.95,4.46,33.6,4.0,36.3,67.4,2950,0,22.5,40.5,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.32,26.77,26.92,24.1,1.08,1.16,42.49,17.56,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,37.59802601055492,6.0096256690251835,1.2980260105549206
1917,2023-06-16 11:25:04.002,0,0,0,0,12.95,4.46,33.6,4.0,36.3,67.4,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.32,26.77,26.94,24.1,1.08,1.16,42.44,17.56,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,37.59802601055492,6.0096256690251835,1.2980260105549206
1918,2023-06-16 11:25:04.301,0,0,0,0,12.97,4.45,33.6,4.0,36.3,67.4,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,0.3,26.76,26.94,24.1,1.09,1.16,42.44,17.72,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,37.66388121979554,6.081962614331701,1.3638812197955446
1919,2023-06-16 11:25:04.502,0,0,0,0,12.95,4.44,33.6,4.0,36.3,67.4,2950,0,22.5,40.0,46.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,0.3,26.76,26.93,24.1,1.09,1.16,42.51,17.77,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.59802601055492,6.154420936515294,1.2980260105549206
1920,2023-06-16 11:25:04.702,0,0,0,0,12.9,4.45,33.6,4.0,36.3,67.4,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,0.24,26.75,26.95,24.1,1.09,1.16,42.56,17.31,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,37.43306185311201,6.081962614331701,1.133061853112011
1921,2023-06-16 11:25:05.101,0,0,0,0,12.9,4.45,33.6,3.9,36.2,67.5,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,0.24,26.75,26.95,24.1,1.09,1.16,42.56,17.31,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,37.43306185311201,5.981962614331701,1.2330618531120052
1922,2023-06-16 11:25:05.301,0,0,0,0,12.9,4.44,33.6,3.9,36.2,67.5,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,0.19,26.76,26.94,24.1,1.09,1.16,42.51,17.0,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.43306185311201,6.054420936515294,1.2330618531120052
1923,2023-06-16 11:25:05.602,0,0,0,0,12.9,4.44,33.6,3.9,36.2,67.5,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,0.19,26.76,26.94,24.1,1.09,1.16,42.51,17.0,56.47,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.43306185311201,6.054420936515294,1.2330618531120052
1924,2023-06-16 11:25:05.801,0,0,0,0,12.95,4.44,33.6,3.9,36.2,67.5,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,0.15,26.76,26.94,24.1,1.09,1.16,42.51,17.06,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.59802601055492,6.054420936515294,1.398026010554915
1925,2023-06-16 11:25:06.001,0,0,0,0,12.9,4.47,33.6,3.8,36.2,67.6,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,0.15,26.76,26.94,24.1,1.09,1.16,42.49,17.34,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,37.43306185311201,5.737409618263359,1.2330618531120052
1926,2023-06-16 11:25:06.402,0,0,0,0,12.9,4.44,33.6,3.8,36.2,67.6,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,0.1,26.78,26.95,24.1,1.09,1.16,42.57,17.34,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.43306185311201,5.954420936515294,1.2330618531120052
1927,2023-06-16 11:25:06.601,0,0,0,0,12.95,4.44,33.6,3.8,36.2,67.6,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,0.1,26.78,26.95,24.1,1.09,1.16,42.57,17.31,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.59802601055492,5.954420936515294,1.398026010554915
1928,2023-06-16 11:25:06.902,0,0,0,0,12.87,4.44,33.6,3.7,36.1,67.8,2950,0,22.5,40.0,46.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,0.06,26.77,26.95,24.1,1.09,1.16,42.59,17.35,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,37.33385872285828,5.854420936515294,1.2338587228582796
1929,2023-06-16 11:25:07.102,0,0,0,0,12.9,4.42,33.6,3.7,36.1,67.8,2950,0,22.5,40.0,46.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,0.03,26.77,26.95,24.1,1.09,1.16,42.6,17.35,56.63,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,37.43306185311201,5.999703656037025,1.3330618531120066
1930,2023-06-16 11:25:07.402,0,0,0,0,12.9,4.43,33.6,3.7,36.1,67.8,2900,0,22.5,40.0,46.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,0.03,26.77,26.95,24.1,1.09,1.16,42.6,17.34,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,37.43306185311201,5.927001120941907,1.3330618531120066
1931,2023-06-16 11:25:07.602,0,0,0,0,12.97,4.43,33.6,3.7,36.1,67.8,2900,0,22.5,40.5,46.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-0.04,26.77,26.95,24.1,1.09,1.16,42.64,17.45,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,37.66388121979554,5.927001120941907,1.5638812197955403
1932,2023-06-16 11:25:08.003,0,0,0,0,12.9,4.43,33.6,3.6,36.1,67.9,2900,0,22.5,40.5,46.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-0.04,26.78,26.94,24.1,1.09,1.16,42.61,17.45,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,37.43306185311201,5.827001120941906,1.3330618531120066
1933,2023-06-16 11:25:08.202,0,0,0,0,12.9,4.41,33.6,3.6,36.1,67.9,2900,0,22.5,40.0,46.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.09,26.77,26.94,24.1,1.08,1.16,42.61,17.1,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,37.43306185311201,5.9725290333114796,1.3330618531120066
1934,2023-06-16 11:25:08.403,0,0,0,0,12.9,4.42,33.6,3.6,36.1,67.9,2900,0,22.5,40.0,46.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.09,26.77,26.96,24.1,1.09,1.16,42.63,16.77,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,37.43306185311201,5.899703656037024,1.3330618531120066
1935,2023-06-16 11:25:08.702,0,0,0,0,12.9,4.42,33.6,3.6,36.1,67.9,2900,0,22.5,40.0,47.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-0.13,26.77,26.96,24.1,1.09,1.16,42.63,16.77,56.65,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,37.43306185311201,5.899703656037024,1.3330618531120066
1936,2023-06-16 11:25:08.902,0,0,0,0,12.95,4.4,33.6,3.6,36.1,67.9,2900,0,22.5,40.5,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-0.13,26.77,26.95,24.1,1.09,1.16,42.63,16.76,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,37.59802601055492,6.045477747388167,1.4980260105549164
1937,2023-06-16 11:25:09.202,0,0,0,0,12.95,4.4,33.6,3.6,36.1,67.9,2900,0,22.5,40.5,47.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-0.16,26.78,26.95,24.1,1.09,1.16,42.64,17.12,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,37.59802601055492,6.045477747388167,1.4980260105549164
1938,2023-06-16 11:25:09.501,0,0,0,0,12.87,4.4,33.6,3.5,36.0,68.0,2900,0,22.5,40.0,47.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-0.16,26.78,26.96,24.1,1.09,1.16,42.67,17.12,56.51,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,37.33385872285828,5.945477747388168,1.333858722858281
1939,2023-06-16 11:25:09.702,0,0,0,0,12.87,4.41,33.6,3.5,36.0,68.0,2900,0,22.5,40.5,47.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-0.22,26.76,26.96,24.1,1.09,1.16,42.67,17.63,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,37.33385872285828,5.87252903331148,1.333858722858281
1940,2023-06-16 11:25:10.002,0,0,0,0,12.95,4.38,33.6,3.5,36.0,68.0,2850,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-0.22,26.76,26.96,24.1,1.09,1.16,42.71,17.68,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,37.59802601055492,6.091747180164248,1.5980260105549178
1941,2023-06-16 11:25:10.201,0,0,0,0,12.95,4.41,33.6,3.5,36.0,68.0,2900,0,22.5,40.0,47.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-0.26,26.77,26.96,24.1,1.09,1.16,42.72,17.68,56.59,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,37.59802601055492,5.87252903331148,1.5980260105549178
1942,2023-06-16 11:25:10.502,0,0,0,0,12.83,4.38,33.6,3.5,36.0,68.1,2900,0,22.5,40.0,47.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-0.26,26.77,26.96,24.1,1.09,1.16,42.72,17.46,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,37.20132439572859,6.091747180164248,1.2013243957285908
1943,2023-06-16 11:25:10.802,0,0,0,0,12.85,4.38,33.6,3.5,36.0,68.1,2900,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-0.29,26.78,26.96,24.1,1.09,1.16,42.59,17.44,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,37.26762928474608,6.091747180164248,1.2676292847460786
1944,2023-06-16 11:25:11.103,0,0,0,0,12.85,4.37,33.6,3.5,36.0,68.1,2900,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-0.29,26.78,26.96,24.1,1.09,1.16,42.53,17.44,56.48,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,37.26762928474608,6.165068903913891,1.2676292847460786
1945,2023-06-16 11:25:11.303,0,0,0,0,12.85,4.38,33.6,3.5,36.0,68.1,2850,0,22.5,39.5,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-0.36,26.77,26.95,24.1,1.09,1.16,42.53,17.44,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,37.26762928474608,6.091747180164248,1.2676292847460786
1946,2023-06-16 11:25:11.603,0,0,0,0,12.85,4.37,33.6,3.3,36.0,68.3,2900,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-0.36,26.77,26.95,24.1,1.09,1.16,42.47,17.73,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,37.26762928474608,5.965068903913891,1.2676292847460786
