,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1947,2023-06-16 11:25:11.802,0,0,0,0,12.85,4.37,33.6,3.3,36.0,68.3,2900,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-0.39,26.76,26.96,24.1,1.09,1.16,42.41,17.73,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,37.26762928474608,5.965068903913891,1.2676292847460786
1948,2023-06-16 11:25:12.102,0,0,0,0,12.85,4.37,33.6,3.3,36.0,68.3,2900,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-0.44,26.76,26.96,24.1,1.09,1.16,42.41,17.89,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,37.26762928474608,5.965068903913891,1.2676292847460786
1949,2023-06-16 11:25:12.402,0,0,0,0,12.85,4.36,33.6,3.3,36.0,68.3,2900,0,22.5,40.0,47.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-0.44,26.76,26.96,24.1,1.09,1.16,42.49,17.6,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,37.26762928474608,6.038515974622885,1.2676292847460786
1950,2023-06-16 11:25:12.701,0,0,0,0,12.85,4.36,33.6,3.3,36.0,68.4,2900,0,22.5,40.0,47.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-0.47,26.76,26.96,24.1,1.09,1.16,42.47,17.6,56.68,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,37.26762928474608,6.038515974622885,1.2676292847460786
1951,2023-06-16 11:25:12.902,0,0,0,0,12.87,4.34,33.6,3.3,36.0,68.4,2900,0,22.5,40.0,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-0.47,26.78,26.97,24.1,1.09,1.16,42.47,17.86,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,37.33385872285828,6.18578820257004,1.333858722858281
1952,2023-06-16 11:25:13.203,0,0,0,0,12.8,4.36,33.6,3.3,36.0,68.4,2900,0,22.5,39.5,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-0.52,26.78,26.97,24.1,1.09,1.16,42.41,18.09,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,37.10172514582439,6.038515974622885,1.101725145824389
1953,2023-06-16 11:25:13.501,0,0,0,0,12.87,4.36,33.6,3.3,36.0,68.4,2900,0,22.5,39.5,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-0.52,26.77,26.96,24.1,1.09,1.16,42.35,18.09,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,37.33385872285828,6.038515974622885,1.333858722858281
1954,2023-06-16 11:25:13.803,0,0,0,0,12.85,4.34,33.6,3.3,36.0,68.4,2900,0,22.5,39.5,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-0.56,26.78,26.96,24.1,1.09,1.16,42.35,18.03,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,37.26762928474608,6.18578820257004,1.2676292847460786
1955,2023-06-16 11:25:14.002,0,0,0,0,12.85,4.33,33.6,3.1,35.9,68.5,2950,0,22.5,40.0,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-0.56,26.78,26.96,24.1,1.09,1.16,42.27,17.58,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,37.26762928474608,6.059614390858007,1.36762928474608
1956,2023-06-16 11:25:14.302,0,0,0,0,12.85,4.33,33.6,3.1,35.9,68.5,2950,0,22.5,40.0,47.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-0.6,26.77,26.96,24.1,1.09,1.16,42.22,17.58,56.66,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,37.26762928474608,6.059614390858007,1.36762928474608
1957,2023-06-16 11:25:14.501,0,0,0,0,12.8,4.32,33.6,3.1,35.9,68.5,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-0.6,26.77,26.96,24.1,1.09,1.16,42.22,16.99,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,37.10172514582439,6.13356798826195,1.2017251458243905
1958,2023-06-16 11:25:14.802,0,0,0,0,12.85,4.32,33.6,3.1,35.9,68.5,2950,0,22.5,39.5,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-0.65,26.77,26.95,24.1,1.09,1.16,42.28,16.89,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,37.26762928474608,6.13356798826195,1.36762928474608
1959,2023-06-16 11:25:15.101,0,0,0,0,12.83,4.32,33.6,3.1,35.8,68.6,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-0.65,26.77,26.95,24.1,1.09,1.16,42.28,16.89,56.53,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,37.20132439572859,6.13356798826195,1.4013243957285937
1960,2023-06-16 11:25:15.302,0,0,0,0,12.85,4.33,33.6,3.1,35.8,68.6,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-0.69,26.75,26.95,24.1,1.09,1.16,42.28,17.08,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,37.26762928474608,6.059614390858007,1.4676292847460815
1961,2023-06-16 11:25:15.603,0,0,0,0,12.85,4.32,33.6,3.1,35.8,68.6,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-0.69,26.75,26.95,24.1,1.09,1.16,42.28,17.25,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,37.26762928474608,6.13356798826195,1.4676292847460815
1962,2023-06-16 11:25:15.802,0,0,0,0,12.85,4.32,33.6,3.1,35.8,68.6,2950,0,22.5,39.5,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-0.75,26.76,26.96,24.1,1.09,1.16,42.39,17.25,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,37.26762928474608,6.13356798826195,1.4676292847460815
1963,2023-06-16 11:25:16.102,0,0,0,0,12.87,4.3,33.6,3.0,35.8,68.7,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-0.75,26.76,26.96,24.1,1.09,1.16,42.39,17.64,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,37.33385872285828,6.181859509330081,1.5338587228582838
1964,2023-06-16 11:25:16.402,0,0,0,0,12.87,4.3,33.6,3.0,35.8,68.7,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-0.78,26.77,26.96,24.1,1.09,1.16,42.39,17.74,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,37.33385872285828,6.181859509330081,1.5338587228582838
1965,2023-06-16 11:25:16.701,0,0,0,0,12.85,4.3,33.6,3.0,35.8,68.7,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-0.83,26.77,26.96,24.1,1.09,1.16,42.44,17.74,56.67,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,37.26762928474608,6.181859509330081,1.4676292847460815
1966,2023-06-16 11:25:16.902,0,0,0,0,12.85,4.29,33.6,3.0,35.8,68.7,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-0.83,26.77,26.95,24.1,1.09,1.16,42.44,17.68,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,37.26762928474608,6.2561984909669945,1.4676292847460815
1967,2023-06-16 11:25:17.101,0,0,0,0,12.87,4.29,33.6,2.9,35.8,68.8,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-0.87,26.77,26.95,24.1,1.09,1.16,42.43,17.3,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,37.33385872285828,6.156198490966995,1.5338587228582838
1968,2023-06-16 11:25:17.401,0,0,0,0,12.9,4.29,33.6,2.9,35.8,68.8,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-0.87,26.77,26.96,24.1,1.09,1.16,42.49,17.3,56.49,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,37.43306185311201,6.156198490966995,1.633061853112011
1969,2023-06-16 11:25:17.701,0,0,0,0,12.85,4.29,33.6,2.9,35.8,68.8,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-0.91,26.77,26.96,24.1,1.09,1.16,42.49,17.34,56.65,0.0,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.2561984909669945,37.26762928474608,6.156198490966995,1.4676292847460815
1970,2023-06-16 11:25:18.102,0,0,0,0,12.9,4.29,33.6,2.9,35.8,68.8,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-0.91,26.78,26.94,24.1,1.09,1.16,42.56,17.57,56.65,0.0,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.2561984909669945,37.43306185311201,6.156198490966995,1.633061853112011
1971,2023-06-16 11:25:18.302,0,0,0,0,12.87,4.28,33.6,2.9,35.8,68.8,2950,0,22.5,39.5,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-0.96,26.77,26.94,24.1,1.09,1.16,42.44,17.69,56.65,12.71,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.330666997725473,37.33385872285828,6.230666997725473,1.5338587228582838
1972,2023-06-16 11:25:18.602,0,0,0,0,12.83,4.28,33.5,2.8,35.8,69.0,2950,0,22.5,39.5,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-0.96,26.77,26.94,24.1,1.08,1.16,42.39,17.69,56.51,59.32,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.330666997725473,37.20132439572859,6.130666997725473,1.4013243957285937
1973,2023-06-16 11:25:18.801,0,0,0,0,12.87,4.28,33.5,2.8,35.8,69.0,2950,0,22.5,39.5,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-1.0,26.78,26.95,24.1,1.09,1.16,42.39,17.22,56.51,151.75,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.330666997725473,37.33385872285828,6.130666997725473,1.5338587228582838
1974,2023-06-16 11:25:19.101,0,0,0,0,12.85,4.28,33.5,2.8,35.8,69.0,2950,0,22.5,39.5,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-1.0,26.78,26.95,24.1,1.09,1.16,42.26,16.77,56.51,198.72,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.330666997725473,37.26762928474608,6.130666997725473,1.4676292847460815
1975,2023-06-16 11:25:19.402,0,0,0,0,12.87,4.28,33.5,2.8,35.8,69.0,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-1.04,26.76,26.94,24.1,1.09,1.16,42.26,16.77,56.5,232.78,72.3,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.330666997725473,37.33385872285828,6.130666997725473,1.5338587228582838
1976,2023-06-16 11:25:19.601,0,0,0,0,12.87,4.26,33.5,2.8,35.7,69.1,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-1.09,26.76,26.94,24.1,1.09,1.16,42.27,17.0,56.5,233.04,654.54,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.4799947406856404,37.33385872285828,6.27999474068564,1.6338587228582782
1977,2023-06-16 11:25:19.901,0,0,0,0,12.87,4.26,33.5,2.8,35.7,69.1,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-1.09,26.78,26.94,24.1,1.09,1.16,42.38,17.24,56.5,232.24,945.65,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.4799947406856404,37.33385872285828,6.27999474068564,1.6338587228582782
1978,2023-06-16 11:25:20.102,0,0,0,0,12.85,4.26,33.5,2.8,35.7,69.1,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-1.14,26.78,26.94,24.1,1.09,1.16,42.38,17.24,56.65,231.43,1236.83,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.4799947406856404,37.26762928474608,6.27999474068564,1.5676292847460758
1979,2023-06-16 11:25:20.402,0,0,0,0,12.9,4.26,33.5,2.8,35.7,69.1,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-1.14,26.78,26.94,24.1,1.09,1.16,42.53,17.19,56.65,230.85,1455.7,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.4799947406856404,37.43306185311201,6.27999474068564,1.7330618531120052
1980,2023-06-16 11:25:20.701,0,0,0,0,12.9,4.25,33.5,2.6,35.6,69.2,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-1.2,26.78,26.94,24.1,1.09,1.16,42.37,17.19,56.65,230.86,1456.26,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.5548550627484587,37.43306185311201,6.154855062748458,1.8330618531120066
1981,2023-06-16 11:25:20.901,0,0,0,0,12.85,4.25,33.5,2.6,35.6,69.2,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-1.2,26.78,26.95,24.1,1.09,1.16,42.37,16.61,56.49,230.86,1456.43,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.5548550627484587,37.26762928474608,6.154855062748458,1.6676292847460772
1982,2023-06-16 11:25:21.202,0,0,0,0,12.87,4.26,33.5,2.6,35.6,69.2,3000,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-1.24,26.78,26.95,24.1,1.09,1.16,42.44,16.71,56.49,230.86,1456.52,1,51.72413793103448,0.0,51.72413793103448,-0.0,-3.4799947406856404,37.33385872285828,6.07999474068564,1.7338587228582796
1983,2023-06-16 11:25:21.401,0,0,0,0,12.85,4.24,33.5,2.6,35.6,69.2,3000,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-1.24,26.77,26.95,24.1,1.09,1.16,42.39,16.71,56.49,230.8,1455.77,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.6298470817199586,37.26762928474608,6.229847081719958,1.6676292847460772
1984,2023-06-16 11:25:21.701,0,0,0,0,12.87,4.24,33.5,2.5,35.6,69.3,3000,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-1.29,26.77,26.95,24.1,1.09,1.16,42.39,17.05,56.63,230.78,1455.72,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.6298470817199586,37.33385872285828,6.129847081719959,1.7338587228582796
1985,2023-06-16 11:25:21.902,0,0,0,0,12.87,4.24,33.5,2.5,35.6,69.3,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-1.29,26.79,26.94,24.1,1.09,1.16,42.55,17.01,56.63,230.75,1455.29,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.6298470817199586,37.33385872285828,6.129847081719959,1.7338587228582796
1986,2023-06-16 11:25:22.201,0,0,0,0,12.87,4.24,33.5,2.5,35.6,69.3,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-1.32,26.79,26.94,24.1,1.09,1.16,42.63,17.01,56.63,230.72,1454.79,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.6298470817199586,37.33385872285828,6.129847081719959,1.7338587228582796
1987,2023-06-16 11:25:22.401,0,0,0,0,12.87,4.24,33.5,2.5,35.6,69.3,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-1.32,26.78,26.94,24.1,1.09,1.16,42.63,17.1,56.47,230.7,1454.36,1,51.72413793103448,0.0,51.72413793103448,0.0,-3.6298470817199586,37.33385872285828,6.129847081719959,1.7338587228582796
1988,2023-06-16 11:25:22.702,0,0,0,0,12.85,4.23,33.5,2.5,35.6,69.3,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.37,26.78,26.94,24.1,1.09,1.16,42.57,16.59,56.47,230.71,1454.41,1,51.72869687233917,0.0,51.72869687233917,-0.0,-3.7049713494974412,37.26762928474608,6.204971349497441,1.6676292847460772
1989,2023-06-16 11:25:22.902,0,0,0,0,12.87,4.24,33.5,2.5,35.6,69.3,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.37,26.78,26.94,24.1,1.09,1.16,42.57,16.59,56.47,230.73,1454.6,1,51.73779710074656,0.0,51.73779710074656,-0.0,-3.6298470817199586,37.33385872285828,6.129847081719959,1.7338587228582796
1990,2023-06-16 11:25:23.302,0,0,0,0,12.87,4.24,33.5,2.5,35.6,69.5,2950,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-1.42,26.77,26.95,24.1,1.09,1.16,42.56,16.93,56.49,230.79,1455.53,1,51.755864438075946,0.0,51.755864438075946,-0.0,-3.6298470817199586,37.33385872285828,6.129847081719959,1.7338587228582796
1991,2023-06-16 11:25:23.602,0,0,0,0,12.87,4.21,33.5,2.5,35.6,69.5,3000,0,22.5,40.0,47.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.45,26.77,26.95,24.1,1.09,1.16,42.51,16.79,56.49,230.79,1455.58,1,51.76919930072062,0.0,51.76919930072062,-0.0,-3.8556188573152212,37.33385872285828,6.355618857315221,1.7338587228582796
1992,2023-06-16 11:25:24.002,0,0,0,0,12.87,4.21,33.5,2.4,35.6,69.6,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.45,26.77,26.94,24.1,1.09,1.16,42.44,17.46,56.49,230.78,1455.4,1,51.786998360025805,0.0,51.786998360025805,0.0,-3.8556188573152212,37.33385872285828,6.255618857315222,1.7338587228582796
1993,2023-06-16 11:25:24.402,0,0,0,0,12.87,4.23,33.5,2.4,35.6,69.6,2950,0,22.5,40.0,47.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-1.5,26.77,26.92,24.1,1.09,1.16,42.46,17.63,56.66,230.76,1454.92,1,51.80488075142137,0.0,51.80488075142137,0.0,-3.7049713494974412,37.33385872285828,6.104971349497442,1.7338587228582796
1994,2023-06-16 11:25:24.803,0,0,0,0,12.87,4.23,33.5,2.4,35.6,69.6,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-1.55,26.78,26.92,24.1,1.09,1.16,42.53,17.59,56.66,230.74,1454.61,1,51.82298035881035,0.0,51.82298035881035,0.0,-3.7049713494974412,37.33385872285828,6.104971349497442,1.7338587228582796
1995,2023-06-16 11:25:25.201,0,0,0,0,12.87,4.23,33.5,2.3,35.6,69.7,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-1.59,26.78,26.94,24.1,1.09,1.16,42.48,17.6,56.49,230.74,1454.74,1,51.84106592578165,0.0,51.84106592578165,-0.0,-3.7049713494974412,37.33385872285828,6.004971349497441,1.7338587228582796
1996,2023-06-16 11:25:25.602,0,0,0,0,12.9,4.24,33.5,2.3,35.6,69.7,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-1.59,26.76,26.92,24.1,1.09,1.16,42.47,17.65,56.49,230.76,1455.36,1,51.8591315354561,0.0,51.8591315354561,-0.0,-3.6298470817199586,37.43306185311201,5.9298470817199584,1.8330618531120066
1997,2023-06-16 11:25:26.002,0,0,0,0,12.85,4.2,33.5,2.1,35.5,69.8,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-1.62,26.77,26.92,24.1,1.09,1.16,42.46,17.56,56.66,230.83,1456.65,1,51.87686813398354,0.0,51.87686813398354,-0.0,-3.931143219504577,37.26762928474608,6.031143219504576,1.7676292847460786
1998,2023-06-16 11:25:26.401,0,0,0,0,12.87,4.24,33.5,2.1,35.5,69.8,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-1.66,26.77,26.93,24.1,1.09,1.16,42.46,17.33,56.66,230.88,1457.15,1,51.894121192107136,0.0,51.894121192107136,-0.0,-3.6298470817199586,37.33385872285828,5.729847081719958,1.833858722858281
1999,2023-06-16 11:25:26.803,0,0,0,0,12.85,4.24,33.5,2.1,35.5,69.8,2950,0,22.5,39.5,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-1.7,26.78,26.93,24.1,1.09,1.16,42.57,16.62,56.48,230.87,1456.78,1,51.91136417003626,0.0,51.91136417003626,0.0,-3.6298470817199586,37.26762928474608,5.729847081719958,1.7676292847460786
2000,2023-06-16 11:25:27.203,0,0,0,0,12.87,4.24,33.5,2.1,35.5,70.0,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-1.73,26.78,26.93,24.1,1.09,1.16,42.39,17.27,56.48,230.84,1456.29,1,51.92869835927004,0.0,51.92869835927004,0.0,-3.6298470817199586,37.33385872285828,5.729847081719958,1.833858722858281
2001,2023-06-16 11:25:27.602,0,0,0,0,12.85,4.23,33.5,2.1,35.5,70.0,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.73,26.77,26.92,24.1,1.09,1.16,42.42,17.22,56.5,230.88,1456.62,1,51.94613048771375,0.0,51.94613048771375,-0.0,-3.7049713494974412,37.26762928474608,5.804971349497441,1.7676292847460786
2002,2023-06-16 11:25:28.002,0,0,0,0,12.85,4.24,33.5,2.1,35.5,70.0,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.74,26.77,26.93,24.1,1.09,1.16,42.46,17.8,56.5,230.92,1457.0,1,51.963410924973424,0.0,51.963410924973424,-0.0,-3.6298470817199586,37.26762928474608,5.729847081719958,1.7676292847460786
2003,2023-06-16 11:25:28.403,0,0,0,0,12.87,4.24,33.5,2.1,35.5,70.0,2950,0,22.5,40.5,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.78,26.78,26.91,24.1,1.09,1.16,42.49,18.28,56.65,230.92,1456.77,1,51.98069290216678,0.0,51.98069290216678,0.0,-3.6298470817199586,37.33385872285828,5.729847081719958,1.833858722858281
2004,2023-06-16 11:25:28.803,0,0,0,0,12.85,4.24,33.5,2.0,35.5,70.1,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-1.79,26.79,26.91,24.1,1.09,1.16,42.51,18.73,56.65,230.93,1457.09,1,51.99795310519452,0.0,51.99795310519452,-0.0,-3.6298470817199586,37.26762928474608,5.629847081719959,1.7676292847460786
2005,2023-06-16 11:25:29.202,0,0,0,0,12.87,4.25,33.5,2.0,35.5,70.1,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-1.8,26.79,26.91,24.1,1.09,1.16,42.62,19.09,56.46,230.92,1457.37,1,52.01505559327598,0.0,52.01505559327598,-0.0,-3.5548550627484587,37.33385872285828,5.554855062748459,1.833858722858281
2006,2023-06-16 11:25:29.603,0,0,0,0,12.85,4.25,33.5,2.0,35.5,70.2,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-1.8,26.78,26.92,24.1,1.09,1.16,42.67,18.86,56.46,230.91,1457.31,1,52.03214772231575,0.0,52.03214772231575,0.0,-3.5548550627484587,37.26762928474608,5.554855062748459,1.7676292847460786
2007,2023-06-16 11:25:30.003,0,0,0,0,12.85,4.24,33.5,2.0,35.5,70.2,2900,0,22.5,40.0,48.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-1.81,26.76,26.92,24.1,1.09,1.16,42.64,18.47,56.68,230.69,1454.33,1,52.04950199086185,0.0,52.04950199086185,0.0,-3.6298470817199586,37.26762928474608,5.629847081719959,1.7676292847460786
2008,2023-06-16 11:25:30.403,0,0,0,0,12.87,4.25,33.5,2.0,35.5,70.2,2900,0,22.5,40.0,48.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.82,26.78,26.93,24.1,1.09,1.16,42.62,17.87,56.68,230.6,1452.6,1,52.06796750653501,0.0,52.06796750653501,0.0,-3.5548550627484587,37.33385872285828,5.554855062748459,1.833858722858281
2009,2023-06-16 11:25:30.802,0,0,0,0,12.87,4.24,33.5,1.9,35.4,70.3,2950,0,22.5,40.0,48.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.82,26.76,26.93,24.1,1.09,1.16,42.62,17.59,56.49,230.61,1451.93,1,52.08695188937899,0.0,52.08695188937899,0.0,-3.6298470817199586,37.33385872285828,5.529847081719959,1.9338587228582824
2010,2023-06-16 11:25:31.203,0,0,0,0,12.87,4.24,33.5,1.9,35.4,70.3,2950,0,22.5,40.0,48.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-1.82,26.76,26.93,24.1,1.09,1.16,42.56,17.41,56.66,230.61,1452.11,1,52.106207969102826,0.0,52.106207969102826,-0.0,-3.6298470817199586,37.33385872285828,5.529847081719959,1.9338587228582824
2011,2023-06-16 11:25:31.603,0,0,0,0,12.87,4.24,33.5,1.9,35.4,70.3,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.82,26.76,26.92,24.1,1.09,1.16,42.46,17.54,56.66,230.56,1451.98,1,52.12538334404466,0.0,52.12538334404466,0.0,-3.6298470817199586,37.33385872285828,5.529847081719959,1.9338587228582824
2012,2023-06-16 11:25:32.002,0,0,0,0,12.87,4.25,33.5,1.9,35.4,70.4,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.83,26.77,26.92,24.1,1.09,1.16,42.41,17.77,56.61,230.56,1452.19,1,52.144538308742014,0.0,52.144538308742014,-0.0,-3.5548550627484587,37.33385872285828,5.454855062748459,1.9338587228582824
2013,2023-06-16 11:25:32.402,0,0,0,0,12.87,4.24,33.5,1.9,35.4,70.4,2950,0,22.5,39.5,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-1.82,26.76,26.91,24.1,1.08,1.16,42.3,17.54,56.61,230.56,1452.53,1,52.16361358880279,0.0,52.16361358880279,-0.0,-3.6298470817199586,37.33385872285828,5.529847081719959,1.9338587228582824
2014,2023-06-16 11:25:32.803,0,0,0,0,12.85,4.24,33.5,1.9,35.4,70.4,2950,0,22.5,39.5,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-1.82,26.76,26.91,24.1,1.09,1.16,42.29,17.34,56.49,230.56,1452.79,1,52.182595746834245,0.0,52.182595746834245,-0.0,-3.6298470817199586,37.26762928474608,5.529847081719959,1.86762928474608
2015,2023-06-16 11:25:33.203,0,0,0,0,12.9,4.24,33.4,1.9,35.4,70.5,2950,0,22.5,39.5,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-1.82,26.76,26.93,24.1,1.09,1.16,42.29,17.06,56.49,230.58,1453.29,1,52.201456975045176,0.0,52.201456975045176,-0.0,-3.6298470817199586,37.43306185311201,5.529847081719959,2.0330618531120095
2016,2023-06-16 11:25:33.603,0,0,0,0,12.9,4.24,33.4,1.9,35.4,70.5,2950,0,22.5,39.5,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-1.82,26.77,26.93,24.1,1.09,1.16,42.28,17.18,56.66,230.62,1453.62,1,52.22011128584381,0.0,52.22011128584381,-0.0,-3.6298470817199586,37.43306185311201,5.529847081719959,2.0330618531120095
2017,2023-06-16 11:25:34.002,0,0,0,0,12.9,4.24,33.4,1.9,35.3,70.6,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-1.83,26.77,26.94,24.1,1.09,1.16,42.38,17.09,56.66,230.64,1453.67,1,52.23861109865662,0.0,52.23861109865662,-0.0,-3.6298470817199586,37.43306185311201,5.529847081719959,2.133061853112011
2018,2023-06-16 11:25:34.402,0,0,0,0,12.9,4.24,33.4,1.9,35.3,70.6,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-1.82,26.78,26.94,24.1,1.09,1.16,42.3,17.04,56.49,230.66,1453.92,1,52.25709858380553,0.0,52.25709858380553,-0.0,-3.6298470817199586,37.43306185311201,5.529847081719959,2.133061853112011
2019,2023-06-16 11:25:34.803,0,0,0,0,12.87,4.23,33.4,1.9,35.3,70.6,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-1.81,26.77,26.94,24.1,1.09,1.16,42.32,16.79,56.49,230.68,1454.15,1,52.27557314309117,0.0,52.27557314309117,-0.0,-3.7049713494974412,37.33385872285828,5.604971349497442,2.033858722858284
2020,2023-06-16 11:25:35.202,0,0,0,0,12.97,4.24,33.4,1.9,35.3,70.8,3000,0,22.5,40.0,48.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.0,-1.82,26.77,26.93,24.1,1.09,1.16,42.41,16.79,56.69,230.69,1454.54,1,52.29383435791728,0.0,52.29383435791728,-0.0,-3.6298470817199586,37.66388121979554,5.529847081719959,2.3638812197955446
2021,2023-06-16 11:25:35.602,0,0,0,0,12.95,4.24,33.4,1.9,35.3,70.8,3000,0,22.5,40.0,48.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-1.82,26.76,26.92,24.1,1.09,1.16,42.44,17.19,56.69,230.68,1454.75,1,52.31199103663919,0.0,52.31199103663919,-0.0,-3.6298470817199586,37.59802601055492,5.529847081719959,2.2980260105549206
2022,2023-06-16 11:25:36.002,0,0,0,0,12.97,4.24,33.4,1.9,35.3,70.8,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-1.81,26.75,26.92,24.1,1.09,1.16,42.44,17.48,56.51,230.68,1454.57,1,52.33009210050818,0.0,52.33009210050818,0.0,-3.6298470817199586,37.66388121979554,5.529847081719959,2.3638812197955446
2023,2023-06-16 11:25:36.402,0,0,0,0,12.97,4.23,33.4,1.9,35.3,70.8,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.98,-1.8,26.77,26.92,24.1,1.09,1.16,42.45,17.58,56.51,230.69,1454.68,1,52.34826125501391,0.0,52.34826125501391,-0.0,-3.7049713494974412,37.66388121979554,5.604971349497442,2.3638812197955446
2024,2023-06-16 11:25:36.802,0,0,0,0,12.95,4.23,33.4,2.0,35.3,70.9,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-1.78,26.77,26.92,24.1,1.09,1.16,42.52,17.72,56.48,230.7,1454.92,1,52.36635991060016,0.0,52.36635991060016,-0.0,-3.7049713494974412,37.59802601055492,5.704971349497441,2.2980260105549206
2025,2023-06-16 11:25:37.202,0,0,0,0,13.0,4.23,33.4,2.0,35.3,70.9,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-1.78,26.77,26.92,24.1,1.09,1.16,42.58,17.78,56.48,230.69,1455.02,1,52.38438465131041,0.0,52.38438465131041,-0.0,-3.7049713494974412,37.762524882966034,5.704971349497441,2.4625248829660364
2026,2023-06-16 11:25:37.602,0,0,0,0,13.0,4.23,33.4,2.0,35.1,71.0,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-1.78,26.77,26.93,24.1,1.09,1.16,42.53,18.28,56.63,230.65,1454.55,1,52.402442973563645,0.0,52.402442973563645,0.0,-3.7049713494974412,37.762524882966034,5.704971349497441,2.662524882966032
2027,2023-06-16 11:25:38.003,0,0,0,0,12.95,4.24,33.4,2.0,35.1,71.0,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-1.77,26.77,26.94,24.1,1.09,1.16,42.5,18.39,56.63,230.6,1454.12,1,52.42068905969855,0.0,52.42068905969855,0.0,-3.6298470817199586,37.59802601055492,5.629847081719959,2.4980260105549164
2028,2023-06-16 11:25:38.402,0,0,0,0,12.97,4.2,33.4,2.0,35.1,71.0,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.77,26.77,26.92,24.1,1.09,1.16,42.53,18.44,56.5,230.59,1453.98,1,52.43901756265399,0.0,52.43901756265399,0.0,-3.931143219504577,37.66388121979554,5.931143219504577,2.5638812197955403
2029,2023-06-16 11:25:38.802,0,0,0,0,12.95,4.2,33.4,2.1,35.1,71.1,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-1.74,26.77,26.92,24.1,1.09,1.16,42.55,18.48,56.5,230.61,1454.26,1,52.45739619956252,0.0,52.45739619956252,-0.0,-3.931143219504577,37.59802601055492,6.031143219504576,2.4980260105549164
2030,2023-06-16 11:25:39.202,0,0,0,0,12.97,4.24,33.4,2.1,35.1,71.1,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-1.74,26.77,26.93,24.1,1.09,1.16,42.47,18.13,56.65,230.59,1453.91,1,52.475731053009,0.0,52.475731053009,0.0,-3.6298470817199586,37.66388121979554,5.729847081719958,2.5638812197955403
2031,2023-06-16 11:25:39.602,0,0,0,0,12.97,4.21,33.4,2.1,35.1,71.3,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-1.74,26.78,26.94,24.1,1.09,1.16,42.46,17.74,56.65,230.58,1453.64,1,52.49419338123556,0.0,52.49419338123556,0.0,-3.8556188573152212,37.66388121979554,5.955618857315221,2.5638812197955403
2032,2023-06-16 11:25:40.002,0,0,0,0,12.97,4.2,33.4,2.1,35.1,71.3,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-1.71,26.78,26.93,24.1,1.09,1.16,42.46,16.86,56.49,230.59,1453.77,1,52.51272363453385,0.0,52.51272363453385,-0.0,-3.931143219504577,37.66388121979554,6.031143219504576,2.5638812197955403
2033,2023-06-16 11:25:40.402,0,0,0,0,12.87,4.2,33.4,2.1,35.1,71.3,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-1.72,26.77,26.92,24.1,1.09,1.16,42.5,16.17,56.49,230.65,1454.71,1,52.531115319354505,0.0,52.531115319354505,-0.0,-3.931143219504577,37.33385872285828,6.031143219504576,2.2338587228582796
2034,2023-06-16 11:25:40.802,0,0,0,0,12.97,4.2,33.4,2.2,35.1,71.4,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.7,26.78,26.92,24.1,1.09,1.16,42.44,16.64,56.49,230.7,1455.56,1,52.54913492909428,0.0,52.54913492909428,-0.0,-3.931143219504577,37.66388121979554,6.131143219504577,2.5638812197955403
2035,2023-06-16 11:25:41.202,0,0,0,0,13.02,4.2,33.3,2.2,35.1,71.4,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.68,26.78,26.93,24.1,1.09,1.16,42.46,17.24,56.49,230.71,1455.44,1,52.56694445919033,0.0,52.56694445919033,0.0,-3.931143219504577,37.82819484597951,6.131143219504577,2.728194845979509
2036,2023-06-16 11:25:41.603,0,0,0,0,12.95,4.2,33.3,2.2,35.1,71.4,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.68,26.77,26.92,24.1,1.09,1.16,42.32,17.99,56.67,230.67,1454.85,1,52.584861543529,0.0,52.584861543529,0.0,-3.931143219504577,37.59802601055492,6.131143219504577,2.4980260105549164
2037,2023-06-16 11:25:42.002,0,0,0,0,12.97,4.2,33.3,2.2,35.1,71.4,3000,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.67,26.77,26.92,24.1,1.09,1.16,42.52,17.71,56.67,230.63,1454.05,1,52.60296731157776,0.0,52.60296731157776,0.0,-3.931143219504577,37.66388121979554,6.131143219504577,2.5638812197955403
2038,2023-06-16 11:25:42.402,0,0,0,0,12.9,4.2,33.3,2.3,35.0,71.5,2950,0,22.5,39.5,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.65,26.78,26.92,24.1,1.09,1.16,42.49,17.61,56.48,230.63,1454.46,1,52.62130468403812,0.0,52.62130468403812,-0.0,-3.931143219504577,37.43306185311201,6.231143219504577,2.433061853112008
2039,2023-06-16 11:25:42.802,0,0,0,0,12.9,4.2,33.3,2.3,35.0,71.5,3000,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.65,26.78,26.92,24.1,1.09,1.16,42.43,17.34,56.48,230.66,1455.34,1,52.63943247199531,0.0,52.63943247199531,-0.0,-3.931143219504577,37.43306185311201,6.231143219504577,2.433061853112008
2040,2023-06-16 11:25:43.203,0,0,0,0,12.95,4.18,33.3,2.3,35.0,71.6,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.62,26.78,26.93,24.1,1.09,1.16,42.45,17.63,56.68,230.66,1456.06,1,52.65725048060891,0.0,52.65725048060891,-0.0,-4.082595993849168,37.59802601055492,6.382595993849168,2.5980260105549178
2041,2023-06-16 11:25:43.602,0,0,0,0,12.95,4.18,33.3,2.3,35.0,71.6,2950,0,22.5,40.5,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.62,26.78,26.94,24.1,1.09,1.16,42.49,17.21,56.68,230.65,1456.1,1,52.67480374240873,0.0,52.67480374240873,-0.0,-4.082595993849168,37.59802601055492,6.382595993849168,2.5980260105549178
2042,2023-06-16 11:25:44.003,0,0,0,0,12.97,4.18,33.3,2.3,35.0,71.6,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.62,26.77,26.92,24.1,1.09,1.16,42.46,17.43,56.48,230.63,1455.61,1,52.69243289185045,0.0,52.69243289185045,0.0,-4.082595993849168,37.66388121979554,6.382595993849168,2.6638812197955417
2043,2023-06-16 11:25:44.403,0,0,0,0,12.95,4.17,33.3,2.4,34.9,71.8,2950,0,22.5,40.0,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.59,26.78,26.92,24.1,1.09,1.16,42.48,17.36,56.48,230.62,1455.23,1,52.71023260458943,0.0,52.71023260458943,0.0,-4.158525550722061,37.59802601055492,6.558525550722061,2.698026010554919
2044,2023-06-16 11:25:44.803,0,0,0,0,12.95,4.17,33.3,2.4,34.9,71.8,2950,0,22.5,39.5,48.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.58,26.78,26.92,24.1,1.09,1.16,42.49,17.62,56.52,230.65,1455.33,1,52.72813085816142,0.0,52.72813085816142,-0.0,-4.158525550722061,37.59802601055492,6.558525550722061,2.698026010554919
2045,2023-06-16 11:25:45.203,0,0,0,0,12.95,4.17,33.3,2.4,34.9,71.8,2950,0,22.5,40.0,48.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.56,26.78,26.91,24.1,1.09,1.16,42.47,17.86,56.52,230.64,1455.37,1,52.74599579159257,0.0,52.74599579159257,-0.0,-4.158525550722061,37.59802601055492,6.558525550722061,2.698026010554919
2046,2023-06-16 11:25:45.602,0,0,0,0,12.95,4.16,33.3,2.5,34.8,71.9,3000,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.56,26.8,26.92,24.1,1.09,1.16,42.39,17.54,56.66,230.62,1455.4,1,52.763817651195495,0.0,52.763817651195495,-0.0,-4.234591323596192,37.59802601055492,6.734591323596192,2.7980260105549206
2047,2023-06-16 11:25:46.001,0,0,0,0,12.9,4.16,33.3,2.5,34.8,71.9,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.53,26.79,26.93,24.1,1.09,1.16,42.44,17.3,56.66,230.67,1455.88,1,52.78155155882832,0.0,52.78155155882832,-0.0,-4.234591323596192,37.43306185311201,6.734591323596192,2.633061853112011
2048,2023-06-16 11:25:46.403,0,0,0,0,12.87,4.16,33.3,2.5,34.8,71.9,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.58,-1.51,26.79,26.92,24.1,1.09,1.16,42.41,17.17,56.5,230.73,1456.43,1,52.79923004787919,0.0,52.79923004787919,-0.0,-4.234591323596192,37.33385872285828,6.734591323596192,2.533858722858284
2049,2023-06-16 11:25:46.803,0,0,0,0,12.85,4.15,33.3,2.6,34.8,72.0,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.49,26.8,26.92,24.1,1.09,1.16,42.49,17.0,56.5,230.75,1456.66,1,52.81663820271488,0.0,52.81663820271488,-0.0,-4.310793894466485,37.26762928474608,6.910793894466485,2.4676292847460815
2050,2023-06-16 11:25:47.204,0,0,0,0,12.95,4.16,33.3,2.6,34.8,72.0,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-1.48,26.8,26.93,24.1,1.09,1.16,42.54,17.23,56.69,230.75,1456.74,1,52.83401393742081,0.0,52.83401393742081,-0.0,-4.234591323596192,37.59802601055492,6.834591323596191,2.7980260105549206
2051,2023-06-16 11:25:47.604,0,0,0,0,12.9,4.16,33.3,2.6,34.7,72.1,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.48,26.8,26.92,24.1,1.09,1.16,42.49,16.84,56.69,230.75,1456.45,1,52.85132527422663,0.0,52.85132527422663,0.0,-4.234591323596192,37.43306185311201,6.834591323596191,2.7330618531120052
2052,2023-06-16 11:25:48.002,0,0,0,0,12.83,4.15,33.3,2.6,34.7,72.1,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.46,26.8,26.93,24.1,1.09,1.16,42.48,17.44,56.49,230.76,1456.49,1,52.868681430256345,0.0,52.868681430256345,-0.0,-4.310793894466485,37.20132439572859,6.910793894466485,2.501324395728588
2053,2023-06-16 11:25:48.403,0,0,0,0,12.87,4.12,33.3,2.6,34.7,72.1,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.44,26.79,26.92,24.1,1.09,1.16,42.42,17.44,56.49,230.74,1456.67,1,52.886108714606735,0.0,52.886108714606735,-0.0,-4.540228273991602,37.33385872285828,7.140228273991601,2.633858722858278
2054,2023-06-16 11:25:48.801,0,0,0,0,12.9,4.13,33.3,2.8,34.7,72.2,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.41,26.79,26.92,24.1,1.09,1.16,42.43,17.78,56.61,230.72,1456.53,1,52.90336352741954,0.0,52.90336352741954,0.0,-4.463611777801702,37.43306185311201,7.263611777801702,2.7330618531120052
2055,2023-06-16 11:25:49.201,0,0,0,0,12.85,4.15,33.3,2.8,34.7,72.2,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.41,26.79,26.93,24.1,1.09,1.16,42.46,17.4,56.61,230.67,1456.02,1,52.9208075847554,0.0,52.9208075847554,0.0,-4.310793894466485,37.26762928474608,7.110793894466485,2.5676292847460758
2056,2023-06-16 11:25:49.601,0,0,0,0,12.87,4.15,33.3,2.8,34.7,72.3,2950,0,22.5,39.5,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.41,26.81,26.94,24.1,1.09,1.16,42.49,17.32,56.65,230.62,1455.32,1,52.93846586105106,0.0,52.93846586105106,0.0,-4.310793894466485,37.33385872285828,7.110793894466485,2.633858722858278
2057,2023-06-16 11:25:50.001,0,0,0,0,12.85,4.12,33.3,2.8,34.7,72.3,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.37,26.81,26.93,24.1,1.09,1.16,42.45,17.74,56.65,230.59,1455.12,1,52.9563648851466,0.0,52.9563648851466,0.0,-4.540228273991602,37.26762928474608,7.340228273991602,2.5676292847460758
2058,2023-06-16 11:25:50.403,0,0,0,0,12.85,4.11,33.3,2.8,34.6,72.3,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.35,26.81,26.93,24.1,1.09,1.16,42.29,18.14,56.5,230.53,1461.73,1,52.97373027109621,0.0,52.97373027109621,-0.0,-4.616983935700716,37.26762928474608,7.416983935700716,2.667629284746077
2059,2023-06-16 11:25:50.803,0,0,0,0,12.83,4.13,33.3,2.8,34.6,72.3,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.39,-1.35,26.8,26.93,24.1,1.09,1.16,42.34,18.23,56.5,230.37,1471.22,1,52.98808005569695,0.0,52.98808005569695,-0.0,-4.463611777801702,37.20132439572859,7.263611777801702,2.6013243957285894
2060,2023-06-16 11:25:51.201,0,0,0,0,12.85,4.12,33.3,2.9,34.6,72.5,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-1.31,26.8,26.92,24.1,1.09,1.16,42.45,18.17,56.7,230.21,1477.92,1,52.9988682424092,0.0,52.9988682424092,-0.0,-4.540228273991602,37.26762928474608,7.440228273991602,2.667629284746077
2061,2023-06-16 11:25:51.603,0,0,0,0,12.85,4.13,33.3,2.9,34.6,72.5,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-1.31,26.8,26.93,24.1,1.09,1.16,42.46,17.61,56.7,230.23,1478.88,1,53.00764339667556,0.0,53.00764339667556,-0.0,-4.463611777801702,37.26762928474608,7.363611777801703,2.667629284746077
2062,2023-06-16 11:25:52.002,0,0,0,0,12.83,4.12,33.3,2.9,34.6,72.5,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.36,-1.3,26.81,26.93,24.1,1.09,1.16,42.46,17.72,56.49,230.29,1481.97,1,53.015762961859686,0.0,53.015762961859686,-0.0,-4.540228273991602,37.20132439572859,7.440228273991602,2.6013243957285894
2063,2023-06-16 11:25:52.403,0,0,0,0,12.85,4.12,33.3,3.0,34.6,72.6,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.26,26.81,26.94,24.1,1.09,1.16,42.43,17.49,56.49,230.34,1483.69,1,53.02280999804256,0.0,53.02280999804256,-0.0,-4.540228273991602,37.26762928474608,7.540228273991602,2.667629284746077
2064,2023-06-16 11:25:52.803,0,0,0,0,12.83,4.09,33.3,3.0,34.6,72.6,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-1.24,26.81,26.94,24.1,1.09,1.16,42.42,17.59,56.68,230.36,1484.65,1,53.02924470034598,0.0,53.02924470034598,-0.0,-4.770915167577357,37.20132439572859,7.770915167577357,2.6013243957285894
2065,2023-06-16 11:25:53.203,0,0,0,0,12.83,4.11,33.3,3.1,34.5,72.7,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.22,26.81,26.93,24.1,1.09,1.16,42.34,17.57,56.68,230.39,1483.17,1,53.03552362139461,0.0,53.03552362139461,0.0,-4.616983935700716,37.20132439572859,7.716983935700716,2.701324395728591
2066,2023-06-16 11:25:53.601,0,0,0,0,12.75,4.09,33.3,3.1,34.5,72.7,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.22,26.82,26.94,24.1,1.09,1.16,42.39,17.69,56.56,230.41,1483.46,1,53.04220788387774,0.0,53.04220788387774,-0.0,-4.770915167577357,36.93534624247752,7.8709151675773565,2.4353462424775216
2067,2023-06-16 11:25:54.003,0,0,0,0,12.83,4.12,33.3,3.1,34.5,72.7,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.2,26.82,26.95,24.1,1.09,1.16,42.44,17.64,56.56,230.41,1482.73,1,53.04891533086775,0.0,53.04891533086775,0.0,-4.540228273991602,37.20132439572859,7.640228273991601,2.701324395728591
2068,2023-06-16 11:25:54.403,0,0,0,0,12.8,4.11,33.3,3.1,34.5,72.8,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.16,26.81,26.96,24.1,1.09,1.16,42.41,17.67,56.51,230.4,1481.08,1,53.05599281609296,0.0,53.05599281609296,0.0,-4.616983935700716,37.10172514582439,7.716983935700716,2.601725145824389
2069,2023-06-16 11:25:54.803,0,0,0,0,12.8,4.11,33.3,3.1,34.5,72.8,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-1.13,26.8,26.96,24.1,1.09,1.16,42.39,17.39,56.51,230.39,1480.29,1,53.06364700622558,0.0,53.06364700622558,0.0,-4.616983935700716,37.10172514582439,7.716983935700716,2.601725145824389
2070,2023-06-16 11:25:55.201,0,0,0,0,12.78,4.09,33.3,3.1,34.5,72.8,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-1.11,26.8,26.96,24.1,1.09,1.16,42.36,17.66,56.67,230.38,1481.19,1,53.07139200981139,0.0,53.07139200981139,-0.0,-4.770915167577357,37.03523073623535,7.8709151675773565,2.5352307362353486
2071,2023-06-16 11:25:55.604,0,0,0,0,12.83,4.11,33.3,3.1,34.5,72.8,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-1.11,26.82,26.95,24.1,1.09,1.16,42.46,17.89,56.67,230.33,1480.05,1,53.07908571062087,0.0,53.07908571062087,0.0,-4.616983935700716,37.20132439572859,7.716983935700716,2.701324395728591
2072,2023-06-16 11:25:56.003,0,0,0,0,12.8,4.09,33.3,3.2,34.5,72.9,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-1.09,26.81,26.95,24.1,1.09,1.16,42.42,17.96,56.53,230.31,1478.21,1,53.08723016514539,0.0,53.08723016514539,0.0,-4.770915167577357,37.10172514582439,7.970915167577357,2.601725145824389
2073,2023-06-16 11:25:56.402,0,0,0,0,12.78,4.09,33.3,3.2,34.5,72.9,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-1.07,26.81,26.97,24.1,1.09,1.16,42.39,18.14,56.53,230.29,1478.71,1,53.09587277064561,0.0,53.09587277064561,-0.0,-4.770915167577357,37.03523073623535,7.970915167577357,2.5352307362353486
