,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2074,2023-06-16 11:25:56.802,0,0,0,0,12.78,4.11,33.3,3.3,34.5,73.0,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.03,26.82,26.97,24.1,1.09,1.16,42.43,18.11,56.7,230.3,1478.97,1,53.104367807705394,0.0,53.104367807705394,-0.0,-4.616983935700716,37.03523073623535,7.916983935700716,2.5352307362353486
2075,2023-06-16 11:25:57.201,0,0,0,0,12.8,4.09,33.3,3.3,34.5,73.0,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.02,26.82,26.96,24.1,1.09,1.16,42.41,18.57,56.7,230.33,1477.88,1,53.11286840238809,0.0,53.11286840238809,0.0,-4.770915167577357,37.10172514582439,8.070915167577358,2.601725145824389
2076,2023-06-16 11:25:57.601,0,0,0,0,12.8,4.09,33.3,3.3,34.5,73.0,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.02,26.83,26.96,24.1,1.09,1.16,42.41,18.62,56.51,230.34,1476.52,1,53.121848951838,0.0,53.121848951838,0.0,-4.770915167577357,37.10172514582439,8.070915167577358,2.601725145824389
2077,2023-06-16 11:25:58.004,0,0,0,0,12.75,4.12,33.3,3.3,34.5,73.1,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-0.99,26.82,26.95,24.1,1.09,1.16,42.44,18.71,56.51,230.35,1477.71,1,53.13118837657449,0.0,53.13118837657449,-0.0,-4.540228273991602,36.93534624247752,7.840228273991602,2.4353462424775216
2078,2023-06-16 11:25:58.401,0,0,0,0,12.78,4.11,33.3,3.3,34.5,73.1,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-0.98,26.82,26.95,24.1,1.09,1.16,42.36,18.36,56.5,230.38,1478.45,1,53.139970399248575,0.0,53.139970399248575,-0.0,-4.616983935700716,37.03523073623535,7.916983935700716,2.5352307362353486
2079,2023-06-16 11:25:58.803,0,0,0,0,12.78,4.11,33.3,3.4,34.5,73.2,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-0.95,26.82,26.95,24.1,1.09,1.16,42.37,18.19,56.5,230.44,1477.31,1,53.148753248393504,0.0,53.148753248393504,0.0,-4.616983935700716,37.03523073623535,8.016983935700717,2.5352307362353486
2080,2023-06-16 11:25:59.201,0,0,0,0,12.78,4.11,33.3,3.4,34.4,73.2,2950,0,22.5,40.5,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-0.92,26.82,26.96,24.1,1.09,1.16,42.44,18.0,56.72,230.43,1477.88,1,53.15772101596591,0.0,53.15772101596591,-0.0,-4.616983935700716,37.03523073623535,8.016983935700717,2.63523073623535
2081,2023-06-16 11:25:59.602,0,0,0,0,12.78,4.09,33.3,3.4,34.4,73.2,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-0.92,26.82,26.97,24.1,1.09,1.16,42.51,17.92,56.72,230.37,1480.78,1,53.166299485657184,0.0,53.166299485657184,-0.0,-4.770915167577357,37.03523073623535,8.170915167577357,2.63523073623535
2082,2023-06-16 11:26:00.003,0,0,0,0,12.78,4.11,33.3,3.4,34.4,73.2,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-0.9,26.82,26.96,24.1,1.09,1.16,42.46,17.55,56.51,230.33,1480.45,1,53.1740483900809,0.0,53.1740483900809,0.0,-4.616983935700716,37.03523073623535,8.016983935700717,2.63523073623535
2083,2023-06-16 11:26:00.402,0,0,0,0,12.8,4.12,33.3,3.5,34.4,73.3,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.87,26.83,26.95,24.1,1.09,1.16,42.39,17.17,56.51,230.33,1478.65,1,53.18202230800625,0.0,53.18202230800625,0.0,-4.540228273991602,37.10172514582439,8.040228273991602,2.7017251458243905
2084,2023-06-16 11:26:00.801,0,0,0,0,12.75,4.11,33.3,3.5,34.4,73.3,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-0.84,26.83,26.95,24.1,1.09,1.16,42.29,17.39,56.7,230.33,1478.34,1,53.19057399998423,0.0,53.19057399998423,0.0,-4.616983935700716,36.93534624247752,8.116983935700716,2.535346242477523
2085,2023-06-16 11:26:01.202,0,0,0,0,12.75,4.09,33.2,3.6,34.4,73.5,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-0.82,26.83,26.95,24.1,1.09,1.16,42.39,17.72,56.7,230.3,1479.39,1,53.19915451212879,0.0,53.19915451212879,-0.0,-4.770915167577357,36.93534624247752,8.370915167577357,2.535346242477523
2086,2023-06-16 11:26:01.602,0,0,0,0,12.8,4.09,33.2,3.6,34.4,73.5,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-0.82,26.83,26.97,24.1,1.09,1.16,42.44,17.76,56.51,230.28,1480.35,1,53.20730089451071,0.0,53.20730089451071,-0.0,-4.770915167577357,37.10172514582439,8.370915167577357,2.7017251458243905
2087,2023-06-16 11:26:02.001,0,0,0,0,12.78,4.11,33.2,3.6,34.4,73.5,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-0.79,26.82,26.96,24.1,1.09,1.16,42.46,17.74,56.51,230.3,1480.85,1,53.215095882463416,0.0,53.215095882463416,-0.0,-4.616983935700716,37.03523073623535,8.216983935700716,2.63523073623535
2088,2023-06-16 11:26:02.401,0,0,0,0,12.8,4.11,33.2,3.6,34.4,73.5,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.77,26.83,26.97,24.1,1.09,1.16,42.42,17.76,56.5,230.35,1480.93,1,53.222746029481854,0.0,53.222746029481854,-0.0,-4.616983935700716,37.10172514582439,8.216983935700716,2.7017251458243905
2089,2023-06-16 11:26:02.701,0,0,0,0,12.8,4.11,33.2,3.6,34.4,73.5,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.76,26.83,26.97,24.1,1.09,1.16,42.37,17.8,56.5,230.39,1479.2,1,53.22863812017676,0.0,53.22863812017676,0.0,-4.616983935700716,37.10172514582439,8.216983935700716,2.7017251458243905
2090,2023-06-16 11:26:03.104,0,0,0,0,12.8,4.11,33.2,3.6,34.4,73.5,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-0.76,26.83,26.96,24.1,1.09,1.16,42.37,17.98,56.7,230.39,1477.57,1,53.237187525832624,0.0,53.237187525832624,0.0,-4.616983935700716,37.10172514582439,8.216983935700716,2.7017251458243905
2091,2023-06-16 11:26:03.501,0,0,0,0,12.8,4.09,33.3,3.7,34.4,73.6,2950,0,22.5,40.0,49.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-0.71,26.83,26.98,24.1,1.09,1.16,42.37,17.82,56.7,230.37,1477.14,1,53.24613800602194,0.0,53.24613800602194,0.0,-4.770915167577357,37.10172514582439,8.470915167577356,2.7017251458243905
2092,2023-06-16 11:26:03.902,0,0,0,0,12.75,4.11,33.3,3.7,34.4,73.6,2950,0,22.5,40.0,49.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.23,-0.7,26.82,26.97,24.1,1.09,1.16,42.47,17.93,56.51,230.41,1476.33,1,53.25538223711727,0.0,53.25538223711727,0.0,-4.616983935700716,36.93534624247752,8.316983935700716,2.535346242477523
2093,2023-06-16 11:26:04.301,0,0,0,0,12.8,4.09,33.3,3.7,34.4,73.8,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.26,-0.66,26.83,26.97,24.1,1.09,1.16,42.44,17.73,56.51,230.44,1474.85,1,53.264969678859686,0.0,53.264969678859686,0.0,-4.770915167577357,37.10172514582439,8.470915167577356,2.7017251458243905
2094,2023-06-16 11:26:04.701,0,0,0,0,12.78,4.09,33.2,3.8,34.4,73.8,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.3,-0.64,26.83,26.97,24.1,1.09,1.16,42.44,17.73,56.69,230.47,1473.52,1,53.27517010455605,0.0,53.27517010455605,0.0,-4.770915167577357,37.03523073623535,8.570915167577358,2.63523073623535
2095,2023-06-16 11:26:05.101,0,0,0,0,12.75,4.12,33.2,3.8,34.4,73.8,2950,0,22.5,40.5,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-0.64,26.85,26.97,24.1,1.09,1.16,42.46,17.72,56.69,230.48,1472.26,1,53.28588718466279,0.0,53.28588718466279,0.0,-4.540228273991602,36.93534624247752,8.340228273991602,2.535346242477523
2096,2023-06-16 11:26:05.502,0,0,0,0,12.8,4.09,33.2,3.8,34.4,73.8,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-0.6,26.85,26.96,24.1,1.09,1.16,42.5,18.2,56.52,230.49,1472.82,1,53.29692919499395,0.0,53.29692919499395,-0.0,-4.770915167577357,37.10172514582439,8.570915167577358,2.7017251458243905
2097,2023-06-16 11:26:05.902,0,0,0,0,12.75,4.11,33.2,3.8,34.4,73.8,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.34,-0.59,26.84,26.96,24.1,1.09,1.16,42.5,18.45,56.52,230.52,1473.66,1,53.3077486815214,0.0,53.3077486815214,-0.0,-4.616983935700716,36.93534624247752,8.416983935700717,2.535346242477523
2098,2023-06-16 11:26:06.302,0,0,0,0,12.75,4.09,33.2,3.8,34.4,73.8,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.57,26.85,26.96,24.1,1.09,1.16,42.42,18.73,56.55,230.53,1473.43,1,53.318306160507184,0.0,53.318306160507184,0.0,-4.770915167577357,36.93534624247752,8.570915167577358,2.535346242477523
2099,2023-06-16 11:26:06.701,0,0,0,0,12.75,4.11,33.2,3.9,34.4,74.0,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,-0.54,26.85,26.96,24.1,1.09,1.16,42.32,18.55,56.55,230.52,1474.5,1,53.32880483031509,0.0,53.32880483031509,-0.0,-4.616983935700716,36.93534624247752,8.516983935700717,2.535346242477523
2100,2023-06-16 11:26:07.101,0,0,0,0,12.78,4.09,33.2,3.9,34.4,74.0,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,-0.54,26.85,26.97,24.1,1.09,1.16,42.34,18.08,56.66,230.47,1474.03,1,53.33905148271082,0.0,53.33905148271082,0.0,-4.770915167577357,37.03523073623535,8.670915167577357,2.63523073623535
2101,2023-06-16 11:26:07.501,0,0,0,0,12.78,4.09,33.2,3.9,34.4,74.0,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,-0.52,26.85,26.95,24.1,1.09,1.16,42.34,17.99,56.66,230.5,1479.36,1,53.3489144296026,0.0,53.3489144296026,-0.0,-4.770915167577357,37.03523073623535,8.670915167577357,2.63523073623535
2102,2023-06-16 11:26:07.901,0,0,0,0,12.75,4.09,33.2,4.0,34.4,74.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.44,-0.48,26.85,26.96,24.1,1.09,1.16,42.36,18.09,56.53,230.55,1487.24,1,53.35638678570269,0.0,53.35638678570269,-0.0,-4.770915167577357,36.93534624247752,8.770915167577357,2.535346242477523
2103,2023-06-16 11:26:08.302,0,0,0,0,12.75,4.09,33.2,4.0,34.3,74.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.47,-0.47,26.85,26.96,24.1,1.09,1.16,42.39,18.46,56.53,230.62,1493.78,1,53.36084149965284,0.0,53.36084149965284,-0.0,-4.770915167577357,36.93534624247752,8.770915167577357,2.6353462424775245
2104,2023-06-16 11:26:08.703,0,0,0,0,12.75,4.11,33.2,4.0,34.3,74.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,-0.45,26.85,26.96,24.1,1.09,1.16,42.42,18.13,56.72,230.66,1494.29,1,53.36328461159704,0.0,53.36328461159704,-0.0,-4.616983935700716,36.93534624247752,8.616983935700716,2.6353462424775245
2105,2023-06-16 11:26:09.102,0,0,0,0,12.75,4.11,33.2,4.0,34.3,74.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.45,26.86,26.93,24.1,1.09,1.16,42.39,17.71,56.72,230.69,1494.97,1,53.365494938387855,0.0,53.365494938387855,-0.0,-4.616983935700716,36.93534624247752,8.616983935700716,2.6353462424775245
2106,2023-06-16 11:26:09.502,0,0,0,0,12.78,4.11,33.2,4.0,34.4,74.1,2950,0,22.5,39.5,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.41,26.85,26.94,24.1,1.09,1.16,42.45,17.69,56.5,230.76,1496.37,1,53.36736746354817,0.0,53.36736746354817,-0.0,-4.616983935700716,37.03523073623535,8.616983935700716,2.63523073623535
2107,2023-06-16 11:26:09.901,0,0,0,0,12.78,4.12,33.2,4.0,34.4,74.1,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,-0.41,26.86,26.92,24.1,1.09,1.16,42.39,17.84,56.5,230.86,1497.92,1,53.36866521681307,0.0,53.36866521681307,-0.0,-4.540228273991602,37.03523073623535,8.540228273991602,2.63523073623535
2108,2023-06-16 11:26:10.302,0,0,0,0,12.75,4.11,33.2,4.1,34.4,74.3,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,-0.36,26.85,26.93,24.1,1.09,1.16,42.41,18.02,56.67,230.89,1498.48,1,53.36944180401323,0.0,53.36944180401323,-0.0,-4.616983935700716,36.93534624247752,8.716983935700716,2.535346242477523
2109,2023-06-16 11:26:10.702,0,0,0,0,12.73,4.09,33.2,4.1,34.4,74.3,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.61,-0.32,26.85,26.93,24.1,1.09,1.16,42.39,18.23,56.67,230.91,1498.79,1,53.370018894565085,0.0,53.370018894565085,-0.0,-4.770915167577357,36.86866102506929,8.870915167577357,2.468661025069288
2110,2023-06-16 11:26:11.102,0,0,0,0,12.78,4.11,33.2,4.1,34.4,74.3,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.32,26.85,26.94,24.1,1.09,1.16,42.41,18.3,56.64,230.88,1497.72,1,53.37060932349918,0.0,53.37060932349918,0.0,-4.616983935700716,37.03523073623535,8.716983935700716,2.63523073623535
2111,2023-06-16 11:26:11.501,0,0,0,0,12.75,4.09,33.1,4.1,34.4,74.4,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.32,26.85,26.92,24.1,1.09,1.16,42.38,18.46,56.64,230.86,1497.12,1,53.371579636571376,0.0,53.371579636571376,0.0,-4.770915167577357,36.93534624247752,8.870915167577357,2.535346242477523
2112,2023-06-16 11:26:11.901,0,0,0,0,12.78,4.11,33.1,4.1,34.4,74.4,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.66,-0.28,26.87,26.92,24.1,1.09,1.16,42.33,18.31,56.51,230.85,1496.45,1,53.3727969261026,0.0,53.3727969261026,0.0,-4.616983935700716,37.03523073623535,8.716983935700716,2.63523073623535
2113,2023-06-16 11:26:12.303,0,0,0,0,12.78,4.11,33.1,4.2,34.4,74.5,2950,0,22.5,39.5,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.68,-0.26,26.86,26.92,24.1,1.09,1.16,42.39,18.72,56.51,230.85,1496.25,1,53.3742446059322,0.0,53.3742446059322,0.0,-4.616983935700716,37.03523073623535,8.816983935700716,2.63523073623535
2114,2023-06-16 11:26:12.703,0,0,0,0,12.73,4.09,33.1,4.2,34.4,74.5,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.71,-0.24,26.86,26.92,24.1,1.09,1.16,42.38,18.59,56.71,230.85,1496.22,1,53.375747459430656,0.0,53.375747459430656,0.0,-4.770915167577357,36.86866102506929,8.970915167577356,2.468661025069288
2115,2023-06-16 11:26:13.102,0,0,0,0,12.8,4.09,33.1,4.2,34.4,74.5,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.73,-0.24,26.86,26.9,24.1,1.09,1.16,42.39,18.39,56.71,230.86,1496.2,1,53.377258435621215,0.0,53.377258435621215,0.0,-4.770915167577357,37.10172514582439,8.970915167577356,2.7017251458243905
2116,2023-06-16 11:26:13.501,0,0,0,0,12.71,4.11,33.1,4.3,34.4,74.5,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.73,-0.22,26.87,26.9,24.1,1.09,1.16,42.38,17.72,56.5,230.87,1496.62,1,53.37873249424453,0.0,53.37873249424453,-0.0,-4.616983935700716,36.80189912096523,8.916983935700717,2.4018991209652327
2117,2023-06-16 11:26:13.903,0,0,0,0,12.75,4.11,33.1,4.3,34.4,74.6,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.75,-0.19,26.87,26.92,24.1,1.09,1.16,42.48,17.88,56.5,230.87,1496.78,1,53.38007194439406,0.0,53.38007194439406,-0.0,-4.616983935700716,36.93534624247752,8.916983935700717,2.535346242477523
2118,2023-06-16 11:26:14.301,0,0,0,0,12.73,4.11,33.1,4.3,34.4,74.6,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.78,-0.17,26.86,26.91,24.1,1.09,1.16,42.48,17.95,56.71,230.88,1496.87,1,53.38134764856572,0.0,53.38134764856572,-0.0,-4.616983935700716,36.86866102506929,8.916983935700717,2.468661025069288
2119,2023-06-16 11:26:14.702,0,0,0,0,12.73,4.11,33.1,4.3,34.4,74.6,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,-0.14,26.86,26.91,24.1,1.09,1.16,42.49,18.14,56.71,230.85,1496.29,1,53.38266111799712,0.0,53.38266111799712,0.0,-4.616983935700716,36.86866102506929,8.916983935700717,2.468661025069288
2120,2023-06-16 11:26:15.102,0,0,0,0,12.71,4.09,33.1,4.3,34.4,74.6,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.78,-0.14,26.86,26.9,24.1,1.09,1.16,42.41,18.09,56.52,230.81,1495.48,1,53.384226105596966,0.0,53.384226105596966,0.0,-4.770915167577357,36.80189912096523,9.070915167577358,2.4018991209652327
2121,2023-06-16 11:26:15.502,0,0,0,0,12.78,4.09,33.1,4.3,34.4,74.6,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.78,-0.11,26.85,26.89,24.1,1.09,1.16,42.39,18.38,56.52,230.8,1494.9,1,53.38609293170685,0.0,53.38609293170685,0.0,-4.770915167577357,37.03523073623535,9.070915167577358,2.63523073623535
2122,2023-06-16 11:26:15.903,0,0,0,0,12.73,4.11,33.1,4.4,34.3,74.8,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.83,-0.09,26.86,26.91,24.1,1.09,1.16,42.35,18.27,56.54,230.8,1494.7,1,53.38815630701297,0.0,53.38815630701297,0.0,-4.616983935700716,36.86866102506929,9.016983935700717,2.5686610250692894
2123,2023-06-16 11:26:16.301,0,0,0,0,12.75,4.09,33.1,4.4,34.3,74.8,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,-0.05,26.86,26.9,24.1,1.09,1.16,42.34,17.96,56.54,230.82,1494.54,1,53.39028196008437,0.0,53.39028196008437,0.0,-4.770915167577357,36.93534624247752,9.170915167577357,2.6353462424775245
2124,2023-06-16 11:26:16.702,0,0,0,0,12.75,4.09,33.1,4.4,34.3,74.8,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.88,-0.05,26.86,26.9,24.1,1.09,1.16,42.34,18.12,56.71,230.83,1494.66,1,53.392460031292366,0.0,53.392460031292366,-0.0,-4.770915167577357,36.93534624247752,9.170915167577357,2.6353462424775245
2125,2023-06-16 11:26:17.102,0,0,0,0,12.73,4.11,33.1,4.5,34.3,74.9,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.9,-0.05,26.86,26.89,24.1,1.09,1.16,42.33,17.94,56.71,230.82,1494.37,1,53.394624547507696,0.0,53.394624547507696,0.0,-4.616983935700716,36.86866102506929,9.116983935700716,2.5686610250692894
2126,2023-06-16 11:26:17.502,0,0,0,0,12.75,4.09,33.1,4.5,34.3,74.9,2950,0,22.5,40.0,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.9,0.02,26.87,26.9,24.1,1.09,1.16,42.39,18.09,56.52,230.78,1493.93,1,53.396918043906616,0.0,53.396918043906616,0.0,-4.770915167577357,36.93534624247752,9.270915167577357,2.6353462424775245
2127,2023-06-16 11:26:17.901,0,0,0,0,12.73,4.09,33.1,4.5,34.3,74.9,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.01,26.86,26.88,24.1,1.09,1.16,42.44,17.99,56.52,230.81,1494.55,1,53.39928223189825,0.0,53.39928223189825,-0.0,-4.770915167577357,36.86866102506929,9.270915167577357,2.5686610250692894
2128,2023-06-16 11:26:18.304,0,0,0,0,12.71,4.09,33.1,4.5,34.3,75.0,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.96,0.02,26.86,26.88,24.1,1.09,1.16,42.41,18.13,56.7,230.88,1495.57,1,53.40137443196291,0.0,53.40137443196291,-0.0,-4.770915167577357,36.80189912096523,9.270915167577357,2.501899120965234
2129,2023-06-16 11:26:18.702,0,0,0,0,12.71,4.09,33.1,4.5,34.3,75.0,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.98,0.05,26.86,26.88,24.1,1.09,1.16,42.4,17.94,56.7,230.91,1496.05,1,53.40308959839337,0.0,53.40308959839337,-0.0,-4.770915167577357,36.80189912096523,9.270915167577357,2.501899120965234
2130,2023-06-16 11:26:19.101,0,0,0,0,12.73,4.09,33.1,4.5,34.3,75.0,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.01,0.05,26.87,26.87,24.1,1.09,1.16,42.41,17.94,56.53,230.9,1496.13,1,53.40465865412944,0.0,53.40465865412944,-0.0,-4.770915167577357,36.86866102506929,9.270915167577357,2.5686610250692894
2131,2023-06-16 11:26:19.502,0,0,0,0,12.75,4.09,33.1,4.5,34.3,75.1,2950,0,22.5,39.5,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.01,0.08,26.88,26.88,24.1,1.09,1.16,42.39,17.89,56.53,230.92,1496.86,1,53.40613641630882,0.0,53.40613641630882,-0.0,-4.770915167577357,36.93534624247752,9.270915167577357,2.6353462424775245
2132,2023-06-16 11:26:19.902,0,0,0,0,12.73,4.12,33.1,4.5,34.3,75.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.04,0.09,26.87,26.88,24.1,1.09,1.16,42.41,17.94,56.5,230.96,1497.5,1,53.407328737900194,0.0,53.407328737900194,-0.0,-4.540228273991602,36.86866102506929,9.040228273991602,2.5686610250692894
2133,2023-06-16 11:26:20.301,0,0,0,0,12.71,4.11,33.1,4.6,34.3,75.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.08,0.1,26.88,26.89,24.1,1.09,1.16,42.27,17.79,56.5,230.98,1497.87,1,53.40828937916511,0.0,53.40828937916511,-0.0,-4.616983935700716,36.80189912096523,9.216983935700716,2.501899120965234
2134,2023-06-16 11:26:20.702,0,0,0,0,12.71,4.11,33.1,4.6,34.3,75.1,2950,0,22.5,39.5,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.15,26.88,26.89,24.1,1.09,1.16,42.31,17.94,56.7,230.98,1497.94,1,53.40913680316918,0.0,53.40913680316918,-0.0,-4.616983935700716,36.80189912096523,9.216983935700716,2.501899120965234
2135,2023-06-16 11:26:21.102,0,0,0,0,12.71,4.09,33.1,4.6,34.3,75.1,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.15,26.87,26.89,24.1,1.09,1.16,42.36,18.19,56.7,230.97,1497.86,1,53.40996863575453,0.0,53.40996863575453,0.0,-4.770915167577357,36.80189912096523,9.370915167577357,2.501899120965234
2136,2023-06-16 11:26:21.502,0,0,0,0,12.71,4.09,33.1,4.7,34.3,75.3,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.17,26.87,26.87,24.1,1.09,1.16,42.31,18.39,56.53,230.97,1497.96,1,53.41081491013997,0.0,53.41081491013997,-0.0,-4.770915167577357,36.80189912096523,9.470915167577356,2.501899120965234
2137,2023-06-16 11:26:21.901,0,0,0,0,12.68,4.08,33.1,4.7,34.3,75.3,2950,0,22.5,39.5,50.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.15,0.19,26.87,26.89,24.1,1.09,1.16,42.31,18.48,56.53,230.97,1497.83,1,53.41164189108365,0.0,53.41164189108365,0.0,-4.848091953989353,36.70161201957342,9.548091953989353,2.4016120195734203
2138,2023-06-16 11:26:22.301,0,0,0,0,12.75,4.09,33.1,4.7,34.3,75.3,2950,0,22.5,40.0,50.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.18,0.23,26.88,26.88,24.1,1.09,1.16,42.29,18.3,56.72,230.93,1497.21,1,53.41257130933994,0.0,53.41257130933994,0.0,-4.770915167577357,36.93534624247752,9.470915167577356,2.6353462424775245
2139,2023-06-16 11:26:22.701,0,0,0,0,12.68,4.09,33.1,4.7,34.3,75.3,2950,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.23,0.24,26.88,26.88,24.1,1.09,1.16,42.31,18.11,56.72,230.93,1497.28,1,53.41368001726859,0.0,53.41368001726859,-0.0,-4.770915167577357,36.70161201957342,9.470915167577356,2.4016120195734203
2140,2023-06-16 11:26:23.102,0,0,0,0,12.73,4.09,33.1,4.7,34.3,75.3,2950,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.23,0.24,26.88,26.87,24.1,1.09,1.16,42.64,18.09,56.55,230.95,1497.22,1,53.41477697290176,0.0,53.41477697290176,0.0,-4.770915167577357,36.86866102506929,9.470915167577356,2.5686610250692894
2141,2023-06-16 11:26:23.501,0,0,0,0,12.73,4.09,33.1,4.7,34.3,75.3,2950,0,22.5,40.0,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.23,0.27,26.89,26.87,24.1,1.09,1.16,42.62,18.13,56.52,231.02,1498.18,1,53.41579126507514,0.0,53.41579126507514,-0.0,-4.770915167577357,36.86866102506929,9.470915167577356,2.5686610250692894
2142,2023-06-16 11:26:23.902,0,0,0,0,12.71,4.09,33.1,4.8,34.3,75.5,2950,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.25,0.31,26.89,26.87,24.1,1.09,1.16,42.51,18.42,56.52,231.04,1498.17,1,53.41652225562089,0.0,53.41652225562089,0.0,-4.770915167577357,36.80189912096523,9.570915167577358,2.501899120965234
2143,2023-06-16 11:26:24.302,0,0,0,0,12.73,4.09,33.1,4.8,34.3,75.5,2950,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.29,0.31,26.88,26.85,24.1,1.09,1.16,42.41,18.57,56.72,231.02,1497.99,1,53.41727234275334,0.0,53.41727234275334,0.0,-4.770915167577357,36.86866102506929,9.570915167577358,2.5686610250692894
2144,2023-06-16 11:26:24.702,0,0,0,0,12.75,4.09,33.1,4.8,34.3,75.5,2950,0,22.5,40.5,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,0.35,26.88,26.85,24.1,1.09,1.16,42.3,18.4,56.72,230.99,1497.95,1,53.41808052934401,0.0,53.41808052934401,0.0,-4.770915167577357,36.93534624247752,9.570915167577358,2.6353462424775245
2145,2023-06-16 11:26:25.101,0,0,0,0,12.73,4.08,33.1,4.8,34.3,75.5,2950,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.36,0.35,26.89,26.86,24.1,1.09,1.16,42.31,17.97,56.54,230.94,1497.59,1,53.41893409851067,0.0,53.41893409851067,0.0,-4.848091953989353,36.86866102506929,9.648091953989354,2.5686610250692894
2146,2023-06-16 11:26:25.502,0,0,0,0,12.73,4.08,33.1,4.8,34.3,75.5,2900,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.36,0.37,26.88,26.87,24.1,1.09,1.16,42.37,17.6,56.54,230.9,1497.78,1,53.4198794156789,0.0,53.4198794156789,-0.0,-4.848091953989353,36.86866102506929,9.648091953989354,2.5686610250692894
2147,2023-06-16 11:26:25.901,0,0,0,0,12.73,4.09,33.1,4.9,34.3,75.6,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.38,0.4,26.87,26.85,24.1,1.09,1.16,42.36,17.75,56.73,230.87,1497.11,1,53.4208340458464,0.0,53.4208340458464,0.0,-4.770915167577357,36.86866102506929,9.670915167577357,2.5686610250692894
2148,2023-06-16 11:26:26.302,0,0,0,0,12.71,4.09,33.1,4.9,34.3,75.6,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.4,0.43,26.88,26.86,24.1,1.09,1.16,42.44,18.13,56.73,230.88,1497.27,1,53.421974599063326,0.0,53.421974599063326,-0.0,-4.770915167577357,36.80189912096523,9.670915167577357,2.501899120965234
2149,2023-06-16 11:26:26.701,0,0,0,0,12.71,4.08,33.1,4.9,34.3,75.6,2900,0,22.5,40.0,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,0.44,26.88,26.86,24.1,1.09,1.16,42.49,18.02,56.56,230.86,1492.02,1,53.42358351961606,0.0,53.42358351961606,0.0,-4.848091953989353,36.80189912096523,9.748091953989354,2.501899120965234
2150,2023-06-16 11:26:27.101,0,0,0,0,12.71,4.09,33.1,4.9,34.3,75.7,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.45,0.44,26.88,26.88,24.1,1.09,1.16,42.46,17.98,56.56,230.83,1496.71,1,53.42631210503095,0.0,53.42631210503095,-0.0,-4.770915167577357,36.80189912096523,9.670915167577357,2.501899120965234
2151,2023-06-16 11:26:27.502,0,0,0,0,12.71,4.08,33.1,4.9,34.3,75.7,2900,0,22.5,39.5,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.45,0.46,26.88,26.86,24.1,1.09,1.16,42.41,17.74,56.64,230.82,1496.17,1,53.42768439509624,0.0,53.42768439509624,0.0,-4.848091953989353,36.80189912096523,9.748091953989354,2.501899120965234
2152,2023-06-16 11:26:27.902,0,0,0,0,12.71,4.09,33.1,4.9,34.3,75.7,2900,0,22.5,40.0,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.46,0.5,26.88,26.85,24.1,1.09,1.16,42.37,17.77,56.64,230.84,1495.94,1,53.429239337346495,0.0,53.429239337346495,0.0,-4.770915167577357,36.80189912096523,9.670915167577357,2.501899120965234
2153,2023-06-16 11:26:28.302,0,0,0,0,12.73,4.11,33.1,5.0,34.3,75.8,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.49,0.52,26.89,26.85,24.1,1.09,1.16,42.33,17.69,56.52,230.86,1496.61,1,53.43079767472023,0.0,53.43079767472023,-0.0,-4.616983935700716,36.86866102506929,9.616983935700716,2.5686610250692894
2154,2023-06-16 11:26:28.701,0,0,0,0,12.71,4.11,33.1,5.0,34.3,75.8,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,0.55,26.89,26.85,24.1,1.09,1.16,42.39,17.37,56.52,230.87,1491.57,1,53.43264437462562,0.0,53.43264437462562,0.0,-4.616983935700716,36.80189912096523,9.616983935700716,2.501899120965234
2155,2023-06-16 11:26:29.102,0,0,0,0,12.68,4.09,33.1,5.0,34.3,75.8,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.53,0.55,26.88,26.84,24.1,1.09,1.16,42.44,17.24,56.54,230.85,1496.64,1,53.43551647104257,0.0,53.43551647104257,-0.0,-4.770915167577357,36.70161201957342,9.770915167577357,2.4016120195734203
2156,2023-06-16 11:26:29.501,0,0,0,0,12.71,4.09,33.1,5.0,34.3,75.9,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.53,0.57,26.89,26.84,24.1,1.09,1.16,42.38,17.29,56.54,230.83,1496.57,1,53.436864200887605,0.0,53.436864200887605,0.0,-4.770915167577357,36.80189912096523,9.770915167577357,2.501899120965234
2157,2023-06-16 11:26:29.901,0,0,0,0,12.71,4.09,33.1,5.0,34.3,75.9,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.57,0.6,26.88,26.84,24.1,1.09,1.16,42.34,17.65,56.74,230.83,1496.61,1,53.43823178759806,0.0,53.43823178759806,-0.0,-4.770915167577357,36.80189912096523,9.770915167577357,2.501899120965234
2158,2023-06-16 11:26:30.303,0,0,0,0,12.73,4.09,33.1,5.1,34.3,76.0,2900,0,22.5,39.5,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.58,0.63,26.89,26.83,24.1,1.09,1.16,42.26,18.08,56.74,230.85,1496.47,1,53.43960549270622,0.0,53.43960549270622,0.0,-4.770915167577357,36.86866102506929,9.870915167577357,2.5686610250692894
2159,2023-06-16 11:26:30.701,0,0,0,0,12.73,4.09,33.1,5.1,34.3,76.0,2950,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.61,0.64,26.89,26.83,24.1,1.09,1.16,42.23,18.21,56.56,230.85,1496.44,1,53.44101708422176,0.0,53.44101708422176,0.0,-4.770915167577357,36.86866102506929,9.870915167577357,2.5686610250692894
2160,2023-06-16 11:26:31.103,0,0,0,0,12.68,4.09,33.1,5.1,34.3,76.0,2950,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,0.64,26.87,26.84,24.1,1.09,1.16,42.23,17.85,56.56,230.83,1495.96,1,53.44249704566472,0.0,53.44249704566472,0.0,-4.770915167577357,36.70161201957342,9.870915167577357,2.4016120195734203
2161,2023-06-16 11:26:31.501,0,0,0,0,12.68,4.09,33.1,5.1,34.3,76.1,2950,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,0.67,26.88,26.83,24.1,1.09,1.16,42.24,17.65,56.71,230.82,1495.71,1,53.44412948999875,0.0,53.44412948999875,0.0,-4.770915167577357,36.70161201957342,9.870915167577357,2.4016120195734203
2162,2023-06-16 11:26:31.902,0,0,0,0,12.68,4.09,33.1,5.1,34.3,76.1,2950,0,22.5,39.5,51.0,51.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.69,0.68,26.88,26.83,24.1,1.09,1.16,42.3,17.44,56.71,230.82,1495.68,1,53.44585335516685,0.0,53.44585335516685,0.0,-4.770915167577357,36.70161201957342,9.870915167577357,2.4016120195734203
2163,2023-06-16 11:26:32.301,0,0,0,0,12.68,4.08,33.1,5.1,34.3,76.1,2900,0,22.5,40.0,51.0,52.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,0.71,26.88,26.82,24.1,1.09,1.16,42.4,17.8,56.54,230.76,1494.03,1,53.44774128615372,0.0,53.44774128615372,0.0,-4.848091953989353,36.70161201957342,9.948091953989353,2.4016120195734203
2164,2023-06-16 11:26:32.701,0,0,0,0,12.68,4.09,33.1,5.1,34.3,76.1,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,0.74,26.88,26.82,24.1,1.09,1.16,42.39,18.2,56.54,230.69,1492.7,1,53.450255194585246,0.0,53.450255194585246,0.0,-4.770915167577357,36.70161201957342,9.870915167577357,2.4016120195734203
2165,2023-06-16 11:26:33.103,0,0,0,0,12.73,4.08,33.1,5.2,34.2,76.1,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,0.74,26.87,26.83,24.1,1.09,1.16,42.39,18.34,56.54,230.62,1491.92,1,53.45327174342386,0.0,53.45327174342386,0.0,-4.848091953989353,36.86866102506929,10.048091953989353,2.6686610250692837
2166,2023-06-16 11:26:33.502,0,0,0,0,12.68,4.09,33.1,5.2,34.2,76.1,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.75,0.78,26.88,26.85,24.1,1.09,1.16,42.41,18.39,56.54,230.21,1487.21,1,53.456966409704606,0.0,53.456966409704606,0.0,-4.770915167577357,36.70161201957342,9.970915167577356,2.5016120195734146
2167,2023-06-16 11:26:33.901,0,0,0,0,12.71,4.09,33.0,5.3,34.2,76.3,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.77,0.79,26.88,26.85,24.1,1.09,1.16,42.38,17.99,56.54,229.89,1482.73,1,53.46250940557949,0.0,53.46250940557949,0.0,-4.770915167577357,36.80189912096523,10.070915167577358,2.6018991209652285
2168,2023-06-16 11:26:34.302,0,0,0,0,12.71,4.09,33.0,5.3,34.2,76.3,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,0.83,26.89,26.85,24.1,1.09,1.16,42.35,17.88,56.54,230.04,1485.25,1,53.4691781817054,0.0,53.4691781817054,-0.0,-4.770915167577357,36.80189912096523,10.070915167577358,2.6018991209652285
2169,2023-06-16 11:26:34.701,0,0,0,0,12.71,4.08,33.0,5.3,34.2,76.3,2900,0,22.5,40.0,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.84,0.83,26.89,26.85,24.1,1.09,1.16,42.32,17.75,56.56,230.56,1487.24,1,53.47486721467726,0.0,53.47486721467726,-0.0,-4.848091953989353,36.80189912096523,10.148091953989354,2.6018991209652285
2170,2023-06-16 11:26:35.102,0,0,0,0,12.73,4.09,33.0,5.3,34.2,76.3,2900,0,22.5,40.0,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,0.83,26.88,26.85,24.1,1.09,1.16,42.4,17.84,56.56,230.75,1494.9,1,53.47922044956438,0.0,53.47922044956438,-0.0,-4.770915167577357,36.86866102506929,10.070915167577358,2.6686610250692837
2171,2023-06-16 11:26:35.502,0,0,0,0,12.73,4.07,33.0,5.3,34.2,76.3,2900,0,22.5,40.0,51.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,0.87,26.88,26.84,24.1,1.09,1.16,42.47,17.71,56.75,230.8,1496.27,1,53.48112220803253,0.0,53.48112220803253,-0.0,-4.925410338485847,36.86866102506929,10.225410338485847,2.6686610250692837
2172,2023-06-16 11:26:35.901,0,0,0,0,12.71,4.09,33.0,5.3,34.2,76.5,2900,0,22.5,40.0,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,0.91,26.89,26.84,24.1,1.09,1.16,42.47,17.84,56.75,230.88,1497.95,1,53.48244338071101,0.0,53.48244338071101,-0.0,-4.770915167577357,36.80189912096523,10.070915167577358,2.6018991209652285
2173,2023-06-16 11:26:36.302,0,0,0,0,12.66,4.09,33.0,5.3,34.2,76.5,2900,0,22.5,40.5,51.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.93,0.93,26.88,26.85,24.1,1.09,1.16,42.48,18.27,56.57,230.9,1497.94,1,53.48326495645992,0.0,53.48326495645992,0.0,-4.770915167577357,36.63465748186587,10.070915167577358,2.4346574818658695
2174,2023-06-16 11:26:36.701,0,0,0,0,12.68,4.11,33.0,5.3,34.2,76.5,2850,0,22.5,40.5,51.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.95,0.95,26.89,26.85,24.1,1.09,1.16,42.47,18.59,56.57,230.85,1495.88,1,53.48429429832928,0.0,53.48429429832928,0.0,-4.616983935700716,36.70161201957342,9.916983935700717,2.5016120195734146
2175,2023-06-16 11:26:37.101,0,0,0,0,12.71,4.11,33.0,5.3,34.2,76.5,2850,0,22.5,40.0,51.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.99,0.95,26.89,26.85,24.1,1.09,1.16,42.53,18.75,56.57,230.83,1495.57,1,53.48597267638437,0.0,53.48597267638437,0.0,-4.616983935700716,36.80189912096523,9.916983935700717,2.6018991209652285
2176,2023-06-16 11:26:37.501,0,0,0,0,12.66,4.09,33.0,5.4,34.2,76.5,2850,0,22.5,40.0,51.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.99,0.97,26.9,26.86,24.1,1.09,1.16,42.55,18.68,56.57,230.81,1495.74,1,53.48772607477419,0.0,53.48772607477419,-0.0,-4.770915167577357,36.63465748186587,10.170915167577357,2.4346574818658695
2177,2023-06-16 11:26:37.902,0,0,0,0,12.68,4.11,33.0,5.4,34.2,76.5,2850,0,22.5,40.5,51.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,0.99,26.88,26.86,24.1,1.09,1.16,42.5,18.76,56.65,230.73,1494.13,1,53.48959236487143,0.0,53.48959236487143,0.0,-4.616983935700716,36.70161201957342,10.016983935700717,2.5016120195734146
2178,2023-06-16 11:26:38.301,0,0,0,0,12.71,4.11,33.0,5.5,34.2,76.6,2850,0,22.5,40.5,51.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,1.02,26.88,26.86,24.1,1.09,1.16,42.53,18.54,56.65,230.67,1493.07,1,53.49204445204488,0.0,53.49204445204488,0.0,-4.616983935700716,36.80189912096523,10.116983935700716,2.6018991209652285
2179,2023-06-16 11:26:38.703,0,0,0,0,12.71,4.12,33.0,5.5,34.2,76.6,2800,0,22.5,40.0,51.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.04,1.05,26.88,26.86,24.1,1.09,1.16,42.58,18.35,56.56,230.66,1493.34,1,53.49480277618638,0.0,53.49480277618638,-0.0,-4.540228273991602,36.80189912096523,10.040228273991602,2.6018991209652285
2180,2023-06-16 11:26:39.102,0,0,0,0,12.66,4.11,33.0,5.5,34.2,76.6,2850,0,22.5,40.0,51.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,1.05,26.88,26.87,24.1,1.09,1.16,42.49,18.34,56.56,230.6,1492.3,1,53.49756607203236,0.0,53.49756607203236,0.0,-4.616983935700716,36.63465748186587,10.116983935700716,2.4346574818658695
2181,2023-06-16 11:26:39.502,0,0,0,0,12.68,4.11,33.0,5.5,34.2,76.7,2800,0,22.5,40.0,51.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,1.06,26.88,26.88,24.1,1.09,1.16,42.39,18.59,56.73,230.56,1491.13,1,53.50075509382955,0.0,53.50075509382955,0.0,-4.616983935700716,36.70161201957342,10.116983935700716,2.5016120195734146
2182,2023-06-16 11:26:39.902,0,0,0,0,12.66,4.12,33.0,5.5,34.2,76.7,2800,0,22.5,40.0,51.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.09,26.88,26.86,24.1,1.09,1.16,42.41,18.59,56.73,230.56,1490.52,1,53.50436400570623,0.0,53.50436400570623,0.0,-4.540228273991602,36.63465748186587,10.040228273991602,2.4346574818658695
2183,2023-06-16 11:26:40.303,0,0,0,0,12.66,4.11,33.0,5.5,34.2,76.8,2800,0,22.5,40.0,51.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.09,1.11,26.88,26.87,24.1,1.09,1.16,42.39,18.49,56.56,230.57,1490.17,1,53.50820188674442,0.0,53.50820188674442,0.0,-4.616983935700716,36.63465748186587,10.116983935700716,2.4346574818658695
2184,2023-06-16 11:26:40.702,0,0,0,0,12.61,4.09,33.0,5.5,34.2,76.8,2850,0,22.5,40.0,51.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,1.16,26.88,26.87,24.1,1.09,1.16,42.33,18.38,56.56,230.56,1490.9,1,53.51205177088014,0.0,53.51205177088014,-0.0,-4.770915167577357,36.46693194900837,10.270915167577357,2.2669319490083666
2185,2023-06-16 11:26:41.101,0,0,0,0,12.66,4.11,33.0,5.5,34.2,76.8,2850,0,22.5,39.5,51.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.13,1.16,26.89,26.86,24.1,1.09,1.16,42.31,18.38,56.57,230.57,1492.25,1,53.51554836042157,0.0,53.51554836042157,-0.0,-4.616983935700716,36.63465748186587,10.116983935700716,2.4346574818658695
2186,2023-06-16 11:26:41.503,0,0,0,0,12.61,4.12,33.0,5.5,34.2,76.8,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.13,1.18,26.89,26.85,24.1,1.09,1.16,42.28,18.19,56.57,230.56,1491.47,1,53.5187428958582,0.0,53.5187428958582,0.0,-4.540228273991602,36.46693194900837,10.040228273991602,2.2669319490083666
2187,2023-06-16 11:26:41.903,0,0,0,0,12.66,4.12,33.0,5.6,34.2,76.9,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.17,1.19,26.87,26.86,24.1,1.09,1.16,42.28,18.21,56.62,230.54,1490.79,1,53.522223921413335,0.0,53.522223921413335,0.0,-4.540228273991602,36.63465748186587,10.140228273991601,2.4346574818658695
2188,2023-06-16 11:26:42.303,0,0,0,0,12.66,4.11,33.0,5.6,34.2,76.9,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.19,1.23,26.88,26.87,24.1,1.09,1.16,42.41,18.26,56.62,230.51,1490.5,1,53.52593683593026,0.0,53.52593683593026,0.0,-4.616983935700716,36.63465748186587,10.216983935700716,2.4346574818658695
2189,2023-06-16 11:26:42.701,0,0,0,0,12.63,4.11,33.0,5.6,34.2,76.9,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.22,1.26,26.88,26.87,24.1,1.09,1.16,42.42,18.49,56.55,230.49,1488.66,1,53.52989921034565,0.0,53.52989921034565,0.0,-4.616983935700716,36.53408044162035,10.216983935700716,2.334080441620344
2190,2023-06-16 11:26:43.101,0,0,0,0,12.66,4.09,33.0,5.6,34.2,77.0,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,1.26,26.9,26.86,24.1,1.09,1.16,42.39,18.44,56.55,230.43,1487.19,1,53.53457902721873,0.0,53.53457902721873,0.0,-4.770915167577357,36.63465748186587,10.370915167577357,2.4346574818658695
2191,2023-06-16 11:26:43.502,0,0,0,0,12.66,4.12,33.0,5.6,34.2,77.0,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.23,1.28,26.88,26.86,24.1,1.09,1.16,42.33,18.34,56.75,230.46,1489.31,1,53.53950041236629,0.0,53.53950041236629,-0.0,-4.540228273991602,36.63465748186587,10.140228273991601,2.4346574818658695
2192,2023-06-16 11:26:43.901,0,0,0,0,12.66,4.12,33.0,5.6,34.2,77.0,2800,0,22.5,39.5,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.24,1.31,26.89,26.87,24.1,1.09,1.16,42.31,18.07,56.75,230.49,1487.84,1,53.54391438136806,0.0,53.54391438136806,0.0,-4.540228273991602,36.63465748186587,10.140228273991601,2.4346574818658695
2193,2023-06-16 11:26:44.302,0,0,0,0,12.66,4.12,33.0,5.6,34.2,77.0,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.28,1.32,26.87,26.86,24.1,1.09,1.16,42.32,17.95,56.58,230.51,1487.29,1,53.54884705112925,0.0,53.54884705112925,0.0,-4.540228273991602,36.63465748186587,10.140228273991601,2.4346574818658695
2194,2023-06-16 11:26:44.702,0,0,0,0,12.68,4.09,33.0,5.6,34.1,77.0,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,1.35,26.87,26.86,24.1,1.09,1.16,42.27,17.87,56.58,230.48,1488.09,1,53.55385055971376,0.0,53.55385055971376,-0.0,-4.770915167577357,36.70161201957342,10.370915167577357,2.601612019573416
2195,2023-06-16 11:26:45.103,0,0,0,0,12.66,4.09,33.0,5.6,34.1,77.1,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,1.35,26.89,26.85,24.1,1.09,1.16,42.2,17.86,56.57,230.45,1488.29,1,53.55860831558457,0.0,53.55860831558457,-0.0,-4.770915167577357,36.63465748186587,10.370915167577357,2.534657481865871
2196,2023-06-16 11:26:45.502,0,0,0,0,12.71,4.11,33.0,5.7,34.1,77.1,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.33,1.38,26.88,26.87,24.1,1.09,1.16,42.27,18.1,56.57,230.39,1485.36,1,53.563572680971525,0.0,53.563572680971525,0.0,-4.616983935700716,36.80189912096523,10.316983935700716,2.70189912096523
2197,2023-06-16 11:26:45.904,0,0,0,0,12.66,4.09,33.0,5.7,34.1,77.1,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.35,1.4,26.88,26.87,24.1,1.09,1.16,42.34,17.9,56.74,230.36,1482.97,1,53.56970350718728,0.0,53.56970350718728,0.0,-4.770915167577357,36.63465748186587,10.470915167577356,2.534657481865871
2198,2023-06-16 11:26:46.302,0,0,0,0,12.68,4.11,33.0,5.7,34.1,77.1,2850,0,22.5,39.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.39,1.43,26.89,26.87,24.1,1.09,1.16,42.27,17.94,56.74,230.33,1482.82,1,53.57649596109143,0.0,53.57649596109143,0.0,-4.616983935700716,36.70161201957342,10.316983935700716,2.601612019573416
2199,2023-06-16 11:26:46.702,0,0,0,0,12.63,4.09,33.0,5.8,34.1,77.2,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.41,1.45,26.89,26.87,24.1,1.09,1.16,42.2,17.89,56.57,230.3,1483.59,1,53.58328747707358,0.0,53.58328747707358,-0.0,-4.770915167577357,36.53408044162035,10.570915167577358,2.4340804416203454
