,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2200,2023-06-16 11:26:47.102,0,0,0,0,12.66,4.09,33.0,5.8,34.1,77.2,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,1.45,26.88,26.88,24.1,1.09,1.16,42.27,18.29,56.57,230.27,1484.66,1,53.58974945361605,0.0,53.58974945361605,-0.0,-4.770915167577357,36.63465748186587,10.570915167577358,2.534657481865871
2201,2023-06-16 11:26:47.501,0,0,0,0,12.66,4.09,33.0,5.8,34.1,77.3,2850,0,22.5,39.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,1.47,26.89,26.86,24.1,1.09,1.16,42.31,18.41,56.76,230.25,1483.65,1,53.59597018723717,0.0,53.59597018723717,0.0,-4.770915167577357,36.63465748186587,10.570915167577358,2.534657481865871
2202,2023-06-16 11:26:47.902,0,0,0,0,12.66,4.11,33.0,5.8,34.1,77.3,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,1.5,26.88,26.85,24.1,1.09,1.16,42.38,18.22,56.76,230.25,1483.19,1,53.6025731638836,0.0,53.6025731638836,0.0,-4.616983935700716,36.63465748186587,10.416983935700717,2.534657481865871
2203,2023-06-16 11:26:48.301,0,0,0,0,12.68,4.09,33.0,5.8,34.1,77.3,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.5,1.53,26.89,26.87,24.1,1.09,1.16,42.34,18.32,56.57,230.3,1483.9,1,53.60920736159077,0.0,53.60920736159077,-0.0,-4.770915167577357,36.70161201957342,10.570915167577358,2.601612019573416
2204,2023-06-16 11:26:48.702,0,0,0,0,12.66,4.11,33.0,5.9,34.1,77.3,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.53,1.56,26.89,26.87,24.1,1.09,1.17,42.33,18.44,56.57,230.37,1486.0,1,53.61545558704128,0.0,53.61545558704128,-0.0,-4.616983935700716,36.63465748186587,10.516983935700717,2.534657481865871
2205,2023-06-16 11:26:49.103,0,0,0,0,12.63,4.09,33.0,5.9,34.1,77.3,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.56,1.56,26.88,26.86,24.1,1.09,1.16,42.33,18.5,56.72,230.38,1486.19,1,53.621053940365215,0.0,53.621053940365215,-0.0,-4.770915167577357,36.53408044162035,10.670915167577357,2.4340804416203454
2206,2023-06-16 11:26:49.501,0,0,0,0,12.61,4.09,33.0,5.9,34.1,77.3,2850,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.56,1.58,26.89,26.86,24.1,1.09,1.16,42.31,18.18,56.72,230.37,1486.9,1,53.62647987188329,0.0,53.62647987188329,-0.0,-4.770915167577357,36.46693194900837,10.670915167577357,2.366931949008368
2207,2023-06-16 11:26:49.902,0,0,0,0,12.63,4.11,33.0,5.9,34.1,77.4,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.58,1.62,26.9,26.85,24.1,1.09,1.16,42.31,18.0,56.69,230.42,1488.6,1,53.63154953474034,0.0,53.63154953474034,-0.0,-4.616983935700716,36.53408044162035,10.516983935700717,2.4340804416203454
2208,2023-06-16 11:26:50.302,0,0,0,0,12.66,4.11,33.0,5.9,34.1,77.4,2850,0,22.5,39.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,1.64,26.89,26.86,24.1,1.09,1.16,42.34,18.08,56.69,230.46,1489.68,1,53.63601205259312,0.0,53.63601205259312,-0.0,-4.616983935700716,36.63465748186587,10.516983935700717,2.534657481865871
2209,2023-06-16 11:26:50.702,0,0,0,0,12.63,4.09,33.0,5.9,34.1,77.4,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.61,1.66,26.89,26.86,24.1,1.09,1.16,42.29,18.24,56.58,230.45,1489.28,1,53.64018175596226,0.0,53.64018175596226,0.0,-4.770915167577357,36.53408044162035,10.670915167577357,2.4340804416203454
2210,2023-06-16 11:26:51.102,0,0,0,0,12.66,4.11,33.0,6.0,34.1,77.5,2850,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.67,1.66,26.88,26.85,24.1,1.09,1.16,42.31,18.38,56.58,230.42,1489.2,1,53.64447775918949,0.0,53.64447775918949,0.0,-4.616983935700716,36.63465748186587,10.616983935700716,2.534657481865871
2211,2023-06-16 11:26:51.502,0,0,0,0,12.63,4.09,33.0,6.0,34.1,77.5,2800,0,22.5,39.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.67,1.68,26.89,26.86,24.1,1.09,1.16,42.21,18.32,56.75,230.42,1489.25,1,53.64879138738621,0.0,53.64879138738621,-0.0,-4.770915167577357,36.53408044162035,10.770915167577357,2.4340804416203454
2212,2023-06-16 11:26:51.901,0,0,0,0,12.68,4.11,33.0,6.0,34.1,77.6,2850,0,22.5,39.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.67,1.71,26.9,26.86,24.1,1.09,1.16,42.24,18.19,56.75,230.43,1489.76,1,53.653030836119534,0.0,53.653030836119534,-0.0,-4.616983935700716,36.70161201957342,10.616983935700716,2.601612019573416
2213,2023-06-16 11:26:52.301,0,0,0,0,12.66,4.12,33.0,6.0,34.1,77.6,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.7,1.75,26.9,26.87,24.1,1.09,1.16,42.25,18.16,56.59,230.43,1489.94,1,53.65710494863499,0.0,53.65710494863499,-0.0,-4.540228273991602,36.63465748186587,10.540228273991602,2.534657481865871
2214,2023-06-16 11:26:52.704,0,0,0,0,12.68,4.08,33.0,6.0,34.1,77.6,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,1.76,26.9,26.87,24.1,1.09,1.16,42.29,18.25,56.59,230.39,1489.73,1,53.66118408039082,0.0,53.66118408039082,0.0,-4.848091953989353,36.70161201957342,10.848091953989353,2.601612019573416
2215,2023-06-16 11:26:53.102,0,0,0,0,12.66,4.09,33.0,6.1,34.1,77.6,2800,0,22.5,40.0,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,1.76,26.9,26.86,24.1,1.09,1.16,42.34,18.19,56.75,230.35,1488.96,1,53.66534954724539,0.0,53.66534954724539,0.0,-4.770915167577357,36.63465748186587,10.870915167577357,2.534657481865871
2216,2023-06-16 11:26:53.501,0,0,0,0,12.68,4.11,33.0,6.1,34.1,77.6,2800,0,22.5,40.0,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,1.78,26.88,26.87,24.1,1.09,1.16,42.45,18.04,56.75,230.36,1488.97,1,53.66975422164906,0.0,53.66975422164906,-0.0,-4.616983935700716,36.70161201957342,10.716983935700716,2.601612019573416
2217,2023-06-16 11:26:53.902,0,0,0,0,12.61,4.09,33.0,6.1,34.1,77.6,2850,0,22.5,40.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.78,1.82,26.9,26.86,24.1,1.09,1.16,42.45,17.86,56.6,230.41,1489.15,1,53.67414964886654,0.0,53.67414964886654,-0.0,-4.770915167577357,36.46693194900837,10.870915167577357,2.366931949008368
2218,2023-06-16 11:26:54.301,0,0,0,0,12.61,4.09,33.0,6.1,34.1,77.6,2850,0,22.5,40.5,52.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.81,1.84,26.9,26.86,24.1,1.09,1.16,42.49,17.84,56.6,230.41,1489.41,1,53.67846260634649,0.0,53.67846260634649,-0.0,-4.770915167577357,36.46693194900837,10.870915167577357,2.366931949008368
2219,2023-06-16 11:26:54.701,0,0,0,0,12.66,4.11,32.9,6.1,34.0,77.7,2850,0,22.5,40.5,52.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,1.85,26.9,26.86,24.1,1.09,1.17,42.67,17.8,56.57,230.38,1488.93,1,53.68274660408486,0.0,53.68274660408486,0.0,-4.616983935700716,36.63465748186587,10.716983935700716,2.6346574818658723
2220,2023-06-16 11:26:55.103,0,0,0,0,12.71,4.09,32.9,6.1,34.0,77.7,2850,0,22.5,40.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.86,1.85,26.9,26.85,24.1,1.09,1.16,42.68,17.77,56.57,230.36,1488.76,1,53.687206828148256,0.0,53.687206828148256,0.0,-4.770915167577357,36.80189912096523,10.870915167577357,2.8018991209652313
2221,2023-06-16 11:26:55.502,0,0,0,0,12.68,4.09,32.9,6.1,34.0,77.8,2800,0,22.5,40.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.86,1.89,26.9,26.87,24.1,1.09,1.16,42.63,17.75,56.75,230.4,1489.22,1,53.69164235520113,0.0,53.69164235520113,-0.0,-4.770915167577357,36.70161201957342,10.870915167577357,2.7016120195734175
2222,2023-06-16 11:26:55.902,0,0,0,0,12.68,4.11,32.9,6.1,34.0,77.8,2800,0,22.5,40.5,52.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.89,1.9,26.9,26.85,24.1,1.09,1.16,42.56,18.03,56.75,230.44,1489.75,1,53.69590207625378,0.0,53.69590207625378,-0.0,-4.616983935700716,36.70161201957342,10.716983935700716,2.7016120195734175
2223,2023-06-16 11:26:56.301,0,0,0,0,12.63,4.09,32.9,6.1,34.0,77.8,2850,0,22.5,40.5,52.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.92,1.92,26.9,26.85,24.1,1.09,1.16,42.55,17.85,56.56,230.46,1492.47,1,53.69972284028996,0.0,53.69972284028996,-0.0,-4.770915167577357,36.53408044162035,10.870915167577357,2.534080441620347
2224,2023-06-16 11:26:56.703,0,0,0,0,12.66,4.09,32.9,6.2,34.0,77.9,2850,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.94,1.96,26.9,26.85,24.1,1.09,1.16,42.64,17.99,56.56,230.46,1496.21,1,53.70237116164435,0.0,53.70237116164435,-0.0,-4.770915167577357,36.63465748186587,10.970915167577356,2.6346574818658723
2225,2023-06-16 11:26:57.101,0,0,0,0,12.61,4.11,32.9,6.2,34.0,77.9,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.96,1.96,26.89,26.85,24.1,1.09,1.16,42.66,17.95,56.76,230.41,1498.58,1,53.70364372042644,0.0,53.70364372042644,-0.0,-4.616983935700716,36.46693194900837,10.816983935700716,2.4669319490083694
2226,2023-06-16 11:26:57.503,0,0,0,0,12.63,4.09,32.9,6.2,34.0,78.0,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.96,1.98,26.9,26.87,24.1,1.09,1.16,42.51,18.14,56.76,230.39,1498.15,1,53.70425948254098,0.0,53.70425948254098,0.0,-4.770915167577357,36.53408044162035,10.970915167577356,2.534080441620347
2227,2023-06-16 11:26:57.903,0,0,0,0,12.63,4.09,32.9,6.3,34.0,78.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.0,2.0,26.89,26.86,24.1,1.09,1.16,42.37,18.0,56.58,230.35,1497.69,1,53.70504422757138,0.0,53.70504422757138,0.0,-4.770915167577357,36.53408044162035,11.070915167577358,2.534080441620347
2228,2023-06-16 11:26:58.303,0,0,0,0,12.61,4.09,32.9,6.3,34.0,78.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.04,2.03,26.88,26.87,24.1,1.09,1.16,42.33,18.04,56.58,230.33,1496.99,1,53.70604029886712,0.0,53.70604029886712,0.0,-4.770915167577357,36.46693194900837,11.070915167577358,2.4669319490083694
2229,2023-06-16 11:26:58.702,0,0,0,0,12.63,4.09,32.9,6.3,34.0,78.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.06,2.06,26.9,26.87,24.1,1.09,1.16,42.36,18.27,56.58,230.24,1496.4,1,53.70729964292278,0.0,53.70729964292278,0.0,-4.770915167577357,36.53408044162035,11.070915167577358,2.534080441620347
2230,2023-06-16 11:26:59.104,0,0,0,0,12.63,4.11,32.9,6.3,34.0,78.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.08,2.06,26.9,26.85,24.1,1.09,1.16,42.31,18.48,56.58,230.18,1496.48,1,53.70873857309093,0.0,53.70873857309093,-0.0,-4.616983935700716,36.53408044162035,10.916983935700717,2.534080441620347
2231,2023-06-16 11:26:59.502,0,0,0,0,12.68,4.11,32.9,6.3,34.0,78.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.08,2.08,26.91,26.86,24.1,1.09,1.16,42.32,18.33,56.76,230.18,1496.37,1,53.71015114625206,0.0,53.71015114625206,0.0,-4.616983935700716,36.70161201957342,10.916983935700717,2.7016120195734175
2232,2023-06-16 11:26:59.901,0,0,0,0,12.66,4.12,32.9,6.3,34.0,78.1,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.1,2.1,26.89,26.88,24.1,1.09,1.16,42.34,18.02,56.76,230.24,1495.94,1,53.711642380030064,0.0,53.711642380030064,0.0,-4.540228273991602,36.63465748186587,10.840228273991602,2.6346574818658723
2233,2023-06-16 11:27:00.301,0,0,0,0,12.63,4.11,32.9,6.3,34.0,78.1,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.12,26.9,26.87,24.1,1.09,1.16,42.44,18.08,56.57,230.24,1495.31,1,53.7133275570344,0.0,53.7133275570344,0.0,-4.616983935700716,36.53408044162035,10.916983935700717,2.534080441620347
2234,2023-06-16 11:27:00.702,0,0,0,0,12.63,4.09,32.9,6.3,34.0,78.1,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.15,2.15,26.9,26.87,24.1,1.09,1.16,42.36,18.32,56.57,230.26,1495.73,1,53.71516654797306,0.0,53.71516654797306,-0.0,-4.770915167577357,36.53408044162035,11.070915167577358,2.534080441620347
2235,2023-06-16 11:27:01.102,0,0,0,0,12.66,4.09,32.9,6.4,34.0,78.2,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.17,2.15,26.89,26.86,24.1,1.09,1.16,42.2,18.71,56.75,230.29,1496.65,1,53.71678267327776,0.0,53.71678267327776,-0.0,-4.770915167577357,36.63465748186587,11.170915167577357,2.6346574818658723
2236,2023-06-16 11:27:01.501,0,0,0,0,12.68,4.11,32.9,6.4,34.0,78.2,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.17,2.18,26.88,26.89,24.1,1.09,1.16,42.16,18.67,56.75,230.32,1497.5,1,53.7180347744607,0.0,53.7180347744607,-0.0,-4.616983935700716,36.70161201957342,11.016983935700717,2.7016120195734175
2237,2023-06-16 11:27:01.901,0,0,0,0,12.68,4.11,32.9,6.5,34.0,78.3,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.19,2.21,26.9,26.89,24.1,1.09,1.17,42.2,18.41,56.58,230.38,1497.05,1,53.71907863927117,0.0,53.71907863927117,0.0,-4.616983935700716,36.70161201957342,11.116983935700716,2.7016120195734175
2238,2023-06-16 11:27:02.302,0,0,0,0,12.66,4.09,32.9,6.5,34.0,78.3,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.21,2.22,26.9,26.87,24.1,1.09,1.16,42.17,18.26,56.58,230.39,1496.63,1,53.72030364645234,0.0,53.72030364645234,0.0,-4.770915167577357,36.63465748186587,11.270915167577357,2.6346574818658723
2239,2023-06-16 11:27:02.701,0,0,0,0,12.68,4.09,32.9,6.5,34.0,78.3,2850,0,22.5,40.0,53.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.24,2.26,26.89,26.87,24.1,1.09,1.16,42.24,18.22,56.59,230.4,1496.18,1,53.72169267372362,0.0,53.72169267372362,0.0,-4.770915167577357,36.70161201957342,11.270915167577357,2.7016120195734175
2240,2023-06-16 11:27:03.103,0,0,0,0,12.68,4.09,32.9,6.5,34.0,78.3,2850,0,22.5,40.0,53.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.26,26.89,26.88,24.1,1.09,1.16,42.28,18.67,56.59,230.4,1496.31,1,53.72321204933159,0.0,53.72321204933159,-0.0,-4.770915167577357,36.70161201957342,11.270915167577357,2.7016120195734175
2241,2023-06-16 11:27:03.502,0,0,0,0,12.63,4.11,32.9,6.5,34.0,78.3,2850,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.26,2.28,26.9,26.9,24.1,1.09,1.16,42.26,18.64,56.58,230.42,1496.1,1,53.72470781054727,0.0,53.72470781054727,0.0,-4.616983935700716,36.53408044162035,11.116983935700716,2.534080441620347
2242,2023-06-16 11:27:03.901,0,0,0,0,12.68,4.12,32.9,6.5,34.0,78.3,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.28,2.3,26.9,26.88,24.1,1.09,1.16,42.29,18.6,56.58,230.34,1496.73,1,53.7262027167677,0.0,53.7262027167677,-0.0,-4.540228273991602,36.70161201957342,11.040228273991602,2.7016120195734175
2243,2023-06-16 11:27:04.301,0,0,0,0,12.66,4.09,32.9,6.5,34.0,78.3,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.3,2.33,26.9,26.88,24.1,1.09,1.16,42.35,18.16,56.58,230.27,1496.77,1,53.727505847144045,0.0,53.727505847144045,-0.0,-4.770915167577357,36.63465748186587,11.270915167577357,2.6346574818658723
2244,2023-06-16 11:27:04.702,0,0,0,0,12.66,4.12,32.9,6.5,34.0,78.4,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.36,2.35,26.9,26.88,24.1,1.09,1.16,42.34,18.08,56.58,230.24,1495.79,1,53.72890052817336,0.0,53.72890052817336,0.0,-4.540228273991602,36.63465748186587,11.040228273991602,2.6346574818658723
2245,2023-06-16 11:27:05.102,0,0,0,0,12.66,4.12,32.9,6.5,34.0,78.4,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.36,2.35,26.88,26.89,24.1,1.09,1.16,42.4,18.33,56.76,230.2,1495.2,1,53.730643845808416,0.0,53.730643845808416,0.0,-4.540228273991602,36.63465748186587,11.040228273991602,2.6346574818658723
2246,2023-06-16 11:27:05.501,0,0,0,0,12.66,4.12,32.9,6.6,34.0,78.5,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.36,2.38,26.87,26.87,24.1,1.09,1.16,42.36,18.36,56.76,230.15,1495.12,1,53.73256819586029,0.0,53.73256819586029,0.0,-4.540228273991602,36.63465748186587,11.140228273991601,2.6346574818658723
2247,2023-06-16 11:27:05.902,0,0,0,0,12.63,4.11,32.9,6.6,34.0,78.5,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.38,2.39,26.89,26.88,24.1,1.09,1.17,42.31,18.59,56.59,230.13,1494.83,1,53.73455143414488,0.0,53.73455143414488,0.0,-4.616983935700716,36.53408044162035,11.216983935700716,2.534080441620347
2248,2023-06-16 11:27:06.302,0,0,0,0,12.66,4.11,32.9,6.6,34.0,78.5,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,2.43,26.89,26.89,24.1,1.09,1.16,42.3,18.45,56.59,230.11,1495.89,1,53.736514199712175,0.0,53.736514199712175,-0.0,-4.616983935700716,36.63465748186587,11.216983935700716,2.6346574818658723
2249,2023-06-16 11:27:06.702,0,0,0,0,12.63,4.09,32.8,6.6,34.0,78.5,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.43,2.46,26.9,26.89,24.1,1.09,1.16,42.33,18.62,56.6,230.15,1496.65,1,53.738081994593045,0.0,53.738081994593045,-0.0,-4.770915167577357,36.53408044162035,11.370915167577357,2.534080441620347
2250,2023-06-16 11:27:07.101,0,0,0,0,12.61,4.09,32.8,6.6,34.0,78.5,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.45,2.46,26.9,26.89,24.1,1.09,1.16,42.39,18.46,56.6,230.18,1497.8,1,53.73930430420627,0.0,53.73930430420627,-0.0,-4.770915167577357,36.46693194900837,11.370915167577357,2.4669319490083694
2251,2023-06-16 11:27:07.502,0,0,0,0,12.66,4.09,32.9,6.6,34.0,78.6,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.45,2.47,26.89,26.88,24.1,1.09,1.16,42.44,18.34,56.59,230.2,1499.04,1,53.74006044212092,0.0,53.74006044212092,-0.0,-4.770915167577357,36.63465748186587,11.370915167577357,2.6346574818658723
2252,2023-06-16 11:27:07.901,0,0,0,0,12.63,4.11,32.9,6.6,34.0,78.6,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.48,2.5,26.9,26.88,24.1,1.09,1.16,42.34,18.14,56.59,230.21,1500.14,1,53.74033451404323,-0.0,53.74033451404323,-0.0,-4.616983935700716,36.53408044162035,11.216983935700716,2.534080441620347
2253,2023-06-16 11:27:08.301,0,0,0,0,12.66,4.11,32.9,6.6,34.0,78.6,2800,0,22.5,40.0,53.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.51,2.51,26.9,26.87,24.1,1.09,1.17,42.27,18.09,56.58,230.22,1500.44,1,53.7402490000986,-0.0,53.7402490000986,-0.0,-4.616983935700716,36.63465748186587,11.216983935700716,2.6346574818658723
2254,2023-06-16 11:27:08.701,0,0,0,0,12.66,4.11,32.9,6.6,34.0,78.6,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.53,2.55,26.9,26.87,24.1,1.09,1.16,42.28,18.14,56.58,230.23,1499.43,1,53.74017373413314,0.0,53.74017373413314,0.0,-4.616983935700716,36.63465748186587,11.216983935700716,2.6346574818658723
2255,2023-06-16 11:27:09.102,0,0,0,0,12.68,4.11,32.8,6.7,33.9,78.7,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.56,2.55,26.89,26.88,24.1,1.09,1.16,42.28,18.07,56.78,230.22,1497.75,1,53.74057118635406,0.0,53.74057118635406,0.0,-4.616983935700716,36.70161201957342,11.316983935700716,2.801612019573419
2256,2023-06-16 11:27:09.503,0,0,0,0,12.68,4.12,32.8,6.7,33.9,78.7,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.56,2.57,26.89,26.89,24.1,1.09,1.16,42.31,18.0,56.78,230.21,1496.28,1,53.74162329364766,0.0,53.74162329364766,0.0,-4.540228273991602,36.70161201957342,11.240228273991601,2.801612019573419
2257,2023-06-16 11:27:09.901,0,0,0,0,12.66,4.11,32.8,6.8,34.0,78.8,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.57,2.6,26.88,26.9,24.1,1.09,1.16,42.38,18.01,56.6,230.23,1495.77,1,53.7431516873764,0.0,53.7431516873764,0.0,-4.616983935700716,36.63465748186587,11.416983935700717,2.6346574818658723
2258,2023-06-16 11:27:10.301,0,0,0,0,12.66,4.12,32.8,6.8,34.0,78.8,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.61,2.62,26.89,26.89,24.1,1.09,1.16,42.34,18.02,56.6,230.28,1496.3,1,53.744793920531166,0.0,53.744793920531166,-0.0,-4.540228273991602,36.63465748186587,11.340228273991602,2.6346574818658723
2259,2023-06-16 11:27:10.703,0,0,0,0,12.63,4.11,32.8,6.8,34.0,78.8,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,2.65,26.89,26.89,24.1,1.09,1.16,42.31,18.29,56.76,230.28,1497.17,1,53.74619228699435,0.0,53.74619228699435,-0.0,-4.616983935700716,36.53408044162035,11.416983935700717,2.534080441620347
2260,2023-06-16 11:27:11.102,0,0,0,0,12.63,4.12,32.8,6.8,34.0,78.8,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.67,2.65,26.89,26.9,24.1,1.09,1.16,42.36,18.24,56.67,230.25,1497.74,1,53.747262013447184,0.0,53.747262013447184,-0.0,-4.540228273991602,36.53408044162035,11.340228273991602,2.534080441620347
2261,2023-06-16 11:27:11.503,0,0,0,0,12.63,4.12,32.8,6.8,34.0,78.8,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.67,2.67,26.9,26.89,24.1,1.09,1.16,42.44,18.29,56.67,230.21,1496.05,1,53.74833845195759,0.0,53.74833845195759,0.0,-4.540228273991602,36.53408044162035,11.340228273991602,2.534080441620347
2262,2023-06-16 11:27:11.902,0,0,0,0,12.63,4.12,32.8,6.8,34.0,78.8,2800,0,22.5,40.0,53.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.69,2.68,26.9,26.89,24.1,1.09,1.16,42.33,18.13,56.6,230.19,1495.33,1,53.7499860346054,0.0,53.7499860346054,0.0,-4.540228273991602,36.53408044162035,11.340228273991602,2.534080441620347
2263,2023-06-16 11:27:12.302,0,0,0,0,12.63,4.13,32.8,6.8,34.0,78.9,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.71,2.72,26.9,26.89,24.1,1.09,1.16,42.26,18.29,56.6,230.2,1495.82,1,53.75180534368028,0.0,53.75180534368028,-0.0,-4.463611777801702,36.53408044162035,11.263611777801703,2.534080441620347
2264,2023-06-16 11:27:12.701,0,0,0,0,12.63,4.13,32.8,6.8,34.0,78.9,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.73,2.74,26.9,26.89,24.1,1.09,1.16,42.24,18.53,56.77,230.22,1496.0,1,53.75345567356575,0.0,53.75345567356575,-0.0,-4.463611777801702,36.53408044162035,11.263611777801703,2.534080441620347
2265,2023-06-16 11:27:13.101,0,0,0,0,12.66,4.12,32.8,6.8,34.0,78.9,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.77,2.74,26.89,26.89,24.1,1.09,1.16,42.29,18.52,56.77,230.25,1496.31,1,53.755024289607896,0.0,53.755024289607896,-0.0,-4.540228273991602,36.63465748186587,11.340228273991602,2.6346574818658723
2266,2023-06-16 11:27:13.502,0,0,0,0,12.66,4.12,32.8,6.9,33.9,79.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.77,2.75,26.91,26.9,24.1,1.09,1.16,42.26,18.42,56.58,230.28,1495.83,1,53.7565524287485,0.0,53.7565524287485,0.0,-4.540228273991602,36.63465748186587,11.440228273991602,2.7346574818658738
2267,2023-06-16 11:27:13.902,0,0,0,0,12.63,4.13,32.8,6.9,33.9,79.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.78,2.81,26.91,26.9,24.1,1.09,1.17,42.22,18.3,56.58,230.33,1495.23,1,53.75828133311499,0.0,53.75828133311499,0.0,-4.463611777801702,36.53408044162035,11.363611777801703,2.6340804416203483
2268,2023-06-16 11:27:14.301,0,0,0,0,12.66,4.12,32.8,6.9,33.9,79.0,2800,0,22.5,40.0,53.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.81,2.82,26.9,26.9,24.1,1.09,1.17,42.27,18.14,56.77,230.3,1494.96,1,53.76021105639446,0.0,53.76021105639446,0.0,-4.540228273991602,36.63465748186587,11.440228273991602,2.7346574818658738
2269,2023-06-16 11:27:14.701,0,0,0,0,12.61,4.12,32.8,7.0,33.9,79.1,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.83,2.83,26.9,26.9,24.1,1.09,1.16,42.31,17.95,56.77,230.29,1495.64,1,53.76216200579631,0.0,53.76216200579631,-0.0,-4.540228273991602,36.46693194900837,11.540228273991602,2.566931949008371
2270,2023-06-16 11:27:15.102,0,0,0,0,12.63,4.13,32.8,7.0,33.9,79.1,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.83,2.83,26.91,26.9,24.1,1.09,1.16,42.3,17.94,56.6,230.3,1495.61,1,53.76391201984155,0.0,53.76391201984155,0.0,-4.463611777801702,36.53408044162035,11.463611777801702,2.6340804416203483
2271,2023-06-16 11:27:15.501,0,0,0,0,12.68,4.15,32.8,7.0,33.9,79.1,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.83,2.86,26.92,26.91,24.1,1.09,1.16,42.22,18.21,56.6,230.3,1496.15,1,53.76561031228052,0.0,53.76561031228052,-0.0,-4.310793894466485,36.70161201957342,11.310793894466485,2.801612019573419
2272,2023-06-16 11:27:15.902,0,0,0,0,12.63,4.12,32.8,7.0,33.9,79.1,2800,0,22.5,40.0,54.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.86,2.89,26.91,26.91,24.1,1.09,1.16,42.21,18.36,56.6,230.3,1497.16,1,53.767054859681,0.0,53.767054859681,-0.0,-4.540228273991602,36.53408044162035,11.540228273991602,2.6340804416203483
2273,2023-06-16 11:27:16.301,0,0,0,0,12.66,4.15,32.8,7.0,33.9,79.1,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.89,2.91,26.91,26.92,24.1,1.09,1.16,42.24,18.63,56.6,230.36,1498.94,1,53.76801217049108,0.0,53.76801217049108,-0.0,-4.310793894466485,36.63465748186587,11.310793894466485,2.7346574818658738
2274,2023-06-16 11:27:16.702,0,0,0,0,12.66,4.13,32.8,7.0,33.9,79.2,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,2.93,26.91,26.92,24.1,1.09,1.16,42.19,18.73,56.75,230.39,1498.84,1,53.7684479350041,0.0,53.7684479350041,0.0,-4.463611777801702,36.63465748186587,11.463611777801702,2.7346574818658738
2275,2023-06-16 11:27:17.101,0,0,0,0,12.63,4.13,32.8,7.0,33.9,79.2,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.95,2.93,26.91,26.91,24.1,1.09,1.16,42.32,18.88,56.75,230.4,1498.66,1,53.768928081803175,0.0,53.768928081803175,0.0,-4.463611777801702,36.53408044162035,11.463611777801702,2.6340804416203483
2276,2023-06-16 11:27:17.501,0,0,0,0,12.66,4.13,32.8,7.0,33.9,79.2,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.95,2.95,26.91,26.92,24.1,1.09,1.16,42.35,18.6,56.58,230.41,1496.96,1,53.76963243205057,0.0,53.76963243205057,0.0,-4.463611777801702,36.63465748186587,11.463611777801702,2.7346574818658738
2277,2023-06-16 11:27:17.902,0,0,0,0,12.66,4.13,32.8,7.0,33.9,79.2,2800,0,22.5,40.0,54.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.97,2.98,26.91,26.91,24.1,1.09,1.16,42.35,18.3,56.58,230.43,1495.87,1,53.77096111012922,0.0,53.77096111012922,0.0,-4.463611777801702,36.63465748186587,11.463611777801702,2.7346574818658738
2278,2023-06-16 11:27:18.301,0,0,0,0,12.66,4.15,32.8,7.1,33.9,79.3,2800,0,22.5,40.0,54.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.0,3.01,26.92,26.92,24.1,1.09,1.16,42.39,18.0,56.77,230.42,1495.96,1,53.77259985584006,0.0,53.77259985584006,-0.0,-4.310793894466485,36.63465748186587,11.410793894466485,2.7346574818658738
2279,2023-06-16 11:27:18.702,0,0,0,0,12.63,4.15,32.8,7.1,33.9,79.3,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.03,3.01,26.92,26.92,24.1,1.09,1.16,42.48,18.0,56.77,230.41,1495.99,1,53.77421490623936,0.0,53.77421490623936,-0.0,-4.310793894466485,36.53408044162035,11.410793894466485,2.6340804416203483
2280,2023-06-16 11:27:19.102,0,0,0,0,12.61,4.15,32.8,7.1,33.9,79.3,2800,0,22.5,40.0,54.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.03,3.01,26.89,26.92,24.1,1.09,1.16,42.45,18.0,56.6,230.43,1496.54,1,53.77576644322856,0.0,53.77576644322856,-0.0,-4.310793894466485,36.46693194900837,11.410793894466485,2.566931949008371
2281,2023-06-16 11:27:19.503,0,0,0,0,12.63,4.15,32.8,7.1,33.9,79.3,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.03,3.04,26.91,26.93,24.1,1.09,1.16,42.36,18.09,56.6,230.44,1496.17,1,53.77719107968076,0.0,53.77719107968076,0.0,-4.310793894466485,36.53408044162035,11.410793894466485,2.6340804416203483
2282,2023-06-16 11:27:19.901,0,0,0,0,12.63,4.16,32.8,7.1,33.9,79.3,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.05,3.08,26.89,26.91,24.1,1.09,1.16,42.29,18.32,56.58,230.39,1495.52,1,53.778781569614246,0.0,53.778781569614246,0.0,-4.234591323596192,36.53408044162035,11.334591323596191,2.6340804416203483
2283,2023-06-16 11:27:20.302,0,0,0,0,12.63,4.16,32.8,7.1,33.9,79.4,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.08,3.08,26.9,26.92,24.1,1.09,1.17,42.26,18.3,56.58,230.39,1495.03,1,53.78062670378429,0.0,53.78062670378429,0.0,-4.234591323596192,36.53408044162035,11.334591323596191,2.6340804416203483
2284,2023-06-16 11:27:20.703,0,0,0,0,12.63,4.16,32.8,7.1,33.9,79.4,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.11,3.11,26.9,26.92,24.1,1.09,1.16,42.3,18.34,56.77,230.39,1495.14,1,53.78260353729946,0.0,53.78260353729946,-0.0,-4.234591323596192,36.53408044162035,11.334591323596191,2.6340804416203483
2285,2023-06-16 11:27:21.102,0,0,0,0,12.68,4.16,32.8,7.1,33.9,79.5,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.12,3.11,26.9,26.92,24.1,1.09,1.16,42.26,18.25,56.77,230.37,1494.44,1,53.784618407690346,0.0,53.784618407690346,0.0,-4.234591323596192,36.70161201957342,11.334591323596191,2.801612019573419
2286,2023-06-16 11:27:21.501,0,0,0,0,12.63,4.16,32.8,7.2,33.9,79.5,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.12,3.14,26.9,26.93,24.1,1.09,1.16,42.24,18.42,56.59,230.32,1493.82,1,53.78689949682456,0.0,53.78689949682456,0.0,-4.234591323596192,36.53408044162035,11.434591323596191,2.6340804416203483
2287,2023-06-16 11:27:21.902,0,0,0,0,12.63,4.16,32.8,7.2,33.9,79.5,2800,0,22.5,40.0,54.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.15,3.17,26.91,26.92,24.1,1.09,1.16,42.28,18.34,56.59,230.34,1493.8,1,53.78937828109485,0.0,53.78937828109485,0.0,-4.234591323596192,36.53408044162035,11.434591323596191,2.6340804416203483
2288,2023-06-16 11:27:22.301,0,0,0,0,12.66,4.16,32.8,7.2,33.9,79.5,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.17,3.19,26.91,26.94,24.1,1.09,1.16,42.26,18.25,56.79,230.39,1493.73,1,53.79186050456983,0.0,53.79186050456983,0.0,-4.234591323596192,36.63465748186587,11.434591323596191,2.7346574818658738
2289,2023-06-16 11:27:22.701,0,0,0,0,12.63,4.16,32.8,7.2,33.9,79.5,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.22,26.92,26.94,24.1,1.09,1.16,42.26,18.12,56.79,230.41,1494.28,1,53.79431097390872,0.0,53.79431097390872,-0.0,-4.234591323596192,36.53408044162035,11.434591323596191,2.6340804416203483
2290,2023-06-16 11:27:23.103,0,0,0,0,12.68,4.17,32.8,7.2,33.9,79.5,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.25,3.22,26.92,26.93,24.1,1.09,1.16,42.21,18.18,56.6,230.39,1494.15,1,53.79662017925245,0.0,53.79662017925245,0.0,-4.158525550722061,36.70161201957342,11.35852555072206,2.801612019573419
2291,2023-06-16 11:27:23.502,0,0,0,0,12.66,4.17,32.8,7.3,33.9,79.6,2800,0,22.5,40.0,54.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.25,3.25,26.91,26.94,24.1,1.09,1.16,42.17,18.47,56.6,230.41,1494.6,1,53.79891119709475,0.0,53.79891119709475,-0.0,-4.158525550722061,36.63465748186587,11.458525550722062,2.7346574818658738
2292,2023-06-16 11:27:23.903,0,0,0,0,12.68,4.16,32.8,7.3,33.9,79.6,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.27,3.26,26.91,26.93,24.1,1.09,1.17,42.15,18.59,56.6,230.44,1494.86,1,53.80104957159979,0.0,53.80104957159979,-0.0,-4.234591323596192,36.70161201957342,11.534591323596192,2.801612019573419
2293,2023-06-16 11:27:24.301,0,0,0,0,12.68,4.16,32.8,7.3,33.9,79.6,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.3,3.29,26.91,26.94,24.1,1.09,1.16,42.2,18.65,56.6,230.48,1495.66,1,53.8030191290806,0.0,53.8030191290806,-0.0,-4.234591323596192,36.70161201957342,11.534591323596192,2.801612019573419
2294,2023-06-16 11:27:24.702,0,0,0,0,12.66,4.16,32.8,7.3,33.8,79.7,2800,0,22.5,39.5,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.32,3.31,26.91,26.94,24.1,1.09,1.16,42.17,18.35,56.75,230.47,1496.09,1,53.80471478215439,0.0,53.80471478215439,-0.0,-4.234591323596192,36.63465748186587,11.534591323596192,2.834657481865875
2295,2023-06-16 11:27:25.101,0,0,0,0,12.63,4.16,32.8,7.3,33.8,79.7,2800,0,22.5,40.0,54.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.31,3.31,26.91,26.93,24.1,1.09,1.16,42.16,18.34,56.75,230.45,1495.92,1,53.80629108547672,0.0,53.80629108547672,0.0,-4.234591323596192,36.53408044162035,11.534591323596192,2.7340804416203497
2296,2023-06-16 11:27:25.502,0,0,0,0,12.63,4.16,32.8,7.3,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.31,3.33,26.9,26.93,24.1,1.09,1.16,42.12,18.19,56.59,230.45,1496.16,1,53.80790377539142,0.0,53.80790377539142,-0.0,-4.234591323596192,36.53408044162035,11.534591323596192,2.7340804416203497
2297,2023-06-16 11:27:25.902,0,0,0,0,12.66,4.16,32.8,7.3,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,3.37,26.9,26.94,24.1,1.09,1.16,42.18,18.34,56.59,230.42,1495.66,1,53.80948999302372,0.0,53.80948999302372,0.0,-4.234591323596192,36.63465748186587,11.534591323596192,2.834657481865875
2298,2023-06-16 11:27:26.303,0,0,0,0,12.63,4.18,32.8,7.4,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.37,3.37,26.91,26.95,24.1,1.09,1.16,42.19,18.41,56.77,230.43,1496.23,1,53.81117288635001,0.0,53.81117288635001,-0.0,-4.082595993849168,36.53408044162035,11.482595993849168,2.7340804416203497
2299,2023-06-16 11:27:26.701,0,0,0,0,12.66,4.17,32.8,7.4,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.4,3.4,26.91,26.95,24.1,1.09,1.16,42.22,18.56,56.77,230.44,1496.4,1,53.81265857265696,0.0,53.81265857265696,-0.0,-4.158525550722061,36.63465748186587,11.558525550722061,2.834657481865875
2300,2023-06-16 11:27:27.102,0,0,0,0,12.63,4.16,32.8,7.4,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.43,3.4,26.91,26.93,24.1,1.09,1.16,42.34,18.4,56.6,230.42,1496.03,1,53.81413667120204,0.0,53.81413667120204,0.0,-4.234591323596192,36.53408044162035,11.634591323596192,2.7340804416203497
2301,2023-06-16 11:27:27.501,0,0,0,0,12.63,4.17,32.8,7.4,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.43,3.43,26.92,26.93,24.1,1.09,1.17,42.32,18.26,56.6,230.4,1495.49,1,53.81577737788424,0.0,53.81577737788424,0.0,-4.158525550722061,36.53408044162035,11.558525550722061,2.7340804416203497
2302,2023-06-16 11:27:27.903,0,0,0,0,12.68,4.16,32.8,7.4,33.8,79.8,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.45,3.45,26.9,26.94,24.1,1.09,1.16,42.26,18.4,56.72,230.41,1495.14,1,53.81762285074219,0.0,53.81762285074219,0.0,-4.234591323596192,36.70161201957342,11.634591323596192,2.9016120195734203
2303,2023-06-16 11:27:28.301,0,0,0,0,12.66,4.19,32.8,7.5,33.8,79.9,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.47,3.46,26.91,26.94,24.1,1.09,1.17,42.17,18.55,56.72,230.46,1495.53,1,53.81951928204998,0.0,53.81951928204998,-0.0,-4.006802074864993,36.63465748186587,11.506802074864993,2.834657481865875
2304,2023-06-16 11:27:28.701,0,0,0,0,12.66,4.18,32.8,7.5,33.8,79.9,2800,0,22.5,40.0,54.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.51,3.48,26.91,26.94,24.1,1.09,1.16,42.19,18.66,56.72,230.49,1496.1,1,53.82125170162662,0.0,53.82125170162662,-0.0,-4.082595993849168,36.63465748186587,11.582595993849168,2.834657481865875
2305,2023-06-16 11:27:29.102,0,0,0,0,12.63,4.19,32.8,7.5,33.8,80.0,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.53,3.48,26.91,26.95,24.1,1.09,1.17,42.15,18.66,56.72,230.47,1495.85,1,53.822839640221446,0.0,53.822839640221446,0.0,-4.006802074864993,36.53408044162035,11.506802074864993,2.7340804416203497
2306,2023-06-16 11:27:29.502,0,0,0,0,12.66,4.18,32.8,7.5,33.8,80.0,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.53,3.51,26.92,26.95,24.1,1.09,1.16,42.13,18.7,56.59,230.47,1495.61,1,53.82452473290191,0.0,53.82452473290191,0.0,-4.082595993849168,36.63465748186587,11.582595993849168,2.834657481865875
2307,2023-06-16 11:27:29.901,0,0,0,0,12.63,4.2,32.8,7.5,33.8,80.0,2800,0,22.5,40.0,54.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.56,3.54,26.92,26.95,24.1,1.09,1.16,42.19,18.69,56.59,230.51,1495.74,1,53.82626375892147,0.0,53.82626375892147,-0.0,-3.931143219504577,36.53408044162035,11.431143219504577,2.7340804416203497
2308,2023-06-16 11:27:30.302,0,0,0,0,12.66,4.19,32.8,7.5,33.8,80.0,2800,0,22.5,40.0,55.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.57,3.56,26.91,26.95,24.1,1.09,1.16,42.26,18.49,56.77,230.57,1496.5,1,53.82789415683255,0.0,53.82789415683255,-0.0,-4.006802074864993,36.63465748186587,11.506802074864993,2.834657481865875
2309,2023-06-16 11:27:30.702,0,0,0,0,12.63,4.17,32.8,7.5,33.8,80.0,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.59,3.57,26.91,26.95,24.1,1.09,1.16,42.28,18.34,56.77,230.47,1496.11,1,53.82933359367117,0.0,53.82933359367117,0.0,-4.158525550722061,36.53408044162035,11.65852555072206,2.7340804416203497
2310,2023-06-16 11:27:31.102,0,0,0,0,12.63,4.19,32.8,7.5,33.8,80.1,2850,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.61,3.57,26.91,26.95,24.1,1.09,1.16,42.24,18.48,56.61,230.36,1495.57,1,53.83094361592039,0.0,53.83094361592039,0.0,-4.006802074864993,36.53408044162035,11.506802074864993,2.7340804416203497
2311,2023-06-16 11:27:31.501,0,0,0,0,12.63,4.19,32.8,7.6,33.8,80.1,2850,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.61,3.6,26.91,26.97,24.1,1.09,1.16,42.22,18.57,56.61,230.29,1495.31,1,53.83273949635729,0.0,53.83273949635729,0.0,-4.006802074864993,36.53408044162035,11.606802074864992,2.7340804416203497
2312,2023-06-16 11:27:31.902,0,0,0,0,12.63,4.18,32.8,7.6,33.8,80.1,2850,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.63,3.62,26.9,26.95,24.1,1.09,1.16,42.24,18.52,56.78,230.42,1496.03,1,53.834547165884814,0.0,53.834547165884814,-0.0,-4.082595993849168,36.53408044162035,11.682595993849167,2.7340804416203497
2313,2023-06-16 11:27:32.301,0,0,0,0,12.66,4.18,32.8,7.6,33.8,80.1,2850,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.67,3.65,26.91,26.96,24.1,1.09,1.17,42.17,18.47,56.78,230.44,1496.15,1,53.83611998474344,0.0,53.83611998474344,-0.0,-4.082595993849168,36.63465748186587,11.682595993849167,2.834657481865875
2314,2023-06-16 11:27:32.702,0,0,0,0,12.68,4.17,32.8,7.6,33.8,80.1,2850,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.69,3.66,26.91,26.96,24.1,1.09,1.16,42.17,18.34,56.63,230.4,1496.34,1,53.83764439158663,0.0,53.83764439158663,-0.0,-4.158525550722061,36.70161201957342,11.75852555072206,2.9016120195734203
2315,2023-06-16 11:27:33.103,0,0,0,0,12.68,4.18,32.8,7.6,33.8,80.1,2800,0,22.5,40.0,55.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.72,3.66,26.91,26.98,24.1,1.09,1.16,42.22,18.5,56.63,230.37,1495.85,1,53.83916154959901,0.0,53.83916154959901,0.0,-4.082595993849168,36.70161201957342,11.682595993849167,2.9016120195734203
2316,2023-06-16 11:27:33.502,0,0,0,0,12.68,4.2,32.8,7.6,33.8,80.2,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.72,3.69,26.9,26.96,24.1,1.09,1.16,42.34,18.36,56.59,230.4,1495.91,1,53.840810281677086,0.0,53.840810281677086,-0.0,-3.931143219504577,36.70161201957342,11.531143219504576,2.9016120195734203
2317,2023-06-16 11:27:33.902,0,0,0,0,12.71,4.18,32.8,7.6,33.8,80.2,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,3.71,26.9,26.97,24.1,1.09,1.17,42.37,18.49,56.59,230.4,1496.58,1,53.84238057832225,0.0,53.84238057832225,-0.0,-4.082595993849168,36.80189912096523,11.682595993849167,3.001899120965234
2318,2023-06-16 11:27:34.301,0,0,0,0,12.66,4.19,32.8,7.6,33.8,80.2,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.75,3.73,26.91,26.97,24.1,1.09,1.17,42.34,18.4,56.77,230.4,1496.78,1,53.84372538642391,0.0,53.84372538642391,-0.0,-4.006802074864993,36.63465748186587,11.606802074864992,2.834657481865875
2319,2023-06-16 11:27:34.703,0,0,0,0,12.63,4.2,32.8,7.7,33.8,80.3,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.77,3.75,26.91,26.97,24.1,1.09,1.16,42.31,18.44,56.77,230.43,1495.97,1,53.84509470655664,0.0,53.84509470655664,0.0,-3.931143219504577,36.53408044162035,11.631143219504576,2.7340804416203497
2320,2023-06-16 11:27:35.101,0,0,0,0,12.66,4.2,32.8,7.7,33.8,80.3,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.79,3.75,26.91,26.97,24.1,1.09,1.16,42.34,18.54,56.62,230.44,1490.38,1,53.84726436565145,0.0,53.84726436565145,0.0,-3.931143219504577,36.63465748186587,11.631143219504576,2.834657481865875
2321,2023-06-16 11:27:35.503,0,0,0,0,12.66,4.2,32.8,7.7,33.8,80.3,2800,0,22.5,40.0,55.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.79,3.77,26.92,26.99,24.1,1.09,1.16,42.42,18.62,56.62,230.45,1495.99,1,53.850552631339866,0.0,53.850552631339866,-0.0,-3.931143219504577,36.63465748186587,11.631143219504576,2.834657481865875
2322,2023-06-16 11:27:35.901,0,0,0,0,12.71,4.2,32.8,7.7,33.8,80.3,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.82,3.8,26.9,26.99,24.1,1.09,1.16,42.41,18.62,56.79,230.47,1497.68,1,53.85198380733951,0.0,53.85198380733951,-0.0,-3.931143219504577,36.80189912096523,11.631143219504576,3.001899120965234
2323,2023-06-16 11:27:36.303,0,0,0,0,12.73,4.21,32.8,7.8,33.8,80.3,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.85,3.8,26.92,26.99,24.1,1.09,1.17,42.41,18.44,56.79,230.51,1498.3,1,53.85285287595733,0.0,53.85285287595733,-0.0,-3.8556188573152212,36.86866102506929,11.655618857315222,3.0686610250692894
2324,2023-06-16 11:27:36.701,0,0,0,0,12.71,4.21,32.8,7.8,33.8,80.3,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,3.84,26.91,26.99,24.1,1.09,1.16,42.41,18.73,56.6,230.51,1498.32,1,53.85352901365265,0.0,53.85352901365265,-0.0,-3.8556188573152212,36.80189912096523,11.655618857315222,3.001899120965234
2325,2023-06-16 11:27:37.102,0,0,0,0,12.68,4.2,32.8,7.8,33.8,80.4,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,3.84,26.91,26.99,24.1,1.09,1.17,42.35,18.89,56.6,230.52,1492.62,1,53.85477771228298,0.0,53.85477771228298,0.0,-3.931143219504577,36.70161201957342,11.731143219504578,2.9016120195734203
