,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2326,2023-06-16 11:27:37.501,0,0,0,0,12.68,4.21,32.8,7.8,33.8,80.4,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,3.85,26.91,26.99,24.1,1.09,1.16,42.27,18.71,56.58,230.54,1497.32,1,53.85724892304405,0.0,53.85724892304405,-0.0,-3.8556188573152212,36.70161201957342,11.655618857315222,2.9016120195734203
2327,2023-06-16 11:27:37.902,0,0,0,0,12.71,4.24,32.8,7.8,33.8,80.4,2800,0,22.5,40.0,55.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.91,3.87,26.9,27.0,24.1,1.09,1.16,42.31,18.51,56.58,230.53,1497.88,1,53.85826522316917,0.0,53.85826522316917,-0.0,-3.6298470817199586,36.80189912096523,11.42984708171996,3.001899120965234
2328,2023-06-16 11:27:38.301,0,0,0,0,12.75,4.24,32.8,7.8,33.8,80.5,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.92,3.91,26.91,27.0,24.1,1.09,1.16,42.33,18.39,56.78,230.53,1498.43,1,53.8590581021808,0.0,53.8590581021808,-0.0,-3.6298470817199586,36.93534624247752,11.42984708171996,3.1353462424775245
2329,2023-06-16 11:27:38.702,0,0,0,0,12.73,4.21,32.8,7.8,33.8,80.5,2800,0,22.5,39.5,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.93,3.92,26.91,27.0,24.1,1.09,1.16,42.36,18.53,56.78,230.52,1498.36,1,53.85969364264711,0.0,53.85969364264711,0.0,-3.8556188573152212,36.86866102506929,11.655618857315222,3.0686610250692894
2330,2023-06-16 11:27:39.103,0,0,0,0,12.71,4.21,32.8,7.9,33.8,80.5,2800,0,22.5,39.5,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.96,3.92,26.9,27.0,24.1,1.09,1.16,42.34,18.39,56.59,230.47,1497.57,1,53.86043096015915,0.0,53.86043096015915,0.0,-3.8556188573152212,36.80189912096523,11.755618857315222,3.001899120965234
2331,2023-06-16 11:27:39.403,0,0,0,0,12.71,4.23,32.8,7.9,33.8,80.5,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.96,3.94,26.91,27.01,24.1,1.09,1.16,42.2,18.34,56.59,230.43,1495.9,1,53.86132676153167,0.0,53.86132676153167,0.0,-3.7049713494974412,36.80189912096523,11.604971349497442,3.001899120965234
2332,2023-06-16 11:27:39.703,0,0,0,0,12.75,4.24,32.8,7.9,33.8,80.5,2800,0,22.5,40.0,55.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.0,3.97,26.91,27.01,24.1,1.09,1.17,42.15,18.48,56.79,230.4,1495.61,1,53.86258773536189,0.0,53.86258773536189,0.0,-3.6298470817199586,36.93534624247752,11.529847081719959,3.1353462424775245
2333,2023-06-16 11:27:40.101,0,0,0,0,12.73,4.23,32.8,7.9,33.8,80.5,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.02,3.97,26.91,27.0,24.1,1.09,1.16,42.18,18.48,56.79,230.41,1495.12,1,53.864384692864256,0.0,53.864384692864256,0.0,-3.7049713494974412,36.86866102506929,11.604971349497442,3.0686610250692894
2334,2023-06-16 11:27:40.501,0,0,0,0,12.73,4.2,32.8,8.0,33.8,80.5,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.02,3.98,26.91,27.0,24.1,1.09,1.17,42.17,18.69,56.59,230.4,1495.43,1,53.866305197851496,0.0,53.866305197851496,-0.0,-3.931143219504577,36.86866102506929,11.931143219504577,3.0686610250692894
2335,2023-06-16 11:27:40.901,0,0,0,0,12.73,4.24,32.8,8.0,33.8,80.5,2800,0,22.5,40.0,55.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.06,4.01,26.91,27.01,24.1,1.09,1.16,42.14,18.69,56.59,230.39,1495.46,1,53.86813037710412,0.0,53.86813037710412,-0.0,-3.6298470817199586,36.86866102506929,11.629847081719959,3.0686610250692894
2336,2023-06-16 11:27:41.301,0,0,0,0,12.73,4.23,32.8,8.0,33.8,80.6,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.08,4.03,26.92,27.03,24.1,1.09,1.17,42.19,18.69,56.58,230.38,1496.37,1,53.86985834918483,0.0,53.86985834918483,-0.0,-3.7049713494974412,36.86866102506929,11.704971349497441,3.0686610250692894
2337,2023-06-16 11:27:41.703,0,0,0,0,12.78,4.21,32.8,8.0,33.8,80.6,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.1,4.05,26.92,27.03,24.1,1.09,1.16,42.28,18.69,56.58,230.35,1496.5,1,53.87130352484925,0.0,53.87130352484925,-0.0,-3.8556188573152212,37.03523073623535,11.855618857315221,3.2352307362353514
2338,2023-06-16 11:27:42.102,0,0,0,0,12.78,4.24,32.8,8.0,33.8,80.6,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.11,4.05,26.91,27.02,24.1,1.09,1.16,42.32,18.68,56.59,230.38,1496.86,1,53.87266341737493,0.0,53.87266341737493,-0.0,-3.6298470817199586,37.03523073623535,11.629847081719959,3.2352307362353514
2339,2023-06-16 11:27:42.502,0,0,0,0,12.75,4.24,32.8,8.0,33.8,80.6,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.11,4.07,26.92,27.02,24.1,1.09,1.16,42.27,18.6,56.59,230.41,1497.71,1,53.87383412262185,0.0,53.87383412262185,-0.0,-3.6298470817199586,36.93534624247752,11.629847081719959,3.1353462424775245
2340,2023-06-16 11:27:42.901,0,0,0,0,12.78,4.23,32.8,8.0,33.8,80.6,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.13,4.1,26.9,27.03,24.1,1.09,1.16,42.26,18.59,56.59,230.44,1498.29,1,53.87468996009095,0.0,53.87468996009095,-0.0,-3.7049713494974412,37.03523073623535,11.704971349497441,3.2352307362353514
2341,2023-06-16 11:27:43.302,0,0,0,0,12.78,4.23,32.8,8.0,33.8,80.6,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.15,4.12,26.92,27.03,24.1,1.09,1.16,42.23,18.36,56.59,230.45,1497.76,1,53.87542873399003,0.0,53.87542873399003,0.0,-3.7049713494974412,37.03523073623535,11.704971349497441,3.2352307362353514
2342,2023-06-16 11:27:43.702,0,0,0,0,12.75,4.23,32.8,8.0,33.8,80.7,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.18,4.14,26.92,27.03,24.1,1.09,1.16,42.24,18.32,56.77,230.4,1498.76,1,53.87622405627472,0.0,53.87622405627472,-0.0,-3.7049713494974412,36.93534624247752,11.704971349497441,3.1353462424775245
2343,2023-06-16 11:27:44.103,0,0,0,0,12.75,4.23,32.8,8.0,33.8,80.7,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.19,4.14,26.91,27.04,24.1,1.09,1.16,42.2,18.27,56.77,230.41,1498.56,1,53.87674142278894,0.0,53.87674142278894,0.0,-3.7049713494974412,36.93534624247752,11.704971349497441,3.1353462424775245
2344,2023-06-16 11:27:44.502,0,0,0,0,12.75,4.24,32.8,8.0,33.8,80.7,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.19,4.17,26.93,27.04,24.1,1.09,1.17,42.31,18.47,56.61,230.41,1498.71,1,53.87730109551176,0.0,53.87730109551176,-0.0,-3.6298470817199586,36.93534624247752,11.629847081719959,3.1353462424775245
2345,2023-06-16 11:27:44.901,0,0,0,0,12.78,4.24,32.8,8.0,33.8,80.8,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.21,4.19,26.91,27.04,24.1,1.09,1.16,42.34,18.41,56.61,230.42,1498.44,1,53.87784274223074,0.0,53.87784274223074,0.0,-3.6298470817199586,37.03523073623535,11.629847081719959,3.2352307362353514
2346,2023-06-16 11:27:45.302,0,0,0,0,12.75,4.25,32.8,8.1,33.8,80.8,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.23,4.2,26.91,27.04,24.1,1.09,1.16,42.37,18.34,56.63,230.43,1498.47,1,53.87846537679181,0.0,53.87846537679181,-0.0,-3.5548550627484587,36.93534624247752,11.654855062748458,3.1353462424775245
2347,2023-06-16 11:27:45.703,0,0,0,0,12.75,4.25,32.8,8.1,33.8,80.8,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.25,4.21,26.91,27.04,24.1,1.09,1.16,42.33,18.57,56.63,230.47,1498.31,1,53.87909551340565,0.0,53.87909551340565,0.0,-3.5548550627484587,36.93534624247752,11.654855062748458,3.1353462424775245
2348,2023-06-16 11:27:46.102,0,0,0,0,12.78,4.24,32.7,8.1,33.9,80.8,2800,0,22.5,40.0,55.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,4.21,26.91,27.03,24.1,1.09,1.17,42.31,18.74,56.59,230.49,1498.93,1,53.87970761948332,0.0,53.87970761948332,-0.0,-3.6298470817199586,37.03523073623535,11.729847081719958,3.13523073623535
2349,2023-06-16 11:27:46.501,0,0,0,0,12.78,4.24,32.7,8.1,33.9,80.8,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,4.24,26.91,27.06,24.1,1.09,1.16,42.24,19.1,56.59,230.54,1499.01,1,53.88012677762255,0.0,53.88012677762255,-0.0,-3.6298470817199586,37.03523073623535,11.729847081719958,3.13523073623535
2350,2023-06-16 11:27:46.902,0,0,0,0,12.78,4.25,32.7,8.1,33.9,80.8,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.3,4.26,26.91,27.04,24.1,1.09,1.16,42.19,19.02,56.59,230.59,1499.43,1,53.88048200372681,0.0,53.88048200372681,-0.0,-3.5548550627484587,37.03523073623535,11.654855062748458,3.13523073623535
2351,2023-06-16 11:27:47.302,0,0,0,0,12.78,4.25,32.8,8.1,33.9,80.9,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.31,4.28,26.92,27.05,24.1,1.09,1.16,42.24,18.85,56.59,230.61,1499.62,1,53.88069092090115,0.0,53.88069092090115,-0.0,-3.5548550627484587,37.03523073623535,11.654855062748458,3.13523073623535
2352,2023-06-16 11:27:47.701,0,0,0,0,12.78,4.26,32.8,8.1,33.9,80.9,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.33,4.31,26.92,27.05,24.1,1.09,1.16,42.24,18.68,56.77,230.6,1499.56,1,53.88084855366215,0.0,53.88084855366215,0.0,-3.4799947406856404,37.03523073623535,11.57999474068564,3.13523073623535
2353,2023-06-16 11:27:48.102,0,0,0,0,12.8,4.26,32.8,8.2,33.9,81.0,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.36,4.31,26.91,27.06,24.1,1.09,1.17,42.17,18.48,56.77,230.61,1499.1,1,53.8810713222359,0.0,53.8810713222359,0.0,-3.4799947406856404,37.10172514582439,11.67999474068564,3.2017251458243905
2354,2023-06-16 11:27:48.502,0,0,0,0,12.8,4.26,32.8,8.2,33.9,81.0,2800,0,22.5,40.0,55.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.36,4.33,26.92,27.07,24.1,1.09,1.16,42.12,18.53,56.6,230.59,1499.41,1,53.8814002233599,0.0,53.8814002233599,-0.0,-3.4799947406856404,37.10172514582439,11.67999474068564,3.2017251458243905
2355,2023-06-16 11:27:48.901,0,0,0,0,12.78,4.25,32.8,8.2,33.9,81.0,2800,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,4.35,26.91,27.06,24.1,1.09,1.17,42.14,18.48,56.6,230.55,1500.39,1,53.88153881351454,-0.0,53.88153881351454,-0.0,-3.5548550627484587,37.03523073623535,11.754855062748458,3.13523073623535
2356,2023-06-16 11:27:49.302,0,0,0,0,12.78,4.25,32.8,8.2,33.9,81.0,2800,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.41,4.36,26.91,27.07,24.1,1.09,1.16,42.21,18.62,56.75,230.55,1499.75,1,53.881446835534405,0.0,53.881446835534405,0.0,-3.5548550627484587,37.03523073623535,11.754855062748458,3.13523073623535
2357,2023-06-16 11:27:49.701,0,0,0,0,12.78,4.26,32.8,8.3,33.9,81.0,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.44,4.39,26.91,27.07,24.1,1.09,1.16,42.18,18.64,56.75,230.57,1499.27,1,53.88159441887124,0.0,53.88159441887124,0.0,-3.4799947406856404,37.03523073623535,11.779994740685641,3.13523073623535
2358,2023-06-16 11:27:50.101,0,0,0,0,12.78,4.24,32.8,8.3,33.9,81.0,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.45,4.39,26.93,27.07,24.1,1.09,1.17,42.13,18.67,56.72,230.63,1499.91,1,53.88182355809435,0.0,53.88182355809435,-0.0,-3.6298470817199586,37.03523073623535,11.92984708171996,3.13523073623535
2359,2023-06-16 11:27:50.502,0,0,0,0,12.8,4.26,32.8,8.3,33.9,81.0,2800,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.45,4.4,26.9,27.06,24.1,1.09,1.16,42.15,18.7,56.72,230.63,1499.94,1,53.88185660038456,0.0,53.88185660038456,-0.0,-3.4799947406856404,37.10172514582439,11.779994740685641,3.2017251458243905
2360,2023-06-16 11:27:50.902,0,0,0,0,12.85,4.25,32.8,8.3,33.9,81.1,2800,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.47,4.43,26.91,27.07,24.1,1.09,1.17,42.29,18.63,56.61,230.59,1499.72,1,53.8819027361153,0.0,53.8819027361153,0.0,-3.5548550627484587,37.26762928474608,11.85485506274846,3.36762928474608
2361,2023-06-16 11:27:51.303,0,0,0,0,12.83,4.26,32.8,8.3,33.9,81.1,2800,0,22.5,40.5,56.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.48,4.44,26.91,27.07,24.1,1.09,1.17,42.3,18.46,56.61,230.53,1498.96,1,53.882091785826525,0.0,53.882091785826525,0.0,-3.4799947406856404,37.20132439572859,11.779994740685641,3.3013243957285923
2362,2023-06-16 11:27:51.703,0,0,0,0,12.8,4.28,32.8,8.3,33.9,81.1,2750,0,22.5,41.5,56.0,56.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.5,4.47,26.91,27.07,24.1,1.09,1.16,42.44,18.45,56.77,230.49,1499.46,1,53.88245734448417,0.0,53.88245734448417,-0.0,-3.330666997725473,37.10172514582439,11.630666997725474,3.2017251458243905
2363,2023-06-16 11:27:52.102,0,0,0,0,12.8,4.28,32.8,8.3,33.9,81.1,2700,0,22.5,42.0,56.0,58.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.52,4.47,26.9,27.06,24.1,1.09,1.17,43.2,18.54,56.77,230.52,1499.25,1,53.88269452543958,0.0,53.88269452543958,0.0,-3.330666997725473,37.10172514582439,11.630666997725474,3.2017251458243905
2364,2023-06-16 11:27:52.501,0,0,0,0,12.78,4.3,32.8,8.3,33.9,81.1,2650,0,22.5,42.0,56.0,59.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.52,4.49,26.91,27.07,24.1,1.09,1.16,43.97,18.51,56.63,230.57,1499.56,1,53.8829626057218,0.0,53.8829626057218,-0.0,-3.1818595093300814,37.03523073623535,11.481859509330082,3.13523073623535
2365,2023-06-16 11:27:52.902,0,0,0,0,12.78,4.32,32.8,8.4,33.9,81.2,2650,0,22.5,41.0,56.0,58.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.54,4.51,26.91,27.07,24.1,1.09,1.17,44.19,18.34,56.63,230.61,1500.03,1,53.88309166650041,-0.0,53.88309166650041,-0.0,-3.03356798826195,37.03523073623535,11.43356798826195,3.13523073623535
2366,2023-06-16 11:27:53.302,0,0,0,0,12.78,4.32,32.8,8.4,33.9,81.2,2600,0,22.5,40.5,56.0,58.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.56,4.53,26.91,27.07,24.1,1.09,1.17,43.78,18.38,56.76,230.62,1500.78,1,53.88300392573579,-0.0,53.88300392573579,-0.0,-3.03356798826195,37.03523073623535,11.43356798826195,3.13523073623535
2367,2023-06-16 11:27:53.702,0,0,0,0,12.75,4.32,32.8,8.4,33.9,81.2,2600,0,22.5,40.0,56.0,57.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.58,4.55,26.91,27.07,24.1,1.09,1.17,43.17,18.44,56.76,230.62,1500.23,1,53.882747106706944,-0.0,53.882747106706944,0.0,-3.03356798826195,36.93534624247752,11.43356798826195,3.035346242477523
2368,2023-06-16 11:27:54.102,0,0,0,0,12.75,4.32,32.8,8.4,33.9,81.2,2600,0,22.5,40.0,56.0,57.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.6,4.55,26.92,27.06,24.1,1.09,1.16,42.82,18.63,56.62,230.61,1499.08,1,53.88276872470125,0.0,53.88276872470125,0.0,-3.03356798826195,36.93534624247752,11.43356798826195,3.035346242477523
2369,2023-06-16 11:27:54.502,0,0,0,0,12.75,4.32,32.8,8.4,33.9,81.2,2650,0,22.5,39.5,56.0,56.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.6,4.56,26.92,27.07,24.1,1.09,1.17,42.3,18.7,56.62,230.6,1498.6,1,53.883184224340766,0.0,53.883184224340766,0.0,-3.03356798826195,36.93534624247752,11.43356798826195,3.035346242477523
2370,2023-06-16 11:27:54.902,0,0,0,0,12.75,4.32,32.8,8.4,33.9,81.2,2650,0,22.5,39.5,56.0,56.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.62,4.61,26.91,27.07,24.1,1.09,1.16,42.09,19.11,56.58,230.6,1498.93,1,53.88371131514536,0.0,53.88371131514536,-0.0,-3.03356798826195,36.93534624247752,11.43356798826195,3.035346242477523
2371,2023-06-16 11:27:55.302,0,0,0,0,12.73,4.33,32.8,8.5,34.0,81.3,2650,0,22.5,39.5,56.0,55.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,4.63,26.91,27.07,24.1,1.09,1.17,41.92,19.39,56.58,230.58,1499.48,1,53.88408437893854,0.0,53.88408437893854,-0.0,-2.9596143908580075,36.86866102506929,11.459614390858007,2.8686610250692866
2372,2023-06-16 11:27:55.702,0,0,0,0,12.75,4.32,32.8,8.5,34.0,81.3,2700,0,22.5,39.5,56.0,55.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.65,4.63,26.91,27.07,24.1,1.09,1.16,41.88,19.25,56.79,230.54,1500.46,1,53.8841959748696,-0.0,53.8841959748696,-0.0,-3.03356798826195,36.93534624247752,11.53356798826195,2.9353462424775216
2373,2023-06-16 11:27:56.102,0,0,0,0,12.75,4.32,32.8,8.5,34.0,81.3,2700,0,22.5,39.0,56.0,55.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,4.63,26.91,27.07,24.1,1.09,1.16,41.75,19.0,56.79,230.48,1500.41,1,53.88401707558619,-0.0,53.88401707558619,0.0,-3.03356798826195,36.93534624247752,11.53356798826195,2.9353462424775216
2374,2023-06-16 11:27:56.503,0,0,0,0,12.78,4.32,32.8,8.5,34.0,81.3,2750,0,22.5,39.5,56.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,4.67,26.91,27.08,24.1,1.09,1.16,41.59,18.85,56.59,230.46,1498.85,1,53.88400909378039,0.0,53.88400909378039,0.0,-3.03356798826195,37.03523073623535,11.53356798826195,3.0352307362353486
2375,2023-06-16 11:27:56.902,0,0,0,0,12.75,4.32,32.8,8.5,34.0,81.3,2750,0,22.5,39.0,56.0,54.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,4.7,26.91,27.07,24.1,1.09,1.16,41.54,18.94,56.59,230.47,1498.71,1,53.884482336463805,0.0,53.884482336463805,0.0,-3.03356798826195,36.93534624247752,11.53356798826195,2.9353462424775216
2376,2023-06-16 11:27:57.302,0,0,0,0,12.78,4.3,32.8,8.5,34.0,81.4,2750,0,22.5,39.5,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,4.72,26.91,27.09,24.1,1.09,1.17,41.62,18.86,56.77,230.46,1499.57,1,53.88491191828478,0.0,53.88491191828478,-0.0,-3.1818595093300814,37.03523073623535,11.681859509330081,3.0352307362353486
2377,2023-06-16 11:27:57.704,0,0,0,0,12.8,4.3,32.8,8.5,34.0,81.4,2800,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.76,4.74,26.91,27.09,24.1,1.09,1.17,41.62,18.89,56.77,230.45,1499.21,1,53.88512158665885,0.0,53.88512158665885,0.0,-3.1818595093300814,37.10172514582439,11.681859509330081,3.101725145824389
2378,2023-06-16 11:27:58.103,0,0,0,0,12.8,4.28,32.8,8.5,34.0,81.5,2800,0,22.5,39.5,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.78,4.74,26.9,27.07,24.1,1.09,1.17,41.62,18.84,56.59,230.5,1498.91,1,53.88546746101845,0.0,53.88546746101845,0.0,-3.330666997725473,37.10172514582439,11.830666997725473,3.101725145824389
2379,2023-06-16 11:27:58.507,0,0,0,0,12.78,4.28,32.8,8.5,34.0,81.5,2800,0,22.5,39.5,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.78,4.77,26.89,27.09,24.1,1.09,1.17,41.63,18.92,56.59,230.53,1499.12,1,53.88588607629288,0.0,53.88588607629288,-0.0,-3.330666997725473,37.03523073623535,11.830666997725473,3.0352307362353486
2380,2023-06-16 11:27:58.901,0,0,0,0,12.8,4.28,32.8,8.6,34.0,81.5,2800,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.81,4.79,26.92,27.1,24.1,1.09,1.17,41.72,18.95,56.61,230.57,1499.57,1,53.88618783866394,0.0,53.88618783866394,-0.0,-3.330666997725473,37.10172514582439,11.930666997725472,3.101725145824389
2381,2023-06-16 11:27:59.301,0,0,0,0,12.8,4.28,32.8,8.6,34.0,81.5,2800,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.82,4.81,26.91,27.09,24.1,1.09,1.16,41.92,19.01,56.61,230.59,1499.74,1,53.88634308049191,0.0,53.88634308049191,-0.0,-3.330666997725473,37.10172514582439,11.930666997725472,3.101725145824389
2382,2023-06-16 11:27:59.702,0,0,0,0,12.87,4.29,32.8,8.6,34.0,81.5,2850,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.84,4.83,26.91,27.09,24.1,1.09,1.16,41.86,19.12,56.79,230.6,1500.45,1,53.88637576672304,-0.0,53.88637576672304,-0.0,-3.2561984909669945,37.33385872285828,11.856198490966994,3.333858722858281
2383,2023-06-16 11:28:00.101,0,0,0,0,12.83,4.29,32.8,8.6,34.0,81.5,2850,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.86,4.83,26.9,27.09,24.1,1.09,1.16,41.78,19.04,56.79,230.6,1501.26,1,53.8861170055865,-0.0,53.8861170055865,-0.0,-3.2561984909669945,37.20132439572859,11.856198490966994,3.201324395728591
2384,2023-06-16 11:28:00.502,0,0,0,0,12.85,4.28,32.8,8.6,34.0,81.5,2850,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.86,4.84,26.9,27.08,24.1,1.09,1.17,41.88,18.96,56.59,230.61,1500.29,1,53.88570814373242,-0.0,53.88570814373242,0.0,-3.330666997725473,37.26762928474608,11.930666997725472,3.2676292847460786
2385,2023-06-16 11:28:00.901,0,0,0,0,12.9,4.29,32.8,8.6,34.0,81.5,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.88,4.86,26.92,27.09,24.1,1.09,1.17,41.96,18.85,56.59,230.59,1499.56,1,53.885664212009786,0.0,53.885664212009786,0.0,-3.2561984909669945,37.43306185311201,11.856198490966994,3.433061853112008
2386,2023-06-16 11:28:01.301,0,0,0,0,12.87,4.29,32.8,8.6,34.0,81.5,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.92,4.88,26.92,27.1,24.1,1.09,1.17,41.99,18.89,56.78,230.58,1499.96,1,53.88580075235592,0.0,53.88580075235592,-0.0,-3.2561984909669945,37.33385872285828,11.856198490966994,3.333858722858281
2387,2023-06-16 11:28:01.701,0,0,0,0,12.9,4.28,32.8,8.7,34.0,81.6,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.93,4.92,26.92,27.1,24.1,1.09,1.16,42.03,18.9,56.78,230.64,1500.67,1,53.88574676968085,-0.0,53.88574676968085,-0.0,-3.330666997725473,37.43306185311201,12.030666997725472,3.433061853112008
2388,2023-06-16 11:28:02.101,0,0,0,0,12.87,4.29,32.8,8.7,34.0,81.6,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.95,4.92,26.91,27.1,24.1,1.09,1.17,42.06,18.96,56.6,230.69,1495.35,1,53.88600263692842,0.0,53.88600263692842,0.0,-3.2561984909669945,37.33385872285828,11.956198490966994,3.333858722858281
2389,2023-06-16 11:28:02.601,0,0,0,0,12.87,4.29,32.8,8.7,34.0,81.6,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.95,4.92,26.91,27.08,24.1,1.09,1.17,42.17,18.89,56.6,230.67,1499.49,1,53.88791994598613,0.0,53.88791994598613,-0.0,-3.2561984909669945,37.33385872285828,11.956198490966994,3.333858722858281
2390,2023-06-16 11:28:03.001,0,0,0,0,12.9,4.3,32.8,8.7,34.0,81.6,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.97,4.94,26.9,27.1,24.1,1.09,1.17,42.21,18.9,56.61,230.59,1499.05,1,53.88816699840294,0.0,53.88816699840294,0.0,-3.1818595093300814,37.43306185311201,11.88185950933008,3.433061853112008
2391,2023-06-16 11:28:03.401,0,0,0,0,12.87,4.3,32.8,8.8,34.0,81.6,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.99,4.96,26.92,27.09,24.1,1.09,1.16,42.17,18.95,56.61,230.58,1499.32,1,53.8885206018232,0.0,53.8885206018232,-0.0,-3.1818595093300814,37.33385872285828,11.981859509330082,3.333858722858281
2392,2023-06-16 11:28:03.802,0,0,0,0,12.95,4.3,32.8,8.8,34.0,81.6,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.01,4.97,26.92,27.09,24.1,1.09,1.16,42.16,18.9,56.78,230.57,1499.54,1,53.8887709050964,0.0,53.8887709050964,-0.0,-3.1818595093300814,37.59802601055492,11.981859509330082,3.5980260105549178
2393,2023-06-16 11:28:04.202,0,0,0,0,12.95,4.3,32.8,8.8,34.0,81.7,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.03,5.0,26.92,27.09,24.1,1.09,1.17,42.17,18.73,56.78,230.58,1494.6,1,53.889453901750905,0.0,53.889453901750905,0.0,-3.1818595093300814,37.59802601055492,11.981859509330082,3.5980260105549178
2394,2023-06-16 11:28:04.601,0,0,0,0,12.97,4.32,32.8,8.8,34.0,81.7,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.06,5.0,26.91,27.1,24.1,1.09,1.17,42.26,18.51,56.61,230.57,1493.57,1,53.89171197083698,0.0,53.89171197083698,0.0,-3.03356798826195,37.66388121979554,11.83356798826195,3.6638812197955417
2395,2023-06-16 11:28:05.002,0,0,0,0,12.95,4.3,32.8,8.8,34.0,81.7,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.06,5.02,26.92,27.09,24.1,1.09,1.16,42.27,18.44,56.61,230.54,1492.17,1,53.89443145705925,0.0,53.89443145705925,0.0,-3.1818595093300814,37.59802601055492,11.981859509330082,3.5980260105549178
2396,2023-06-16 11:28:05.402,0,0,0,0,12.97,4.32,32.8,8.8,34.0,81.8,2850,0,22.5,39.5,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.07,5.03,26.92,27.1,24.1,1.09,1.16,42.33,18.5,56.8,230.54,1491.75,1,53.89760486525522,0.0,53.89760486525522,0.0,-3.03356798826195,37.66388121979554,11.83356798826195,3.6638812197955417
2397,2023-06-16 11:28:05.803,0,0,0,0,12.97,4.32,32.8,8.8,34.0,81.8,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.11,5.07,26.91,27.1,24.1,1.09,1.16,42.22,18.54,56.8,230.54,1497.01,1,53.90037707453953,0.0,53.90037707453953,-0.0,-3.03356798826195,37.66388121979554,11.83356798826195,3.6638812197955417
2398,2023-06-16 11:28:06.203,0,0,0,0,12.97,4.33,32.8,8.9,34.0,81.8,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.11,5.09,26.91,27.1,24.1,1.09,1.17,42.16,18.56,56.59,230.55,1496.51,1,53.901624434130056,0.0,53.901624434130056,0.0,-2.9596143908580075,37.66388121979554,11.859614390858008,3.6638812197955417
2399,2023-06-16 11:28:06.602,0,0,0,0,13.0,4.32,32.8,8.9,34.0,81.8,2850,0,22.5,40.0,56.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.12,5.09,26.91,27.09,24.1,1.09,1.17,42.17,18.86,56.59,230.53,1496.18,1,53.90304802938686,0.0,53.90304802938686,0.0,-3.03356798826195,37.762524882966034,11.93356798826195,3.7625248829660336
2400,2023-06-16 11:28:07.002,0,0,0,0,13.0,4.32,32.8,8.9,34.0,81.8,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.12,5.11,26.91,27.09,24.1,1.09,1.16,42.17,19.06,56.69,230.53,1496.12,1,53.90457981849895,0.0,53.90457981849895,0.0,-3.03356798826195,37.762524882966034,11.93356798826195,3.7625248829660336
2401,2023-06-16 11:28:07.401,0,0,0,0,12.95,4.33,32.8,8.9,34.0,81.9,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.14,5.12,26.92,27.1,24.1,1.09,1.16,42.26,19.2,56.69,230.51,1496.08,1,53.9061342411636,0.0,53.9061342411636,0.0,-2.9596143908580075,37.59802601055492,11.859614390858008,3.5980260105549178
2402,2023-06-16 11:28:07.804,0,0,0,0,12.97,4.32,32.8,8.9,34.0,81.9,2850,0,22.5,40.0,56.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.16,5.12,26.92,27.1,24.1,1.09,1.16,42.22,19.0,56.71,230.55,1496.22,1,53.90770150593983,0.0,53.90770150593983,-0.0,-3.03356798826195,37.66388121979554,11.93356798826195,3.6638812197955417
2403,2023-06-16 11:28:08.201,0,0,0,0,12.95,4.32,32.8,8.9,34.0,81.9,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.19,5.15,26.92,27.1,24.1,1.09,1.17,42.16,18.8,56.71,230.54,1497.75,1,53.90904848605143,0.0,53.90904848605143,-0.0,-3.03356798826195,37.59802601055492,11.93356798826195,3.5980260105549178
2404,2023-06-16 11:28:08.603,0,0,0,0,12.97,4.32,32.8,9.0,34.0,81.9,2850,0,22.5,39.5,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.21,5.15,26.91,27.11,24.1,1.09,1.17,42.19,18.69,56.6,230.51,1499.82,1,53.90974177114235,0.0,53.90974177114235,-0.0,-3.03356798826195,37.66388121979554,12.03356798826195,3.6638812197955417
2405,2023-06-16 11:28:09.001,0,0,0,0,13.02,4.32,32.8,9.0,34.0,81.9,2850,0,22.5,39.5,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.21,5.16,26.9,27.1,24.1,1.09,1.17,42.4,18.72,56.6,230.5,1499.57,1,53.90983854038702,0.0,53.90983854038702,0.0,-3.03356798826195,37.82819484597951,12.03356798826195,3.8281948459795103
2406,2023-06-16 11:28:09.401,0,0,0,0,13.0,4.32,32.8,9.0,34.0,81.9,2900,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.24,5.19,26.89,27.09,24.1,1.09,1.17,42.37,18.89,56.77,230.52,1497.58,1,53.91020998245226,0.0,53.91020998245226,0.0,-3.03356798826195,37.762524882966034,12.03356798826195,3.7625248829660336
2407,2023-06-16 11:28:09.802,0,0,0,0,13.0,4.32,32.8,9.0,34.0,82.0,2850,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.23,5.2,26.91,27.09,24.1,1.09,1.17,42.19,18.84,56.77,230.58,1496.26,1,53.91131199661241,0.0,53.91131199661241,0.0,-3.03356798826195,37.762524882966034,12.03356798826195,3.7625248829660336
2408,2023-06-16 11:28:10.202,0,0,0,0,13.0,4.32,32.8,9.0,34.0,82.0,2850,0,22.5,39.5,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.25,5.22,26.91,27.1,24.1,1.09,1.16,42.22,18.86,56.61,230.69,1497.6,1,53.912673742823465,0.0,53.912673742823465,-0.0,-3.03356798826195,37.762524882966034,12.03356798826195,3.7625248829660336
2409,2023-06-16 11:28:10.602,0,0,0,0,12.97,4.33,32.8,9.0,34.0,82.0,2850,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.26,5.22,26.9,27.1,24.1,1.09,1.16,42.29,18.86,56.61,230.76,1498.17,1,53.91357819070564,0.0,53.91357819070564,-0.0,-2.9596143908580075,37.66388121979554,11.959614390858007,3.6638812197955417
2410,2023-06-16 11:28:11.002,0,0,0,0,13.02,4.32,32.8,9.0,34.0,82.0,2850,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.26,5.23,26.91,27.11,24.1,1.09,1.17,42.28,18.89,56.78,230.75,1498.21,1,53.91430511277661,0.0,53.91430511277661,-0.0,-3.03356798826195,37.82819484597951,12.03356798826195,3.8281948459795103
2411,2023-06-16 11:28:11.402,0,0,0,0,13.0,4.34,32.8,9.0,34.0,82.0,2900,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.29,5.25,26.91,27.1,24.1,1.09,1.17,42.28,18.9,56.78,230.68,1497.49,1,53.91509236667618,0.0,53.91509236667618,0.0,-2.8857882025700405,37.762524882966034,11.88578820257004,3.7625248829660336
2412,2023-06-16 11:28:11.801,0,0,0,0,13.0,4.33,32.8,9.0,34.1,82.1,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.29,5.27,26.91,27.1,24.1,1.09,1.17,42.25,18.87,56.66,230.64,1496.97,1,53.91614412401184,0.0,53.91614412401184,0.0,-2.9596143908580075,37.762524882966034,11.959614390858007,3.662524882966032
2413,2023-06-16 11:28:12.201,0,0,0,0,13.02,4.32,32.8,9.1,34.1,82.1,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.3,5.29,26.91,27.11,24.1,1.09,1.17,42.26,19.02,56.66,230.64,1496.1,1,53.91744279596552,0.0,53.91744279596552,0.0,-3.03356798826195,37.82819484597951,12.13356798826195,3.728194845979509
2414,2023-06-16 11:28:12.602,0,0,0,0,13.0,4.34,32.8,9.1,34.1,82.1,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.32,5.29,26.91,27.11,24.1,1.09,1.17,42.26,19.09,56.61,230.63,1495.9,1,53.91902861976371,0.0,53.91902861976371,0.0,-2.8857882025700405,37.762524882966034,11.98578820257004,3.662524882966032
2415,2023-06-16 11:28:13.001,0,0,0,0,13.02,4.33,32.8,9.1,34.1,82.1,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.32,5.32,26.91,27.1,24.1,1.09,1.16,42.27,19.07,56.61,230.61,1495.96,1,53.92065655647502,0.0,53.92065655647502,-0.0,-2.9596143908580075,37.82819484597951,12.059614390858007,3.728194845979509
2416,2023-06-16 11:28:13.402,0,0,0,0,13.0,4.34,32.8,9.1,34.1,82.1,2850,0,22.5,40.0,57.0,54.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,5.34,26.91,27.1,24.1,1.09,1.17,42.26,19.06,56.79,230.62,1496.6,1,53.92221231463657,0.0,53.92221231463657,-0.0,-2.8857882025700405,37.762524882966034,11.98578820257004,3.662524882966032
2417,2023-06-16 11:28:13.803,0,0,0,0,13.04,4.34,32.8,9.1,34.1,82.1,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.37,5.34,26.91,27.1,24.1,1.09,1.17,42.28,19.04,56.79,230.69,1497.83,1,53.92345119426951,0.0,53.92345119426951,-0.0,-2.8857882025700405,37.89379105503167,11.98578820257004,3.7937910550316687
2418,2023-06-16 11:28:14.202,0,0,0,0,13.02,4.34,32.8,9.1,34.1,82.2,2850,0,22.5,40.0,57.0,53.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.39,5.36,26.91,27.11,24.1,1.09,1.16,42.31,19.09,56.61,230.78,1498.71,1,53.92422808924661,0.0,53.92422808924661,-0.0,-2.8857882025700405,37.82819484597951,11.98578820257004,3.728194845979509
2419,2023-06-16 11:28:14.602,0,0,0,0,13.0,4.34,32.8,9.1,34.1,82.2,2900,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.41,5.36,26.92,27.1,24.1,1.09,1.16,42.26,19.04,56.61,230.79,1498.38,1,53.92477723711716,0.0,53.92477723711716,0.0,-2.8857882025700405,37.762524882966034,11.98578820257004,3.662524882966032
2420,2023-06-16 11:28:15.002,0,0,0,0,13.04,4.34,32.8,9.1,34.1,82.2,2900,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.41,5.37,26.91,27.11,24.1,1.09,1.17,42.11,18.98,56.77,230.75,1497.76,1,53.92548679087387,0.0,53.92548679087387,0.0,-2.8857882025700405,37.89379105503167,11.98578820257004,3.7937910550316687
2421,2023-06-16 11:28:15.401,0,0,0,0,13.07,4.34,32.8,9.1,34.1,82.2,2900,0,22.5,39.5,57.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.42,5.39,26.91,27.11,24.1,1.09,1.17,42.04,18.82,56.77,230.72,1497.55,1,53.92640145513282,0.0,53.92640145513282,0.0,-2.8857882025700405,37.992047507625614,11.98578820257004,3.8920475076256125
2422,2023-06-16 11:28:15.802,0,0,0,0,13.04,4.34,32.8,9.1,34.1,82.2,2900,0,22.5,40.0,57.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.44,5.41,26.91,27.11,24.1,1.09,1.17,42.08,18.73,56.6,230.74,1497.4,1,53.92739884951577,0.0,53.92739884951577,0.0,-2.8857882025700405,37.89379105503167,11.98578820257004,3.7937910550316687
2423,2023-06-16 11:28:16.204,0,0,0,0,13.07,4.36,32.8,9.2,34.1,82.3,2900,0,22.5,40.0,57.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.46,5.42,26.91,27.09,24.1,1.09,1.16,42.1,18.64,56.59,230.75,1497.23,1,53.92846107231126,0.0,53.92846107231126,0.0,-2.738515974622885,37.992047507625614,11.938515974622884,3.8920475076256125
2424,2023-06-16 11:28:16.602,0,0,0,0,13.12,4.34,32.8,9.2,34.1,82.3,2900,0,22.5,40.0,57.0,53.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,5.42,26.9,27.1,24.1,1.09,1.17,42.17,18.64,56.59,230.72,1496.44,1,53.92964316111789,0.0,53.92964316111789,0.0,-2.8857882025700405,38.15544225162654,12.08578820257004,4.055442251626538
2425,2023-06-16 11:28:17.002,0,0,0,0,13.09,4.34,32.8,9.2,34.1,82.3,2900,0,22.5,40.0,57.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,5.44,26.91,27.1,24.1,1.09,1.16,42.2,18.74,56.8,230.67,1496.25,1,53.93108649159894,0.0,53.93108649159894,0.0,-2.8857882025700405,38.057460185801745,12.08578820257004,3.957460185801743
2426,2023-06-16 11:28:17.402,0,0,0,0,13.09,4.34,32.8,9.2,34.1,82.4,2900,0,22.5,40.0,57.0,52.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.49,5.45,26.91,27.11,24.1,1.09,1.17,42.24,18.81,56.8,230.64,1496.21,1,53.93259051590667,0.0,53.93259051590667,0.0,-2.8857882025700405,38.057460185801745,12.08578820257004,3.957460185801743
