,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
141,2023-06-16 12:39:06.001,0,0,0,0,8.84,8.6,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.71,22.19,26.69,27.16,24.1,1.0,1.02,0.66,0.29,56.42,228.21,2658.37,1,0.0,0.0,0.0,0.0,21.057387396133265,22.113815616684292,4.442612603866735,-3.9861843833157096
142,2023-06-16 12:39:06.203,0,0,0,0,8.86,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.71,22.19,26.69,27.16,24.1,1.0,1.02,0.63,0.09,56.24,228.21,2658.19,1,0.0,0.0,0.0,0.0,21.101834673389078,22.20089649987375,4.398165326610922,-3.8991035001262517
143,2023-06-16 12:39:06.502,0,0,0,0,8.81,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.71,22.19,26.69,27.16,24.1,1.0,1.02,0.64,0.09,56.24,228.21,2658.27,1,0.0,0.0,0.0,0.0,21.101834673389078,21.9829227064389,4.398165326610922,-4.117077293561103
144,2023-06-16 12:39:06.702,0,0,0,0,8.84,8.6,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.71,22.19,26.69,27.16,24.1,1.0,1.02,0.64,0.29,56.24,228.2,2658.15,1,0.0,0.0,0.0,0.0,21.057387396133265,22.113815616684292,4.442612603866735,-3.9861843833157096
145,2023-06-16 12:39:07.001,0,0,0,0,8.84,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.72,22.2,26.7,27.16,24.1,1.0,1.02,0.64,0.3,56.26,228.2,2657.93,1,0.0,0.0,0.0,0.0,21.101834673389078,22.113815616684292,4.398165326610922,-3.9861843833157096
146,2023-06-16 12:39:07.203,0,0,0,0,8.81,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.72,22.2,26.7,27.16,24.1,1.0,1.02,0.64,0.3,56.26,228.2,2657.85,1,0.0,0.0,0.0,0.0,21.101834673389078,21.9829227064389,4.398165326610922,-4.117077293561103
147,2023-06-16 12:39:07.502,0,0,0,0,8.81,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,22.22,26.69,27.16,24.1,1.0,1.02,0.64,0.44,56.26,228.2,2657.54,1,0.0,0.0,0.0,0.0,21.101834673389078,21.9829227064389,4.398165326610922,-4.117077293561103
148,2023-06-16 12:39:07.802,0,0,0,0,8.84,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,22.22,26.69,27.18,24.1,1.0,1.02,0.62,0.44,56.24,228.21,2657.46,1,0.0,0.0,0.0,0.0,21.101834673389078,22.113815616684292,4.398165326610922,-3.9861843833157096
149,2023-06-16 12:39:08.002,0,0,0,0,8.84,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,22.21,26.69,27.18,24.1,1.0,1.02,0.62,0.44,56.24,228.22,2657.47,1,0.0,0.0,0.0,0.0,21.101834673389078,22.113815616684292,4.398165326610922,-3.9861843833157096
150,2023-06-16 12:39:08.302,0,0,0,0,8.78,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,22.21,26.69,27.17,24.1,1.0,1.02,0.62,0.42,56.24,228.21,2657.3,1,0.0,0.0,0.0,0.0,21.101834673389078,21.85170216401417,4.398165326610922,-4.248297835985831
151,2023-06-16 12:39:08.502,0,0,0,0,8.78,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.76,22.21,26.68,27.17,24.1,1.0,1.02,0.64,0.3,56.24,228.18,2657.11,1,0.0,0.0,0.0,0.0,21.101834673389078,21.85170216401417,4.398165326610922,-4.248297835985831
152,2023-06-16 12:39:08.801,0,0,0,0,8.81,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.76,22.21,26.68,27.16,24.1,1.0,1.02,0.64,0.3,56.24,228.16,2656.86,1,0.0,0.0,0.0,0.0,21.101834673389078,21.9829227064389,4.398165326610922,-4.117077293561103
153,2023-06-16 12:39:09.001,0,0,0,0,8.78,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.78,22.2,26.69,27.16,24.1,1.0,1.02,0.64,0.25,56.24,228.14,2656.8,1,0.0,0.0,0.0,0.0,21.101834673389078,21.85170216401417,4.398165326610922,-4.248297835985831
154,2023-06-16 12:39:09.302,0,0,0,0,8.77,8.61,25.5,26.1,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.78,22.2,26.69,27.17,24.1,1.0,1.02,0.64,0.25,56.24,228.13,2656.77,1,0.0,0.0,0.0,0.0,21.101834673389078,21.80788883734806,4.398165326610922,-4.292111162651942
155,2023-06-16 12:39:09.502,0,0,0,0,8.81,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.78,22.2,26.69,27.17,24.1,1.0,1.02,0.64,0.25,56.41,228.13,2656.2,1,0.0,0.0,0.0,0.0,21.279245577417726,21.9829227064389,4.220754422582274,-4.117077293561103
156,2023-06-16 12:39:09.801,0,0,0,0,8.78,8.61,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.78,22.2,26.69,27.17,24.1,1.0,1.02,0.63,0.25,56.41,228.13,2655.93,1,0.0,0.0,0.0,0.0,21.101834673389078,21.85170216401417,4.398165326610922,-4.248297835985831
157,2023-06-16 12:39:10.002,0,0,0,0,8.77,8.61,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.81,22.21,26.69,27.17,24.1,1.0,1.02,0.62,0.25,56.41,228.14,2655.65,1,0.0,0.0,0.0,0.0,21.101834673389078,21.80788883734806,4.398165326610922,-4.292111162651942
158,2023-06-16 12:39:10.302,0,0,0,0,8.77,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.81,22.21,26.69,27.16,24.1,1.0,1.02,0.62,0.26,56.23,228.14,2655.24,1,0.0,0.0,0.0,0.0,21.190615612797274,21.80788883734806,4.309384387202726,-4.292111162651942
159,2023-06-16 12:39:10.602,0,0,0,0,8.77,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.82,22.21,26.7,27.16,24.1,1.0,1.02,0.64,0.24,56.23,228.12,2654.96,1,0.0,0.0,0.0,0.0,21.190615612797274,21.80788883734806,4.309384387202726,-4.292111162651942
160,2023-06-16 12:39:10.802,0,0,0,0,8.74,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,22.21,26.7,27.15,24.1,1.0,1.02,0.64,0.24,56.23,228.12,2654.8,1,0.0,0.0,0.0,0.0,21.190615612797274,21.676228395603005,4.309384387202726,-4.423771604396997
161,2023-06-16 12:39:11.102,0,0,0,0,8.77,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,22.2,26.69,27.15,24.1,1.0,1.02,0.64,0.29,56.31,228.11,2654.9,1,0.0,0.0,0.0,0.0,21.190615612797274,21.80788883734806,4.309384387202726,-4.292111162651942
162,2023-06-16 12:39:11.303,0,0,0,0,8.78,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,22.2,26.69,27.15,24.1,1.0,1.02,0.64,0.04,56.31,228.11,2655.23,1,0.0,0.0,0.0,0.0,21.190615612797274,21.85170216401417,4.309384387202726,-4.248297835985831
163,2023-06-16 12:39:11.602,0,0,0,0,8.78,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,22.21,26.69,27.16,24.1,1.0,1.02,0.64,0.04,56.31,228.11,2655.47,1,0.0,0.0,0.0,0.0,21.190615612797274,21.85170216401417,4.309384387202726,-4.248297835985831
164,2023-06-16 12:39:11.802,0,0,0,0,8.77,8.61,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.91,22.21,26.69,27.16,24.1,1.0,1.02,0.64,0.04,56.24,228.11,2655.68,1,0.0,0.0,0.0,0.0,21.101834673389078,21.80788883734806,4.398165326610922,-4.292111162651942
165,2023-06-16 12:39:12.101,0,0,0,0,8.78,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.91,22.21,26.69,27.15,24.1,1.0,1.02,0.63,0.04,56.24,228.1,2655.46,1,0.0,0.0,0.0,0.0,21.279245577417726,21.85170216401417,4.220754422582274,-4.248297835985831
166,2023-06-16 12:39:12.302,0,0,0,0,8.77,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.97,22.21,26.69,27.15,24.1,1.0,1.02,0.63,0.04,56.24,228.1,2655.0,1,0.0,0.0,0.0,0.0,21.279245577417726,21.80788883734806,4.220754422582274,-4.292111162651942
167,2023-06-16 12:39:12.602,0,0,0,0,8.77,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.97,22.21,26.68,27.15,24.1,1.0,1.02,0.64,0.04,56.25,228.1,2654.72,1,0.0,0.0,0.0,0.0,21.279245577417726,21.80788883734806,4.220754422582274,-4.292111162651942
168,2023-06-16 12:39:12.802,0,0,0,0,8.77,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.09,22.21,26.68,27.15,24.1,1.0,1.02,0.64,0.04,56.25,228.11,2654.55,1,0.0,0.0,0.0,0.0,21.190615612797274,21.80788883734806,4.309384387202726,-4.292111162651942
169,2023-06-16 12:39:13.102,0,0,0,0,8.74,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.09,22.21,26.68,27.16,24.1,1.0,1.02,0.64,0.04,56.25,228.11,2654.42,1,0.0,0.0,0.0,0.0,21.279245577417726,21.676228395603005,4.220754422582274,-4.423771604396997
170,2023-06-16 12:39:13.403,0,0,0,0,8.74,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.23,22.21,26.68,27.16,24.1,1.0,1.02,0.64,0.04,56.45,228.12,2654.71,1,0.0,0.0,0.0,0.0,21.323504135264216,21.676228395603005,4.176495864735784,-4.423771604396997
171,2023-06-16 12:39:13.603,0,0,0,0,8.77,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.23,22.2,26.71,27.16,24.1,1.0,1.02,0.63,0.04,56.45,228.11,2654.61,1,0.0,0.0,0.0,0.0,21.279245577417726,21.80788883734806,4.220754422582274,-4.292111162651942
172,2023-06-16 12:39:13.902,0,0,0,0,8.74,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,22.2,26.71,27.16,24.1,1.0,1.02,0.63,0.04,56.45,228.09,2654.53,1,0.0,0.0,0.0,0.0,21.323504135264216,21.676228395603005,4.176495864735784,-4.423771604396997
173,2023-06-16 12:39:14.101,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,22.2,26.68,27.15,24.1,1.0,1.02,0.62,0.04,56.26,228.08,2655.03,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
174,2023-06-16 12:39:14.402,0,0,0,0,8.74,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.59,22.2,26.68,27.15,24.1,1.01,1.02,0.62,0.04,56.26,228.08,2655.46,1,0.0,0.0,0.0,0.0,21.323504135264216,21.676228395603005,4.176495864735784,-4.423771604396997
175,2023-06-16 12:39:14.602,0,0,0,0,8.74,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.59,22.19,26.69,27.14,24.1,1.01,1.02,0.62,0.04,56.26,228.07,2655.41,1,0.0,0.0,0.0,0.0,21.323504135264216,21.676228395603005,4.176495864735784,-4.423771604396997
176,2023-06-16 12:39:14.902,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.72,22.19,26.69,27.14,24.1,1.01,1.02,0.64,0.04,56.39,228.07,2655.28,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
177,2023-06-16 12:39:15.102,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.72,22.19,26.69,27.16,24.1,1.01,1.02,0.64,0.04,56.39,228.09,2654.87,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
178,2023-06-16 12:39:15.403,0,0,0,0,8.74,8.63,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.91,22.19,26.69,27.16,24.1,1.0,1.02,0.64,0.04,56.39,228.08,2654.26,1,0.0,0.0,0.0,0.0,21.190615612797274,21.676228395603005,4.309384387202726,-4.423771604396997
179,2023-06-16 12:39:15.603,0,0,0,0,8.74,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.91,22.19,26.68,27.16,24.1,1.0,1.02,0.62,0.04,56.26,228.09,2654.23,1,0.0,0.0,0.0,0.0,21.279245577417726,21.676228395603005,4.220754422582274,-4.423771604396997
180,2023-06-16 12:39:15.902,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.1,22.19,26.68,27.16,24.1,1.0,1.03,0.62,0.04,56.26,228.1,2654.37,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
181,2023-06-16 12:39:16.201,0,0,0,0,8.69,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.1,22.19,26.7,27.14,24.1,1.0,1.03,0.59,0.04,56.26,228.08,2653.84,1,0.0,0.0,0.0,0.0,21.279245577417726,21.4560550222738,4.220754422582274,-4.6439449777262
182,2023-06-16 12:39:16.403,0,0,0,0,8.72,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.23,22.19,26.7,27.14,24.1,0.99,1.02,0.59,0.04,56.26,228.07,2653.88,1,0.0,0.0,0.0,0.0,21.279245577417726,21.588270312867905,4.220754422582274,-4.511729687132096
183,2023-06-16 12:39:16.702,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.23,22.19,26.69,27.15,24.1,0.99,1.02,0.59,0.05,56.24,228.05,2654.19,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
184,2023-06-16 12:39:16.902,0,0,0,0,8.74,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.35,22.17,26.69,27.15,24.1,0.99,1.02,0.59,0.59,56.24,228.03,2655.06,1,0.0,0.0,0.0,0.0,21.323504135264216,21.676228395603005,4.176495864735784,-4.423771604396997
185,2023-06-16 12:39:17.202,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.35,22.17,26.68,27.16,24.1,1.0,1.03,0.6,0.59,56.24,228.04,2655.81,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
186,2023-06-16 12:39:17.403,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.7,22.15,26.68,27.16,24.1,1.0,1.03,0.6,0.78,56.44,228.06,2656.03,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
187,2023-06-16 12:39:17.702,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.7,22.15,26.69,27.14,24.1,1.0,1.03,0.6,0.56,56.44,228.09,2656.1,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
188,2023-06-16 12:39:17.901,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.15,22.14,26.69,27.14,24.1,1.0,1.03,0.6,0.56,56.44,228.14,2655.9,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
189,2023-06-16 12:39:18.202,0,0,0,0,8.72,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.15,22.14,26.69,27.15,24.1,1.0,1.03,0.59,0.59,56.26,228.16,2655.77,1,0.0,0.0,0.0,0.0,21.279245577417726,21.588270312867905,4.220754422582274,-4.511729687132096
190,2023-06-16 12:39:18.402,0,0,0,0,8.67,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.57,22.12,26.69,27.15,24.1,1.0,1.03,0.59,0.59,56.26,228.17,2655.95,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.7322748217783115
191,2023-06-16 12:39:18.702,0,0,0,0,8.69,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.57,22.12,26.69,27.14,24.1,1.01,1.03,0.59,0.54,56.26,228.17,2655.91,1,0.0,0.0,0.0,0.0,21.279245577417726,21.4560550222738,4.220754422582274,-4.6439449777262
192,2023-06-16 12:39:19.002,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.98,22.13,26.69,27.14,24.1,1.01,1.03,0.6,0.55,56.43,228.14,2655.33,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
193,2023-06-16 12:39:19.202,0,0,0,0,8.69,8.65,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.98,22.13,26.69,27.14,24.1,1.01,1.03,0.59,0.55,56.43,228.13,2655.16,1,0.0,0.0,0.0,0.0,21.279245577417726,21.4560550222738,4.220754422582274,-4.6439449777262
194,2023-06-16 12:39:19.502,0,0,0,0,8.67,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,22.1,26.68,27.14,24.1,1.01,1.03,0.59,0.59,56.43,228.11,2654.81,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.7322748217783115
195,2023-06-16 12:39:19.701,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,22.1,26.68,27.14,24.1,1.01,1.03,0.6,0.63,56.25,228.11,2654.54,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
196,2023-06-16 12:39:20.002,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.76,22.1,26.7,27.14,24.1,1.01,1.03,0.6,0.63,56.25,228.09,2654.1,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
197,2023-06-16 12:39:20.201,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.76,22.1,26.7,27.15,24.1,0.99,1.03,0.6,0.62,56.25,228.07,2653.56,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
198,2023-06-16 12:39:20.507,0,0,0,0,8.67,8.67,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.13,22.09,26.68,27.15,24.1,0.99,1.04,0.6,0.55,56.23,228.05,2653.37,1,0.0,0.0,0.0,0.0,21.36772517822169,21.36772517822169,4.13227482177831,-4.7322748217783115
199,2023-06-16 12:39:20.702,0,0,0,0,8.69,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.13,22.09,26.68,27.15,24.1,1.02,1.04,0.61,0.55,56.23,228.0,2653.05,1,0.0,0.0,0.0,0.0,21.411908782052024,21.4560550222738,4.0880912179479765,-4.6439449777262
200,2023-06-16 12:39:21.002,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.41,22.08,26.69,27.15,24.1,0.97,1.04,0.61,0.39,56.23,227.99,2653.1,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
201,2023-06-16 12:39:21.202,0,0,0,0,8.69,8.66,25.5,26.2,26.2,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.41,22.08,26.69,27.14,24.1,0.97,1.04,0.61,0.48,56.23,227.98,2653.32,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.743944977726198
202,2023-06-16 12:39:21.502,0,0,0,0,8.69,8.66,25.5,26.2,26.2,26.4,0,0,23.5,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.82,22.05,26.69,27.14,24.1,1.04,1.03,0.61,0.48,56.23,227.99,2653.15,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.743944977726198
203,2023-06-16 12:39:21.802,0,0,0,0,8.67,8.67,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.82,22.05,26.69,27.14,24.1,1.02,1.03,0.61,0.47,56.23,228.01,2653.56,1,0.0,0.0,0.0,0.0,21.36772517822169,21.36772517822169,4.13227482177831,-4.832274821778309
204,2023-06-16 12:39:22.003,0,0,0,0,8.69,8.66,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.33,22.05,26.68,27.14,24.1,1.02,1.04,0.61,0.47,56.24,228.04,2654.2,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.743944977726198
205,2023-06-16 12:39:22.303,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.33,22.05,26.68,27.12,24.1,0.96,1.04,0.61,0.64,56.24,228.06,2654.46,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
206,2023-06-16 12:39:22.502,0,0,0,0,8.67,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.83,22.06,26.68,27.12,24.1,1.07,1.04,0.6,0.59,56.24,228.05,2654.78,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.7322748217783115
207,2023-06-16 12:39:22.803,0,0,0,0,8.67,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.83,22.06,26.68,27.14,24.1,1.07,1.03,0.61,0.59,56.42,228.05,2654.24,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.7322748217783115
208,2023-06-16 12:39:23.103,0,0,0,0,8.72,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.35,22.04,26.68,27.14,24.1,1.08,1.03,0.61,0.59,56.42,228.04,2653.8,1,0.0,0.0,0.0,0.0,21.323504135264216,21.588270312867905,4.176495864735784,-4.511729687132096
209,2023-06-16 12:39:23.301,0,0,0,0,8.67,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.24,22.04,26.68,27.14,24.1,1.06,1.03,0.61,0.54,56.42,228.05,2653.19,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.7322748217783115
210,2023-06-16 12:39:23.601,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.24,22.02,26.69,27.15,24.1,1.06,1.04,0.61,0.54,56.24,228.06,2653.2,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
211,2023-06-16 12:39:23.802,0,0,0,0,8.67,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.55,22.02,26.69,27.15,24.1,1.05,1.04,0.61,0.49,56.24,228.06,2653.13,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.7322748217783115
212,2023-06-16 12:39:24.103,0,0,0,0,8.67,8.67,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.55,22.02,26.69,27.12,24.1,1.05,1.04,0.61,0.48,56.24,228.06,2653.13,1,0.0,0.0,0.0,0.0,21.36772517822169,21.36772517822169,4.13227482177831,-4.7322748217783115
213,2023-06-16 12:39:24.303,0,0,0,0,8.65,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.76,22.02,26.69,27.12,24.1,1.07,1.03,0.6,0.48,56.24,228.04,2653.17,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,4.176495864735784,-4.820754422582276
214,2023-06-16 12:39:24.602,0,0,0,0,8.65,8.67,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.76,22.02,26.68,27.14,24.1,1.09,1.03,0.6,0.44,56.25,228.04,2653.3,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,4.13227482177831,-4.820754422582276
215,2023-06-16 12:39:24.801,0,0,0,0,8.69,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.87,22.02,26.68,27.14,24.1,1.09,1.03,0.61,0.49,56.25,228.04,2653.51,1,0.0,0.0,0.0,0.0,21.323504135264216,21.4560550222738,4.176495864735784,-4.6439449777262
216,2023-06-16 12:39:25.103,0,0,0,0,8.69,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.87,22.01,26.69,27.14,24.1,1.04,1.03,0.61,0.49,56.25,228.03,2653.65,1,0.0,0.0,0.0,0.0,21.411908782052024,21.4560550222738,4.0880912179479765,-4.6439449777262
217,2023-06-16 12:39:25.402,0,0,0,0,8.67,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.86,22.01,26.69,27.14,24.1,0.95,1.03,0.6,0.5,56.25,228.04,2654.03,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.7322748217783115
218,2023-06-16 12:39:25.603,0,0,0,0,8.67,8.67,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.86,22.0,26.68,27.14,24.1,0.95,1.04,0.57,0.4,56.25,228.05,2654.26,1,0.0,0.0,0.0,0.0,21.36772517822169,21.36772517822169,4.13227482177831,-4.7322748217783115
219,2023-06-16 12:39:25.902,0,0,0,0,8.69,8.67,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,22.0,26.68,27.14,24.1,0.99,1.04,0.57,0.4,56.25,228.05,2654.41,1,0.0,0.0,0.0,0.0,21.36772517822169,21.4560550222738,4.13227482177831,-4.6439449777262
220,2023-06-16 12:39:26.203,0,0,0,0,8.65,8.67,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,22.0,26.67,27.14,24.1,1.08,1.04,0.56,0.34,56.24,228.05,2654.68,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,4.13227482177831,-4.820754422582276
221,2023-06-16 12:39:26.401,0,0,0,0,8.67,8.66,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,21.98,26.67,27.14,24.1,1.08,1.03,0.55,0.28,56.24,228.05,2654.77,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.7322748217783115
222,2023-06-16 12:39:26.703,0,0,0,0,8.67,8.66,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,21.98,26.68,27.14,24.1,1.06,1.03,0.55,0.28,56.24,228.06,2654.98,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.832274821778309
223,2023-06-16 12:39:26.902,0,0,0,0,8.69,8.67,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,21.98,26.68,27.14,24.1,0.95,1.03,0.54,0.29,56.43,228.07,2655.4,1,0.0,0.0,0.0,0.0,21.36772517822169,21.4560550222738,4.13227482177831,-4.743944977726198
224,2023-06-16 12:39:27.201,0,0,0,0,8.67,8.68,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,21.98,26.68,27.14,24.1,0.95,1.04,0.56,0.24,56.43,228.09,2655.82,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.832274821778309
225,2023-06-16 12:39:27.402,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,21.96,26.68,27.14,24.1,1.07,1.03,0.56,0.24,56.43,228.09,2655.99,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
226,2023-06-16 12:39:27.702,0,0,0,0,8.69,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,21.96,26.68,27.14,24.1,1.0,1.03,0.55,0.34,56.24,228.1,2656.16,1,0.0,0.0,0.0,0.0,21.411908782052024,21.4560550222738,4.0880912179479765,-4.6439449777262
227,2023-06-16 12:39:27.903,0,0,0,0,8.69,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,21.98,26.68,27.14,24.1,1.0,1.04,0.56,0.34,56.24,228.12,2656.75,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.6439449777262
228,2023-06-16 12:39:28.202,0,0,0,0,8.67,8.67,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,21.98,26.68,27.15,24.1,0.98,1.04,0.56,0.39,56.24,228.12,2656.81,1,0.0,0.0,0.0,0.0,21.36772517822169,21.36772517822169,4.13227482177831,-4.7322748217783115
229,2023-06-16 12:39:28.403,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,21.97,26.68,27.15,24.1,0.98,1.04,0.56,0.44,56.26,228.12,2656.91,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
230,2023-06-16 12:39:28.703,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,21.97,26.68,27.14,24.1,1.1,1.03,0.55,0.44,56.26,228.1,2656.57,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
231,2023-06-16 12:39:29.002,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.64,21.96,26.68,27.14,24.1,0.94,1.03,0.55,0.39,56.26,228.04,2655.82,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
232,2023-06-16 12:39:29.202,0,0,0,0,8.67,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.64,21.96,26.69,27.15,24.1,0.94,1.04,0.55,0.29,56.25,228.02,2655.49,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.7322748217783115
233,2023-06-16 12:39:29.503,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.14,21.95,26.68,27.15,24.1,1.07,1.03,0.56,0.29,56.25,228.03,2655.38,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
234,2023-06-16 12:39:29.703,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.14,21.95,26.68,27.15,24.1,0.94,1.03,0.56,0.24,56.25,228.08,2655.79,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
235,2023-06-16 12:39:30.002,0,0,0,0,8.67,8.68,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.6,21.95,26.69,27.15,24.1,0.94,1.04,0.56,0.29,56.24,228.11,2655.99,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.7322748217783115
236,2023-06-16 12:39:30.203,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.6,21.95,26.69,27.14,24.1,1.1,1.03,0.56,0.29,56.24,228.13,2656.27,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
237,2023-06-16 12:39:30.502,0,0,0,0,8.6,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.06,21.94,26.69,27.14,24.1,0.94,1.03,0.56,0.34,56.24,228.13,2656.29,1,0.0,0.0,0.0,0.0,21.4560550222738,21.057387396133265,4.043944977726198,-5.142612603866734
238,2023-06-16 12:39:30.702,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.06,21.94,26.69,27.14,24.1,0.94,1.04,0.55,0.34,56.41,228.14,2656.66,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
239,2023-06-16 12:39:31.003,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.53,21.92,26.68,27.14,24.1,1.08,1.03,0.55,0.3,56.41,228.14,2656.8,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
240,2023-06-16 12:39:31.202,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.53,21.92,26.68,27.15,24.1,1.08,1.03,0.55,0.29,56.41,228.14,2657.23,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
241,2023-06-16 12:39:31.502,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.96,21.92,26.68,27.15,24.1,0.95,1.04,0.55,0.29,56.41,228.11,2656.92,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
242,2023-06-16 12:39:31.802,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.96,21.92,26.68,27.15,24.1,1.1,1.04,0.55,0.34,56.24,228.05,2655.89,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
243,2023-06-16 12:39:32.001,0,0,0,0,8.6,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.4,21.93,26.69,27.15,24.1,1.1,1.03,0.55,0.43,56.24,228.02,2655.04,1,0.0,0.0,0.0,0.0,21.4560550222738,21.057387396133265,4.043944977726198,-5.142612603866734
244,2023-06-16 12:39:32.303,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.4,21.93,26.69,27.14,24.1,0.96,1.04,0.56,0.43,56.24,227.99,2653.93,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
245,2023-06-16 12:39:32.503,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.87,21.91,26.68,27.14,24.1,1.07,1.04,0.56,0.44,56.41,227.97,2652.99,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
246,2023-06-16 12:39:32.802,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.87,21.91,26.68,27.14,24.1,1.07,1.04,0.54,0.42,56.41,227.96,2652.31,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
247,2023-06-16 12:39:33.002,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.33,21.9,26.68,27.14,24.1,1.01,1.03,0.54,0.42,56.41,227.95,2651.83,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
248,2023-06-16 12:39:33.303,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.33,21.9,26.68,27.15,24.1,0.95,1.03,0.55,0.44,56.25,227.93,2651.41,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
249,2023-06-16 12:39:33.502,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.8,21.89,26.7,27.15,24.1,0.95,1.04,0.56,0.48,56.25,227.92,2651.04,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
250,2023-06-16 12:39:33.802,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.8,21.89,26.7,27.14,24.1,1.07,1.04,0.56,0.48,56.25,227.93,2651.1,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
251,2023-06-16 12:39:34.003,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.26,21.88,26.68,27.14,24.1,1.04,1.04,0.55,0.49,56.24,227.93,2651.13,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
252,2023-06-16 12:39:34.303,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.26,21.88,26.68,27.14,24.1,1.04,1.03,0.56,0.49,56.24,227.93,2651.09,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
253,2023-06-16 12:39:34.602,0,0,0,0,8.69,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.67,21.88,26.68,27.14,24.1,0.94,1.04,0.56,0.44,56.24,227.94,2650.99,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
254,2023-06-16 12:39:34.802,0,0,0,0,8.6,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,21.88,26.68,27.15,24.1,0.94,1.04,0.55,0.39,56.4,227.94,2650.99,1,0.0,0.0,0.0,0.0,21.4560550222738,21.057387396133265,4.043944977726198,-5.142612603866734
255,2023-06-16 12:39:35.102,0,0,0,0,8.6,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.08,21.87,26.67,27.15,24.1,1.06,1.04,0.55,0.39,56.4,227.95,2651.07,1,0.0,0.0,0.0,0.0,21.4560550222738,21.057387396133265,4.043944977726198,-5.142612603866734
256,2023-06-16 12:39:35.301,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.52,21.87,26.67,27.15,24.1,1.07,1.03,0.55,0.42,56.4,227.95,2651.29,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
257,2023-06-16 12:39:35.602,0,0,0,0,8.67,8.71,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.52,21.86,26.69,27.15,24.1,1.07,1.03,0.59,0.6,56.24,227.94,2651.43,1,0.0,0.0,0.0,0.0,21.54423571276328,21.36772517822169,3.9557642872367182,-4.832274821778309
258,2023-06-16 12:39:35.802,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,21.86,26.69,27.15,24.1,0.96,1.03,0.6,0.6,56.24,227.94,2651.59,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
259,2023-06-16 12:39:36.102,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,21.85,26.67,27.16,24.1,0.94,1.03,0.6,0.69,56.24,227.94,2651.66,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
260,2023-06-16 12:39:36.303,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.76,21.85,26.67,27.16,24.1,0.94,1.04,0.6,0.73,56.43,227.93,2652.13,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
261,2023-06-16 12:39:36.602,0,0,0,0,8.69,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.76,21.86,26.68,27.15,24.1,0.99,1.05,0.6,0.73,56.43,227.94,2652.62,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
262,2023-06-16 12:39:36.801,0,0,0,0,8.69,8.71,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.53,21.86,26.68,27.15,24.1,1.1,1.05,0.6,0.59,56.43,227.94,2653.08,1,0.0,0.0,0.0,0.0,21.54423571276328,21.4560550222738,3.9557642872367182,-4.743944977726198
263,2023-06-16 12:39:37.102,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.53,21.85,26.68,27.15,24.1,1.1,1.04,0.59,0.59,56.25,227.95,2653.6,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
264,2023-06-16 12:39:37.401,0,0,0,0,8.69,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.4,21.85,26.68,27.15,24.1,1.06,1.03,0.59,0.67,56.25,227.98,2654.29,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
265,2023-06-16 12:39:37.602,0,0,0,0,8.69,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.4,21.84,26.69,27.16,24.1,1.01,1.03,0.6,0.69,56.25,227.98,2654.07,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
266,2023-06-16 12:39:37.903,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.22,21.84,26.69,27.16,24.1,1.01,1.04,0.61,0.69,56.26,227.98,2653.85,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
267,2023-06-16 12:39:38.102,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.22,21.83,26.68,27.15,24.1,1.0,1.04,0.61,0.73,56.26,227.96,2653.23,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
268,2023-06-16 12:39:38.402,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.15,21.83,26.68,27.15,24.1,1.0,1.04,0.61,0.6,56.26,227.95,2652.99,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
269,2023-06-16 12:39:38.703,0,0,0,0,8.69,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.15,21.82,26.68,27.15,24.1,0.98,1.04,0.61,0.6,56.35,227.95,2652.96,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
270,2023-06-16 12:39:38.902,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.16,21.83,26.68,27.15,24.1,0.97,1.04,0.61,0.49,56.35,227.95,2653.13,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
271,2023-06-16 12:39:39.202,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.16,21.83,26.69,27.15,24.1,0.97,1.04,0.61,0.54,56.35,227.95,2653.43,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
272,2023-06-16 12:39:39.402,0,0,0,0,8.69,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.08,21.8,26.69,27.15,24.1,0.96,1.04,0.6,0.54,56.24,227.95,2653.75,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
273,2023-06-16 12:39:39.701,0,0,0,0,8.65,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.08,21.8,26.69,27.16,24.1,0.96,1.04,0.6,0.59,56.24,227.97,2654.18,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
274,2023-06-16 12:39:39.903,0,0,0,0,8.67,8.69,25.5,26.2,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.91,21.81,26.69,27.16,24.1,0.96,1.04,0.61,0.64,56.24,227.99,2655.06,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
275,2023-06-16 12:39:40.203,0,0,0,0,8.69,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.91,21.81,26.68,27.14,24.1,0.99,1.04,0.6,0.64,56.24,228.0,2655.07,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
276,2023-06-16 12:39:40.403,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.76,21.81,26.68,27.14,24.1,1.01,1.04,0.6,0.57,56.42,228.01,2655.14,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
277,2023-06-16 12:39:40.703,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.76,21.81,26.68,27.15,24.1,1.01,1.04,0.61,0.49,56.42,228.01,2655.03,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
278,2023-06-16 12:39:41.002,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.55,21.79,26.68,27.15,24.1,1.02,1.04,0.61,0.49,56.42,228.0,2654.61,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
279,2023-06-16 12:39:41.203,0,0,0,0,8.69,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.55,21.79,26.68,27.15,24.1,1.04,1.04,0.6,0.49,56.24,228.01,2654.72,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
