,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
280,2023-06-16 12:39:41.502,0,0,0,0,8.72,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.36,21.8,26.68,27.15,24.1,1.04,1.04,0.6,0.49,56.24,228.01,2654.81,1,0.0,0.0,0.0,0.0,21.4560550222738,21.588270312867905,4.043944977726198,-4.611729687132094
281,2023-06-16 12:39:41.702,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.36,21.8,26.68,27.14,24.1,1.05,1.05,0.6,0.49,56.24,228.02,2655.73,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
282,2023-06-16 12:39:42.002,0,0,0,0,8.69,8.69,25.5,26.3,26.2,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.23,21.79,26.68,27.14,24.1,1.03,1.05,0.61,0.49,56.24,228.03,2656.25,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,4.043944977726198,-4.743944977726198
283,2023-06-16 12:39:42.202,0,0,0,0,8.65,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.23,21.79,26.68,27.13,24.1,1.03,1.05,0.62,0.49,56.24,228.03,2656.71,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.820754422582276
284,2023-06-16 12:39:42.502,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.4,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.11,21.79,26.68,27.13,24.1,1.02,1.05,0.62,0.58,56.24,228.03,2656.97,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
285,2023-06-16 12:39:42.702,0,0,0,0,8.72,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.11,21.79,26.68,27.14,24.1,1.02,1.05,0.61,0.68,56.23,228.05,2656.75,1,0.0,0.0,0.0,0.0,21.4560550222738,21.588270312867905,4.043944977726198,-4.511729687132096
286,2023-06-16 12:39:43.002,0,0,0,0,8.67,8.68,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.98,21.78,26.68,27.14,24.1,1.03,1.05,0.59,0.68,56.23,228.06,2656.61,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.7322748217783115
287,2023-06-16 12:39:43.203,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.98,21.78,26.68,27.14,24.1,1.02,1.05,0.59,0.69,56.23,228.06,2656.28,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
288,2023-06-16 12:39:43.502,0,0,0,0,8.67,8.69,25.5,26.2,26.1,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.86,21.77,26.68,27.14,24.1,1.02,1.05,0.59,0.57,56.24,228.06,2656.08,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.7322748217783115
289,2023-06-16 12:39:43.802,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.86,21.77,26.68,27.13,24.1,1.03,1.05,0.59,0.57,56.24,228.06,2655.82,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
290,2023-06-16 12:39:44.002,0,0,0,0,8.67,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.75,21.77,26.68,27.13,24.1,1.03,1.05,0.61,0.48,56.24,228.05,2655.72,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.832274821778309
291,2023-06-16 12:39:44.303,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.75,21.77,26.68,27.16,24.1,1.03,1.05,0.61,0.49,56.42,228.05,2655.69,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
292,2023-06-16 12:39:44.502,0,0,0,0,8.65,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.67,21.76,26.68,27.16,24.1,1.03,1.05,0.61,0.49,56.42,228.05,2655.57,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
293,2023-06-16 12:39:44.801,0,0,0,0,8.67,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.67,21.76,26.68,27.15,24.1,1.05,1.05,0.61,0.55,56.42,228.05,2655.51,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.832274821778309
294,2023-06-16 12:39:45.002,0,0,0,0,8.67,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.65,21.76,26.67,27.15,24.1,1.05,1.05,0.6,0.55,56.24,228.04,2655.42,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,4.043944977726198,-4.832274821778309
295,2023-06-16 12:39:45.301,0,0,0,0,8.72,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.65,21.76,26.67,27.15,24.1,1.06,1.05,0.6,0.65,56.24,228.05,2655.43,1,0.0,0.0,0.0,0.0,21.4560550222738,21.588270312867905,4.043944977726198,-4.611729687132094
296,2023-06-16 12:39:45.501,0,0,0,0,8.69,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.64,21.76,26.69,27.15,24.1,1.06,1.05,0.64,0.83,56.24,228.05,2655.55,1,0.0,0.0,0.0,0.0,21.411908782052024,21.4560550222738,4.0880912179479765,-4.743944977726198
297,2023-06-16 12:39:45.803,0,0,0,0,8.65,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.64,21.76,26.69,27.15,24.1,1.05,1.05,0.67,0.83,56.25,228.05,2655.38,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
298,2023-06-16 12:39:46.002,0,0,0,0,8.67,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.65,21.76,26.68,27.15,24.1,1.04,1.05,0.67,1.0,56.25,228.03,2655.06,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.832274821778309
299,2023-06-16 12:39:46.303,0,0,0,0,8.69,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.65,21.76,26.68,27.15,24.1,1.04,1.05,0.67,1.08,56.25,228.0,2654.39,1,0.0,0.0,0.0,0.0,21.411908782052024,21.4560550222738,4.0880912179479765,-4.743944977726198
300,2023-06-16 12:39:46.601,0,0,0,0,8.65,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.56,21.78,26.68,27.15,24.1,1.04,1.06,0.67,1.08,56.25,227.93,2652.88,1,0.0,0.0,0.0,0.0,21.411908782052024,21.279245577417726,4.0880912179479765,-4.920754422582274
301,2023-06-16 12:39:46.803,0,0,0,0,8.67,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.38,21.78,26.68,27.15,24.1,1.02,1.06,0.67,1.03,56.24,227.91,2652.31,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.832274821778309
302,2023-06-16 12:39:47.102,0,0,0,0,8.65,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.38,21.78,26.68,27.16,24.1,1.02,1.05,0.66,1.03,56.24,227.9,2652.2,1,0.0,0.0,0.0,0.0,21.411908782052024,21.279245577417726,4.0880912179479765,-4.920754422582274
303,2023-06-16 12:39:47.302,0,0,0,0,8.65,8.67,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.17,21.78,26.68,27.16,24.1,1.01,1.06,0.66,1.03,56.24,227.91,2652.37,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,4.13227482177831,-4.920754422582274
304,2023-06-16 12:39:47.603,0,0,0,0,8.6,8.67,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.17,21.76,26.68,27.15,24.1,1.0,1.06,0.66,1.04,56.26,227.91,2652.44,1,0.0,0.0,0.0,0.0,21.36772517822169,21.057387396133265,4.13227482177831,-5.142612603866734
305,2023-06-16 12:39:47.802,0,0,0,0,8.6,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.95,21.76,26.68,27.15,24.1,1.0,1.05,0.67,1.04,56.26,227.93,2652.66,1,0.0,0.0,0.0,0.0,21.323504135264216,21.057387396133265,4.176495864735784,-5.142612603866734
306,2023-06-16 12:39:48.102,0,0,0,0,8.65,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,59.95,21.78,26.67,27.15,24.1,1.0,1.05,0.67,1.18,56.26,227.92,2652.58,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,4.176495864735784,-4.920754422582274
307,2023-06-16 12:39:48.302,0,0,0,0,8.65,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.84,21.78,26.67,27.15,24.1,0.99,1.05,0.68,1.27,56.42,227.94,2652.81,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,4.176495864735784,-4.920754422582274
308,2023-06-16 12:39:48.602,0,0,0,0,8.67,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.84,21.79,26.68,27.15,24.1,0.99,1.05,0.68,1.27,56.42,227.96,2653.3,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,4.176495864735784,-4.832274821778309
309,2023-06-16 12:39:48.803,0,0,0,0,8.65,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.68,21.79,26.68,27.15,24.1,1.01,1.05,0.68,1.47,56.42,227.97,2653.53,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,4.176495864735784,-4.920754422582274
310,2023-06-16 12:39:49.103,0,0,0,0,8.65,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,61.68,21.78,26.68,27.14,24.1,1.01,1.05,0.68,1.63,56.23,227.98,2653.68,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,4.176495864735784,-4.920754422582274
311,2023-06-16 12:39:49.403,0,0,0,0,8.65,8.67,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.54,21.78,26.68,27.14,24.1,1.02,1.05,0.67,1.63,56.23,227.99,2653.91,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,4.13227482177831,-4.920754422582274
312,2023-06-16 12:39:49.603,0,0,0,0,8.6,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,62.54,21.8,26.68,27.15,24.1,1.02,1.05,0.67,1.68,56.23,227.99,2653.8,1,0.0,0.0,0.0,0.0,21.323504135264216,21.057387396133265,4.176495864735784,-5.142612603866734
313,2023-06-16 12:39:49.902,0,0,0,0,8.6,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.41,21.8,26.68,27.15,24.1,1.02,1.06,0.68,1.68,56.39,228.0,2653.94,1,0.0,0.0,0.0,0.0,21.323504135264216,21.057387396133265,4.176495864735784,-5.142612603866734
314,2023-06-16 12:39:50.102,0,0,0,0,8.65,8.66,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,63.41,21.79,26.68,27.15,24.1,1.01,1.06,0.68,1.68,56.39,227.99,2653.78,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,4.176495864735784,-4.920754422582274
315,2023-06-16 12:39:50.402,0,0,0,0,8.65,8.67,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.24,21.8,26.68,27.15,24.1,1.01,1.06,0.68,1.86,56.39,227.99,2653.67,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,4.13227482177831,-4.920754422582274
316,2023-06-16 12:39:50.703,0,0,0,0,8.67,8.67,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.24,21.8,26.68,27.17,24.1,1.01,1.06,0.68,2.09,56.35,227.99,2653.59,1,0.0,0.0,0.0,0.0,21.36772517822169,21.36772517822169,4.13227482177831,-4.832274821778309
317,2023-06-16 12:39:50.902,0,0,0,0,8.65,8.67,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.13,21.8,26.68,27.17,24.1,1.03,1.06,0.68,2.09,56.35,227.98,2653.39,1,0.0,0.0,0.0,0.0,21.36772517822169,21.279245577417726,4.13227482177831,-4.920754422582274
318,2023-06-16 12:39:51.202,0,0,0,0,8.67,8.68,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,65.13,21.8,26.67,27.15,24.1,1.03,1.06,0.68,2.18,56.35,227.99,2653.72,1,0.0,0.0,0.0,0.0,21.411908782052024,21.36772517822169,4.0880912179479765,-4.832274821778309
319,2023-06-16 12:39:51.403,0,0,0,0,8.65,8.69,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.06,21.8,26.67,27.15,24.1,1.03,1.06,0.66,2.03,56.24,227.99,2653.7,1,0.0,0.0,0.0,0.0,21.4560550222738,21.279245577417726,4.043944977726198,-4.920754422582274
320,2023-06-16 12:39:51.702,0,0,0,0,8.67,8.71,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,66.06,21.8,26.68,27.15,24.1,1.02,1.06,0.66,2.03,56.24,227.99,2653.59,1,0.0,0.0,0.0,0.0,21.54423571276328,21.36772517822169,3.9557642872367182,-4.832274821778309
321,2023-06-16 12:39:51.902,0,0,0,0,8.67,8.71,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.06,21.8,26.68,27.15,24.1,1.04,1.06,0.67,2.06,56.24,227.96,2652.83,1,0.0,0.0,0.0,0.0,21.54423571276328,21.36772517822169,3.9557642872367182,-4.832274821778309
322,2023-06-16 12:39:52.201,0,0,0,0,8.67,8.76,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.06,21.8,26.67,27.13,24.1,1.04,1.07,0.69,2.06,56.43,227.93,2652.13,1,0.0,0.0,0.0,0.0,21.764038816020786,21.36772517822169,3.7359611839792137,-4.832274821778309
323,2023-06-16 12:39:52.402,0,0,0,0,8.67,8.77,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.15,21.81,26.67,27.13,24.1,1.01,1.07,0.69,2.49,56.43,227.91,2651.63,1,0.0,0.0,0.0,0.0,21.80788883734806,21.36772517822169,3.6921111626519405,-4.832274821778309
324,2023-06-16 12:39:52.704,0,0,0,0,8.65,8.82,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,68.15,21.81,26.68,27.14,24.1,1.01,1.07,0.71,3.3,56.43,227.89,2651.33,1,0.0,0.0,0.0,0.0,22.026589983703616,21.279245577417726,3.473410016296384,-4.920754422582274
325,2023-06-16 12:39:53.003,0,0,0,0,8.69,8.83,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.29,21.83,26.68,27.14,24.1,1.0,1.06,0.71,3.3,56.24,227.88,2651.08,1,0.0,0.0,0.0,0.0,22.070220929781783,21.4560550222738,3.429779070218217,-4.743944977726198
326,2023-06-16 12:39:53.202,0,0,0,0,8.72,8.86,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.29,21.83,26.68,27.13,24.1,1.03,1.05,0.71,4.03,56.24,227.88,2651.05,1,0.0,0.0,0.0,0.0,22.20089649987375,21.588270312867905,3.2991035001262503,-4.611729687132094
327,2023-06-16 12:39:53.503,0,0,0,0,8.67,8.86,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,70.42,21.81,26.68,27.13,24.1,1.03,1.05,0.68,3.93,56.24,227.88,2650.98,1,0.0,0.0,0.0,0.0,22.20089649987375,21.36772517822169,3.2991035001262503,-4.832274821778309
328,2023-06-16 12:39:53.703,0,0,0,0,8.74,8.86,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,70.42,21.81,26.68,27.16,24.1,1.02,1.05,0.64,3.93,56.42,227.87,2650.95,1,0.0,0.0,0.0,0.0,22.20089649987375,21.676228395603005,3.2991035001262503,-4.523771604396995
329,2023-06-16 12:39:54.003,0,0,0,0,8.72,8.88,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,71.39,21.81,26.69,27.16,24.1,1.03,1.05,0.64,3.31,56.42,227.87,2651.0,1,0.0,0.0,0.0,0.0,22.2878332048532,21.588270312867905,3.2121667951468,-4.611729687132094
330,2023-06-16 12:39:54.202,0,0,0,0,8.77,8.86,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,71.39,21.81,26.69,27.14,24.1,1.03,1.05,0.64,1.95,56.42,227.86,2650.69,1,0.0,0.0,0.0,0.0,22.20089649987375,21.80788883734806,3.2991035001262503,-4.39211116265194
331,2023-06-16 12:39:54.501,0,0,0,0,8.74,8.88,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.23,21.79,26.68,27.14,24.1,1.03,1.05,0.64,1.95,56.42,227.86,2650.62,1,0.0,0.0,0.0,0.0,22.2878332048532,21.676228395603005,3.2121667951468,-4.523771604396995
332,2023-06-16 12:39:54.703,0,0,0,0,8.78,8.86,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.23,21.79,26.68,27.15,24.1,1.03,1.05,0.64,1.21,56.24,227.83,2649.99,1,0.0,0.0,0.0,0.0,22.20089649987375,21.85170216401417,3.2991035001262503,-4.348297835985829
333,2023-06-16 12:39:55.001,0,0,0,0,8.77,8.88,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.91,21.78,26.69,27.15,24.1,1.03,1.05,0.64,0.88,56.24,227.83,2649.76,1,0.0,0.0,0.0,0.0,22.2878332048532,21.80788883734806,3.2121667951468,-4.39211116265194
334,2023-06-16 12:39:55.202,0,0,0,0,8.74,8.89,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.91,21.78,26.69,27.14,24.1,1.03,1.05,0.64,0.88,56.24,227.84,2649.89,1,0.0,0.0,0.0,0.0,22.331247668156436,21.676228395603005,3.1687523318435638,-4.523771604396995
335,2023-06-16 12:39:55.504,0,0,0,0,8.78,8.9,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,73.48,21.77,26.68,27.14,24.1,1.02,1.05,0.68,1.18,56.24,227.84,2649.97,1,0.0,0.0,0.0,0.0,22.374626299634258,21.85170216401417,3.125373700365742,-4.348297835985829
336,2023-06-16 12:39:55.803,0,0,0,0,8.78,8.92,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,73.48,21.77,26.68,27.14,24.1,1.02,1.06,0.7,1.18,56.24,227.88,2650.78,1,0.0,0.0,0.0,0.0,22.461276348690035,21.85170216401417,3.038723651309965,-4.348297835985829
337,2023-06-16 12:39:56.002,0,0,0,0,8.77,8.93,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,73.89,21.76,26.69,27.14,24.1,1.03,1.06,0.7,1.65,56.24,227.89,2651.22,1,0.0,0.0,0.0,0.0,22.504547906508776,21.80788883734806,2.995452093491224,-4.39211116265194
338,2023-06-16 12:39:56.302,0,0,0,0,8.84,8.94,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,73.89,21.76,26.69,27.13,24.1,1.03,1.06,0.71,1.96,56.33,227.92,2651.79,1,0.0,0.0,0.0,0.0,22.54778391298504,22.113815616684292,2.9522160870149605,-4.086184383315707
339,2023-06-16 12:39:56.503,0,0,0,0,8.74,8.94,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.18,21.77,26.68,27.13,24.1,1.03,1.06,0.73,1.96,56.33,227.94,2652.27,1,0.0,0.0,0.0,0.0,22.54778391298504,21.676228395603005,2.9522160870149605,-4.523771604396995
340,2023-06-16 12:39:56.802,0,0,0,0,8.81,9.0,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.18,21.77,26.68,27.13,24.1,1.04,1.08,0.73,2.33,56.33,227.94,2652.28,1,0.0,0.0,0.0,0.0,22.806457254935367,21.9829227064389,2.693542745064633,-4.2170772935611005
341,2023-06-16 12:39:57.003,0,0,0,0,8.84,9.09,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.35,21.76,26.68,27.13,24.1,1.04,1.08,0.75,2.76,56.26,227.94,2652.34,1,0.0,0.0,0.0,0.0,23.192104653940874,22.113815616684292,2.3078953460591265,-4.086184383315707
342,2023-06-16 12:39:57.303,0,0,0,0,8.84,9.17,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.35,21.76,26.68,27.12,24.1,1.03,1.09,0.79,2.76,56.26,227.94,2652.25,1,0.0,0.0,0.0,0.0,23.5325572389296,22.113815616684292,1.9674427610704015,-4.086184383315707
343,2023-06-16 12:39:57.603,0,0,0,0,8.89,9.23,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,74.2,21.75,26.68,27.12,24.1,1.03,1.09,0.79,3.8,56.26,227.96,2652.87,1,0.0,0.0,0.0,0.0,23.786469383060194,22.331247668156436,1.7135306169398064,-3.868752331843563
344,2023-06-16 12:39:57.801,0,0,0,0,8.91,9.24,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.43,21.75,26.68,27.15,24.1,1.03,1.05,0.88,5.52,56.42,228.0,2653.73,1,0.0,0.0,0.0,0.0,23.828670261288437,22.41796916973567,1.671329738711563,-3.782030830264329
345,2023-06-16 12:39:58.103,0,0,0,0,8.93,9.26,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,72.43,21.74,26.67,27.13,24.1,1.03,1.07,0.78,5.52,56.42,228.04,2654.63,1,0.0,0.0,0.0,0.0,23.9129716087333,22.504547906508776,1.5870283912666991,-3.695452093491223
346,2023-06-16 12:39:58.301,0,0,0,0,8.96,9.27,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.85,21.74,26.67,27.13,24.1,1.03,1.07,0.78,6.17,56.42,228.11,2656.03,1,0.0,0.0,0.0,0.0,23.955072204350984,22.634149550004167,1.5449277956490164,-3.565850449995832
347,2023-06-16 12:39:58.603,0,0,0,0,8.98,9.28,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,69.85,21.72,26.68,27.12,24.1,1.03,1.08,0.76,5.73,56.24,228.12,2656.22,1,0.0,0.0,0.0,0.0,23.997139498517868,22.720373813782942,1.5028605014821323,-3.4796261862170574
348,2023-06-16 12:39:58.802,0,0,0,0,9.02,9.3,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.11,21.72,26.68,27.12,24.1,1.03,1.08,0.76,5.73,56.24,228.11,2656.0,1,0.0,0.0,0.0,0.0,24.081174433227545,22.89240042068468,1.4188255667724547,-3.307599579315319
349,2023-06-16 12:39:59.104,0,0,0,0,9.05,9.3,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,67.11,21.73,26.68,27.15,24.1,1.03,1.08,0.79,4.96,56.24,228.09,2655.46,1,0.0,0.0,0.0,0.0,24.081174433227545,23.021053341704658,1.4188255667724547,-3.1789466582953416
350,2023-06-16 12:39:59.403,0,0,0,0,9.08,9.35,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.12,21.73,26.68,27.15,24.1,1.03,1.08,0.81,4.96,56.21,228.07,2655.35,1,0.0,0.0,0.0,0.0,24.290683362800337,23.149393687447855,1.209316637199663,-3.0506063125521443
351,2023-06-16 12:39:59.602,0,0,0,0,9.08,9.41,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,64.12,21.76,26.69,27.14,24.1,1.03,1.07,0.81,5.35,56.21,228.07,2655.38,1,0.0,0.0,0.0,0.0,24.541012179041218,23.149393687447855,0.9589878209587823,-3.0506063125521443
352,2023-06-16 12:39:59.903,0,0,0,0,9.1,9.6,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.89,21.76,26.69,27.14,24.1,1.04,1.07,0.82,6.56,56.21,228.06,2655.37,1,0.0,0.0,0.0,0.0,25.326076639620737,23.234781156953375,0.1739233603792627,-2.9652188430466246
353,2023-06-16 12:40:00.102,0,0,0,0,9.13,9.77,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,60.89,21.85,26.68,27.14,24.1,1.04,1.09,0.84,6.56,56.26,228.01,2654.37,1,0.0,0.0,0.0,0.0,26.01890389711457,23.362604546438888,-0.5189038971145692,-2.8373954535611112
354,2023-06-16 12:40:00.402,0,0,0,0,9.15,10.14,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.56,22.04,26.68,27.14,24.1,1.05,1.07,0.84,7.24,56.26,228.0,2654.05,1,0.0,0.0,0.0,0.0,27.496820926482314,23.44764903095347,-1.9968209264823145,-2.752350969046528
355,2023-06-16 12:40:00.703,0,0,0,0,9.15,10.34,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.56,22.04,26.68,27.14,24.1,1.05,1.07,0.91,7.93,56.26,227.98,2653.79,1,0.0,0.0,0.0,0.0,28.279301210832102,23.44764903095347,-2.7793012108321022,-2.752350969046528
356,2023-06-16 12:40:00.903,0,0,0,0,9.22,10.36,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.42,22.33,26.68,27.14,24.1,1.02,1.04,0.88,7.93,56.24,227.98,2653.99,1,0.0,0.0,0.0,0.0,28.35693763149817,23.74423495057738,-2.8569376314981696,-2.45576504942262
357,2023-06-16 12:40:01.201,0,0,0,0,9.27,10.38,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.42,22.33,26.69,27.14,24.1,1.03,1.05,0.88,8.42,56.24,228.0,2654.32,1,0.0,0.0,0.0,0.0,28.43446434986521,23.955072204350984,-2.934464349865209,-2.2449277956490157
358,2023-06-16 12:40:01.402,0,0,0,0,9.32,10.38,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.72,22.74,26.69,27.14,24.1,1.03,1.05,0.76,7.56,56.24,228.0,2654.38,1,0.0,0.0,0.0,0.0,28.43446434986521,24.16507691245232,-2.934464349865209,-2.0349230875476785
359,2023-06-16 12:40:01.703,0,0,0,0,9.28,10.39,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.72,22.74,26.69,27.13,24.1,1.03,1.06,0.73,7.56,56.35,227.99,2654.27,1,0.0,0.0,0.0,0.0,28.47318668584751,23.997139498517868,-2.9731866858475087,-2.2028605014821316
360,2023-06-16 12:40:01.902,0,0,0,0,9.32,10.38,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.36,23.22,26.69,27.13,24.1,1.03,1.06,0.73,6.2,56.35,227.98,2653.87,1,0.0,0.0,0.0,0.0,28.43446434986521,24.16507691245232,-2.934464349865209,-2.0349230875476785
361,2023-06-16 12:40:02.203,0,0,0,0,9.36,10.43,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.36,23.22,26.67,27.13,24.1,1.03,1.06,0.77,5.1,56.35,227.98,2653.81,1,0.0,0.0,0.0,0.0,28.62780361017309,24.33248648797172,-3.127803610173089,-1.8675135120282782
362,2023-06-16 12:40:02.403,0,0,0,0,9.42,10.43,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.38,23.78,26.67,27.13,24.1,1.04,1.06,0.77,5.1,56.24,227.98,2653.9,1,0.0,0.0,0.0,0.0,28.62780361017309,24.58261975527637,-3.127803610173089,-1.6173802447236305
363,2023-06-16 12:40:02.703,0,0,0,0,9.44,10.43,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.38,23.78,26.69,27.14,24.1,1.02,1.06,0.83,5.55,56.24,227.99,2654.04,1,0.0,0.0,0.0,0.0,28.62780361017309,24.665737828242356,-3.127803610173089,-1.5342621717576428
364,2023-06-16 12:40:03.003,0,0,0,0,9.49,10.41,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.64,24.53,26.69,27.14,24.1,1.02,1.04,0.84,5.94,56.24,228.0,2654.28,1,0.0,0.0,0.0,0.0,28.55054954065895,24.872969501189743,-3.050549540658949,-1.327030498810256
365,2023-06-16 12:40:03.202,0,0,0,0,9.49,10.39,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.64,24.53,26.68,27.14,24.1,1.03,1.05,0.84,5.94,56.24,228.0,2654.22,1,0.0,0.0,0.0,0.0,28.47318668584751,24.872969501189743,-2.9731866858475087,-1.327030498810256
366,2023-06-16 12:40:03.502,0,0,0,0,9.53,10.35,25.5,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.17,25.38,26.68,27.14,24.1,1.03,1.05,0.77,6.09,56.25,227.99,2654.07,1,0.0,0.0,0.0,0.0,28.318133157046475,25.03817913782916,-2.818133157046475,-1.1618208621708384
367,2023-06-16 12:40:03.703,0,0,0,0,9.53,10.35,25.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.17,25.38,26.68,27.13,24.1,1.03,1.05,0.76,5.81,56.25,228.0,2653.95,1,0.0,0.0,0.0,0.0,28.318133157046475,25.03817913782916,-2.7181331570464735,-1.1618208621708384
368,2023-06-16 12:40:04.103,0,0,0,0,9.58,10.35,25.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.96,26.26,26.68,27.13,24.1,1.03,1.04,0.77,5.81,56.24,228.0,2653.84,1,0.0,0.0,0.0,0.0,28.318133157046475,25.243977701578274,-2.7181331570464735,-0.9560222984217255
369,2023-06-16 12:40:04.302,0,0,0,0,9.58,10.35,25.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.92,26.26,26.68,27.13,24.1,1.02,1.04,0.77,5.57,56.24,228.16,2573.27,1,0.0,0.0,0.0,0.0,28.318133157046475,25.243977701578274,-2.7181331570464735,-0.9560222984217255
370,2023-06-16 12:40:04.602,0,0,0,0,9.61,10.35,25.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.92,27.2,26.69,27.14,24.1,1.02,1.04,0.77,5.21,56.24,228.32,2496.69,1,0.0,0.0,0.0,0.0,28.318133157046475,25.36707909071049,-2.7181331570464735,-0.8329209092895091
371,2023-06-16 12:40:04.803,0,0,0,0,9.63,10.35,25.9,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.01,27.2,26.69,27.14,24.1,1.03,1.05,0.76,5.21,56.27,228.49,2419.83,1,0.0,0.0,0.0,0.0,28.318133157046475,25.4489902416866,-2.4181331570464764,-0.7510097583133977
372,2023-06-16 12:40:05.102,0,0,0,0,9.66,10.35,25.9,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.01,28.26,26.67,27.14,24.1,1.02,1.05,0.76,4.94,56.27,228.67,2343.28,1,0.0,0.0,0.0,0.0,28.318133157046475,25.571623439209702,-2.4181331570464764,-0.6283765607902971
373,2023-06-16 12:40:05.401,0,0,0,0,9.68,10.33,25.9,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.18,28.26,26.67,27.14,24.1,1.02,1.04,0.73,5.03,56.27,228.86,2270.75,1,0.0,0.0,0.0,0.0,28.240441746512488,25.653223874860544,-2.3404417465124894,-0.5467761251394556
374,2023-06-16 12:40:05.703,0,0,0,0,9.68,10.34,26.1,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.18,29.38,26.66,27.13,24.1,1.02,1.04,0.69,5.1,56.43,228.87,2271.02,1,0.0,0.0,0.0,0.0,28.279301210832102,25.653223874860544,-2.179301210832101,-0.5467761251394556
375,2023-06-16 12:40:05.902,0,0,0,0,9.69,10.34,26.1,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.41,30.49,26.66,27.13,24.1,1.03,1.04,0.69,5.1,56.43,229.19,2139.35,1,0.0,0.0,0.0,0.0,28.279301210832102,25.69397775174832,-2.179301210832101,-0.5060222482516785
376,2023-06-16 12:40:06.302,0,0,0,0,9.73,10.33,26.1,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.75,30.49,26.68,27.12,24.1,1.03,1.04,0.67,5.27,56.43,229.54,1992.96,1,0.0,0.0,0.0,0.0,28.240441746512488,25.85668561606235,-2.1404417465124865,-0.3433143839376491
377,2023-06-16 12:40:06.503,0,0,0,0,9.75,10.33,26.1,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.75,31.6,26.67,27.12,24.1,1.03,1.05,0.67,5.44,56.25,229.54,1992.96,1,0.0,0.0,0.0,0.0,28.240441746512488,25.937855735101607,-2.1404417465124865,-0.26214426489839227
378,2023-06-16 12:40:06.802,0,0,0,0,9.75,10.33,26.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.75,31.6,26.67,27.11,24.1,1.03,1.05,0.67,5.44,56.25,229.54,1992.96,1,0.0,0.0,0.0,0.0,28.240441746512488,25.937855735101607,-1.8404417465124894,-0.26214426489839227
379,2023-06-16 12:40:07.002,0,0,0,0,9.73,10.33,26.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.19,32.6,26.68,27.11,24.1,1.03,1.05,0.68,5.09,56.25,137.99,1083.06,1,0.0,0.0,0.0,0.0,28.240441746512488,25.85668561606235,-1.8404417465124894,-0.3433143839376491
380,2023-06-16 12:40:07.302,0,0,0,0,9.77,10.33,26.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.19,32.6,26.68,27.13,24.1,1.03,1.04,0.69,5.09,56.36,137.99,1083.06,1,0.0,0.0,0.0,0.0,28.240441746512488,26.01890389711457,-1.8404417465124894,-0.1810961028854301
381,2023-06-16 12:40:07.602,0,0,0,0,9.77,10.32,26.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.76,33.58,26.67,27.13,24.1,1.03,1.05,0.69,4.84,56.36,46.13,307.24,1,0.0,0.0,0.0,0.0,28.201554717620525,26.01890389711457,-1.801554717620526,-0.1810961028854301
382,2023-06-16 12:40:07.801,0,0,0,0,9.82,10.33,26.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.76,33.58,26.67,27.12,24.1,1.03,1.05,0.69,4.53,56.36,46.13,307.24,1,0.0,0.0,0.0,0.0,28.240441746512488,26.220993593228343,-1.8404417465124894,0.0209935932283436
383,2023-06-16 12:40:08.002,0,0,0,0,9.82,10.32,26.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.43,34.49,26.66,27.12,24.1,1.03,1.04,0.68,4.53,56.24,46.13,307.24,1,0.0,0.0,0.0,0.0,28.201554717620525,26.220993593228343,-1.801554717620526,0.0209935932283436
384,2023-06-16 12:40:08.304,0,0,0,0,9.77,10.31,26.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.43,34.49,26.66,27.12,24.1,1.03,1.04,0.68,4.76,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.01890389711457,-1.5626400775641613,-0.2810961028854315
385,2023-06-16 12:40:08.602,0,0,0,0,9.86,10.31,26.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.19,35.29,26.67,27.12,24.1,1.03,1.04,0.68,4.54,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.382123031946264,-1.5626400775641613,0.08212303194626358
386,2023-06-16 12:40:08.801,0,0,0,0,9.85,10.31,26.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.19,35.29,26.67,27.12,24.1,1.03,1.04,0.68,4.54,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.341885651580412,-1.5626400775641613,0.041885651580411576
387,2023-06-16 12:40:09.101,0,0,0,0,9.86,10.31,26.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.97,36.0,26.68,27.12,24.1,1.03,1.04,0.68,4.17,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.382123031946264,-1.5626400775641613,0.08212303194626358
388,2023-06-16 12:40:09.301,0,0,0,0,9.86,10.3,26.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.82,36.0,26.68,27.12,24.1,1.03,1.04,0.68,4.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,26.382123031946264,-1.2236977796262423,0.08212303194626358
389,2023-06-16 12:40:09.603,0,0,0,0,9.86,10.31,26.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.82,36.56,26.67,27.13,24.1,1.03,1.04,0.68,4.34,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.382123031946264,-1.2626400775641642,0.08212303194626358
390,2023-06-16 12:40:09.901,0,0,0,0,9.86,10.31,26.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.72,36.56,26.67,27.13,24.1,1.03,1.04,0.68,4.3,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.382123031946264,-1.2626400775641642,0.08212303194626358
391,2023-06-16 12:40:10.101,0,0,0,0,9.86,10.3,26.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.72,37.08,26.67,27.13,24.1,1.03,1.04,0.67,4.3,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,26.382123031946264,-1.2236977796262423,0.08212303194626358
392,2023-06-16 12:40:10.402,0,0,0,0,9.92,10.29,27.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.67,37.08,26.67,27.13,24.1,1.03,1.05,0.67,3.64,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,26.62292130711006,-0.9847277769638012,0.32292130711006095
393,2023-06-16 12:40:10.603,0,0,0,0,9.92,10.3,27.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.67,37.43,26.67,27.12,24.1,1.03,1.05,0.67,3.88,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,26.62292130711006,-1.0236977796262394,0.32292130711006095
394,2023-06-16 12:40:10.903,0,0,0,0,9.9,10.31,27.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.66,37.43,26.67,27.12,24.1,1.03,1.05,0.69,3.88,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,26.542774104100545,-1.0626400775641613,0.242774104100544
395,2023-06-16 12:40:11.202,0,0,0,0,9.92,10.29,27.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.66,37.72,26.68,27.12,24.1,1.03,1.04,0.69,3.93,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,26.62292130711006,-0.684727776963804,0.32292130711006095
396,2023-06-16 12:40:11.502,0,0,0,0,9.92,10.28,27.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.65,37.9,26.68,27.12,24.1,1.03,1.04,0.69,3.81,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,26.62292130711006,-0.6457300226075304,0.32292130711006095
397,2023-06-16 12:40:11.702,0,0,0,0,9.94,10.27,27.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.65,37.9,26.67,27.13,24.1,1.03,1.04,0.69,3.82,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,26.70295017903817,-0.6067044694612278,0.5029501790381694
398,2023-06-16 12:40:12.002,0,0,0,0,9.94,10.27,27.4,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.64,38.02,26.67,27.13,24.1,1.03,1.04,0.69,3.82,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,26.70295017903817,-0.6067044694612278,0.5029501790381694
399,2023-06-16 12:40:12.202,0,0,0,0,9.97,10.27,27.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.64,38.02,26.68,27.12,24.1,1.03,1.04,0.67,3.99,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,26.82277252400536,-0.40670446946122496,0.6227725240053594
400,2023-06-16 12:40:12.501,0,0,0,0,9.92,10.27,27.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.68,38.06,26.67,27.12,24.1,1.03,1.04,0.67,4.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,26.62292130711006,-0.40670446946122496,0.42292130711006237
401,2023-06-16 12:40:12.804,0,0,0,0,9.92,10.28,27.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.68,38.06,26.67,27.12,24.1,1.03,1.04,0.67,4.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,26.62292130711006,-0.4457300226075276,0.42292130711006237
402,2023-06-16 12:40:13.003,0,0,0,0,9.97,10.26,27.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.74,38.02,26.67,27.12,24.1,1.03,1.04,0.68,4.82,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,26.82277252400536,-0.36765107030216626,0.6227725240053594
403,2023-06-16 12:40:13.302,0,0,0,0,9.94,10.25,27.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.74,38.02,26.67,27.12,24.1,1.03,1.04,0.67,4.82,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,26.70295017903817,-0.3285697777788741,0.5029501790381694
404,2023-06-16 12:40:13.502,0,0,0,0,9.99,10.25,27.6,26.3,26.2,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.82,37.94,26.68,27.12,24.1,1.03,1.04,0.67,5.07,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,26.90250738015044,-0.3285697777788741,0.7025073801504398
405,2023-06-16 12:40:13.903,0,0,0,0,9.99,10.24,27.8,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.82,37.94,26.68,27.13,24.1,1.03,1.04,0.68,5.04,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,26.90250738015044,-0.08946054441299722,0.6025073801504384
406,2023-06-16 12:40:14.103,0,0,0,0,9.99,10.22,27.8,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.94,37.83,26.69,27.13,24.1,1.03,1.04,0.68,4.71,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,26.90250738015044,-0.011158064593541184,0.6025073801504384
407,2023-06-16 12:40:14.402,0,0,0,0,9.97,10.24,27.8,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.08,37.83,26.69,27.13,24.1,1.03,1.04,0.68,4.71,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,26.82277252400536,-0.08946054441299722,0.522772524005358
408,2023-06-16 12:40:14.601,0,0,0,0,9.97,10.22,27.8,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.08,37.67,26.67,27.13,24.1,1.03,1.04,0.67,4.63,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,26.82277252400536,-0.011158064593541184,0.522772524005358
409,2023-06-16 12:40:14.902,0,0,0,0,9.97,10.24,28.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.24,37.5,26.67,27.13,24.1,1.03,1.04,0.68,4.89,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.889460544412998,26.82277252400536,0.11053945558700207,0.522772524005358
410,2023-06-16 12:40:15.202,0,0,0,0,9.97,10.21,28.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.24,37.5,26.67,27.13,24.1,1.02,1.04,0.68,4.89,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,26.82277252400536,0.2280352774625385,0.522772524005358
411,2023-06-16 12:40:15.402,0,0,0,0,9.99,10.22,28.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.42,37.31,26.67,27.13,24.1,1.03,1.04,0.65,5.32,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,26.90250738015044,0.1888419354064581,0.6025073801504384
412,2023-06-16 12:40:15.702,0,0,0,0,9.97,10.22,28.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.42,37.31,26.68,27.13,24.1,1.03,1.04,0.61,5.42,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,26.82277252400536,0.1888419354064581,0.522772524005358
413,2023-06-16 12:40:15.902,0,0,0,0,9.99,10.21,28.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.61,37.1,26.68,27.13,24.1,1.03,1.04,0.61,5.42,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,26.90250738015044,0.5280352774625392,0.6025073801504384
414,2023-06-16 12:40:16.203,0,0,0,0,9.99,10.21,28.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.61,37.1,26.66,27.13,24.1,1.03,1.04,0.6,5.33,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,26.90250738015044,0.5280352774625392,0.6025073801504384
415,2023-06-16 12:40:16.502,0,0,0,0,9.97,10.21,28.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.8,36.89,26.67,27.13,24.1,1.03,1.04,0.6,4.62,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,26.82277252400536,0.5280352774625392,0.522772524005358
416,2023-06-16 12:40:16.702,0,0,0,0,9.99,10.21,28.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.8,36.89,26.67,27.13,24.1,1.03,1.04,0.6,4.62,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,26.90250738015044,0.5280352774625392,0.6025073801504384
417,2023-06-16 12:40:17.003,0,0,0,0,9.99,10.19,28.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.96,36.7,26.68,27.13,24.1,1.03,1.04,0.59,4.23,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.90250738015044,0.7065064058484936,0.6025073801504384
418,2023-06-16 12:40:17.203,0,0,0,0,10.03,10.19,28.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.96,36.7,26.68,27.11,24.1,1.03,1.04,0.6,4.23,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,0.7065064058484936,0.7616268370115442
