,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
419,2023-06-16 12:40:17.502,0,0,0,0,9.97,10.19,28.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,36.48,26.68,27.11,24.1,1.03,1.04,0.6,4.13,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.82277252400536,0.7065064058484936,0.522772524005358
420,2023-06-16 12:40:17.802,0,0,0,0,9.99,10.21,28.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.16,36.48,26.68,27.12,24.1,1.03,1.04,0.61,4.38,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,26.90250738015044,0.6280352774625371,0.6025073801504384
421,2023-06-16 12:40:18.002,0,0,0,0,10.02,10.19,28.4,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.31,36.31,26.68,27.12,24.1,1.03,1.04,0.61,4.38,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,0.7065064058484936,0.7218906275328543
422,2023-06-16 12:40:18.302,0,0,0,0,9.99,10.19,28.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.31,36.31,26.68,27.12,24.1,1.03,1.04,0.61,4.61,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.90250738015044,0.9065064058484964,0.6025073801504384
423,2023-06-16 12:40:18.501,0,0,0,0,10.02,10.19,28.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.47,36.1,26.68,27.12,24.1,1.03,1.04,0.6,4.77,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,0.9065064058484964,0.7218906275328543
424,2023-06-16 12:40:18.802,0,0,0,0,10.03,10.19,28.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.47,36.1,26.68,27.12,24.1,1.03,1.04,0.61,4.77,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,0.9065064058484964,0.7616268370115442
425,2023-06-16 12:40:19.102,0,0,0,0,10.03,10.19,28.6,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.58,35.92,26.66,27.12,24.1,1.03,1.04,0.61,4.88,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,0.9065064058484964,0.7616268370115442
426,2023-06-16 12:40:19.302,0,0,0,0,9.99,10.19,28.7,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.7,35.92,26.66,27.12,24.1,1.03,1.04,0.61,4.85,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.90250738015044,1.0065064058484943,0.6025073801504384
427,2023-06-16 12:40:19.603,0,0,0,0,10.03,10.19,28.7,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.7,35.73,26.68,27.11,24.1,1.03,1.04,0.61,4.85,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.0065064058484943,0.7616268370115442
428,2023-06-16 12:40:19.802,0,0,0,0,10.02,10.19,28.7,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.8,35.73,26.68,27.11,24.1,1.03,1.04,0.61,4.82,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,1.0065064058484943,0.7218906275328543
429,2023-06-16 12:40:20.103,0,0,0,0,10.02,10.19,28.7,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.8,35.55,26.69,27.12,24.1,1.03,1.04,0.61,4.78,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,1.0065064058484943,0.7218906275328543
430,2023-06-16 12:40:20.403,0,0,0,0,10.03,10.18,28.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.89,35.55,26.69,27.12,24.1,1.03,1.04,0.61,4.78,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,1.2457842885628665,0.7616268370115442
431,2023-06-16 12:40:20.603,0,0,0,0,10.02,10.19,28.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.89,35.41,26.67,27.12,24.1,1.03,1.04,0.61,4.87,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,1.2065064058484936,0.7218906275328543
432,2023-06-16 12:40:20.902,0,0,0,0,10.02,10.18,28.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.95,35.41,26.67,27.12,24.1,1.03,1.04,0.61,5.16,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.021890627532855,1.2457842885628665,0.7218906275328543
433,2023-06-16 12:40:21.101,0,0,0,0,10.06,10.19,28.9,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.95,35.27,26.68,27.12,24.1,1.03,1.04,0.62,5.16,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.2065064058484936,0.8806615543554237
434,2023-06-16 12:40:21.502,0,0,0,0,10.02,10.19,29.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.99,35.12,26.68,27.12,24.1,1.03,1.04,0.62,5.13,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,1.306506405848495,0.7218906275328543
435,2023-06-16 12:40:21.701,0,0,0,0,10.02,10.19,29.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.99,35.12,26.68,27.11,24.1,1.03,1.05,0.62,5.11,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,1.306506405848495,0.7218906275328543
436,2023-06-16 12:40:22.002,0,0,0,0,9.99,10.19,29.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.99,35.0,26.68,27.11,24.1,1.03,1.05,0.62,5.11,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.90250738015044,1.306506405848495,0.6025073801504384
437,2023-06-16 12:40:22.202,0,0,0,0,10.06,10.19,29.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.99,35.0,26.68,27.12,24.1,1.03,1.05,0.62,4.6,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.306506405848495,0.8806615543554237
438,2023-06-16 12:40:22.503,0,0,0,0,10.06,10.19,29.0,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.95,34.91,26.68,27.12,24.1,1.03,1.05,0.62,4.55,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.306506405848495,0.8806615543554237
439,2023-06-16 12:40:22.802,0,0,0,0,10.06,10.17,29.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.95,34.91,26.68,27.12,24.1,1.03,1.05,0.62,4.55,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.180661554355424,1.485090448099676,0.8806615543554237
440,2023-06-16 12:40:23.103,0,0,0,0,10.03,10.18,29.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.9,34.81,26.67,27.12,24.1,1.03,1.04,0.62,4.69,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,1.4457842885628693,0.7616268370115442
441,2023-06-16 12:40:23.301,0,0,0,0,10.06,10.19,29.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.9,34.81,26.67,27.11,24.1,1.03,1.04,0.62,4.88,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.4065064058484964,0.8806615543554237
442,2023-06-16 12:40:23.501,0,0,0,0,10.06,10.19,29.1,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.83,34.74,26.67,27.11,24.1,1.03,1.05,0.64,4.88,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.4065064058484964,0.8806615543554237
443,2023-06-16 12:40:23.801,0,0,0,0,9.99,10.19,29.2,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.83,34.74,26.67,27.12,24.1,1.03,1.05,0.64,4.81,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.90250738015044,1.5065064058484943,0.6025073801504384
444,2023-06-16 12:40:24.101,0,0,0,0,9.99,10.19,29.2,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.73,34.68,26.67,27.11,24.1,1.03,1.05,0.64,5.07,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,26.90250738015044,1.5065064058484943,0.6025073801504384
445,2023-06-16 12:40:24.401,0,0,0,0,10.06,10.19,29.2,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.6,34.68,26.67,27.11,24.1,1.03,1.05,0.64,5.07,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.5065064058484943,0.8806615543554237
446,2023-06-16 12:40:24.603,0,0,0,0,10.03,10.19,29.2,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.6,34.67,26.67,27.11,24.1,1.03,1.05,0.64,5.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.5065064058484943,0.7616268370115442
447,2023-06-16 12:40:24.802,0,0,0,0,10.06,10.19,29.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,34.67,26.67,27.11,24.1,1.03,1.05,0.64,6.31,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.6065064058484957,0.8806615543554237
448,2023-06-16 12:40:25.102,0,0,0,0,10.09,10.18,29.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.46,34.64,26.67,27.12,24.1,1.03,1.03,0.62,6.31,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.299436459533922,1.6457842885628686,0.9994364595339214
449,2023-06-16 12:40:25.402,0,0,0,0,10.03,10.19,29.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,34.64,26.67,27.12,24.1,1.03,1.03,0.62,6.35,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.6065064058484957,0.7616268370115442
450,2023-06-16 12:40:25.603,0,0,0,0,10.02,10.19,29.3,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.27,34.64,26.68,27.1,24.1,1.03,1.04,0.58,5.78,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.021890627532855,1.6065064058484957,0.7218906275328543
451,2023-06-16 12:40:25.901,0,0,0,0,10.03,10.19,29.5,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.04,34.67,26.68,27.1,24.1,1.03,1.04,0.56,5.78,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.7616268370115442
452,2023-06-16 12:40:26.103,0,0,0,0,10.03,10.19,29.5,26.3,26.3,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.04,34.67,26.67,27.11,24.1,1.03,1.04,0.56,5.11,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.7616268370115442
453,2023-06-16 12:40:26.402,0,0,0,0,10.03,10.19,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.81,34.69,26.67,27.11,24.1,1.03,1.04,0.56,4.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.6616268370115463
454,2023-06-16 12:40:26.702,0,0,0,0,10.03,10.18,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.81,34.69,26.67,27.11,24.1,1.03,1.04,0.56,4.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,1.845784288562868,0.6616268370115463
455,2023-06-16 12:40:26.902,0,0,0,0,10.03,10.19,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.57,34.72,26.67,27.11,24.1,1.03,1.04,0.56,4.88,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.6616268370115463
456,2023-06-16 12:40:27.202,0,0,0,0,10.03,10.19,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.57,34.72,26.68,27.11,24.1,1.03,1.04,0.56,4.88,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.6616268370115463
457,2023-06-16 12:40:27.402,0,0,0,0,10.03,10.19,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.33,34.77,26.68,27.11,24.1,1.03,1.05,0.56,4.94,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.6616268370115463
458,2023-06-16 12:40:27.703,0,0,0,0,10.06,10.18,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.33,34.77,26.69,27.11,24.1,1.03,1.05,0.56,4.82,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.180661554355424,1.845784288562868,0.7806615543554258
459,2023-06-16 12:40:28.002,0,0,0,0,10.03,10.19,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.08,34.81,26.69,27.11,24.1,1.03,1.04,0.56,4.82,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.806506405848495,0.6616268370115463
460,2023-06-16 12:40:28.203,0,0,0,0,10.06,10.19,29.5,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.08,34.81,26.68,27.11,24.1,1.03,1.04,0.56,5.04,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.806506405848495,0.7806615543554258
461,2023-06-16 12:40:28.502,0,0,0,0,10.06,10.17,29.6,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.84,34.86,26.68,27.11,24.1,1.03,1.04,0.57,5.19,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.180661554355424,1.985090448099676,0.7806615543554258
462,2023-06-16 12:40:28.702,0,0,0,0,10.03,10.17,29.6,26.3,26.4,26.5,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.84,34.86,26.68,27.09,24.1,1.03,1.04,0.56,5.19,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.061626837011545,1.985090448099676,0.6616268370115463
463,2023-06-16 12:40:29.002,0,0,0,0,10.03,10.19,29.6,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.61,34.92,26.67,27.09,24.1,1.03,1.04,0.56,5.18,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.061626837011545,1.9065064058484964,0.6616268370115463
464,2023-06-16 12:40:29.302,0,0,0,0,10.06,10.17,29.6,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.61,34.92,26.67,27.11,24.1,1.03,1.04,0.56,5.09,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.180661554355424,1.985090448099676,0.7806615543554258
465,2023-06-16 12:40:29.502,0,0,0,0,10.03,10.17,29.6,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.43,34.99,26.67,27.11,24.1,1.03,1.05,0.57,5.09,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.061626837011545,1.985090448099676,0.6616268370115463
466,2023-06-16 12:40:29.802,0,0,0,0,10.06,10.19,29.6,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.43,34.99,26.67,27.1,24.1,1.03,1.04,0.57,5.03,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.180661554355424,1.9065064058484964,0.7806615543554258
467,2023-06-16 12:40:30.002,0,0,0,0,10.06,10.17,29.6,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.26,35.07,26.67,27.1,24.1,1.03,1.04,0.57,5.03,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.180661554355424,1.985090448099676,0.7806615543554258
468,2023-06-16 12:40:30.302,0,0,0,0,10.03,10.18,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.26,35.07,26.67,27.1,24.1,1.03,1.04,0.57,5.03,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,2.1457842885628686,0.6616268370115463
469,2023-06-16 12:40:30.601,0,0,0,0,10.06,10.18,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.11,35.16,26.68,27.11,24.1,1.03,1.04,0.57,4.98,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.180661554355424,2.1457842885628686,0.7806615543554258
470,2023-06-16 12:40:30.802,0,0,0,0,10.03,10.18,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.96,35.16,26.68,27.11,24.1,1.03,1.04,0.56,4.98,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,2.1457842885628686,0.6616268370115463
471,2023-06-16 12:40:31.103,0,0,0,0,10.03,10.18,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.96,35.23,26.69,27.08,24.1,1.03,1.04,0.55,4.98,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,2.1457842885628686,0.6616268370115463
472,2023-06-16 12:40:31.302,0,0,0,0,10.03,10.16,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.83,35.23,26.69,27.08,24.1,1.03,1.04,0.55,4.78,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.061626837011545,2.2244249329799466,0.6616268370115463
473,2023-06-16 12:40:31.702,0,0,0,0,10.06,10.18,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.83,35.3,26.67,27.1,24.1,1.03,1.04,0.56,4.99,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.180661554355424,2.1457842885628686,0.7806615543554258
474,2023-06-16 12:40:32.003,0,0,0,0,10.03,10.17,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.71,35.38,26.67,27.1,24.1,1.03,1.04,0.56,4.99,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.061626837011545,2.1850904480996753,0.6616268370115463
475,2023-06-16 12:40:32.202,0,0,0,0,10.06,10.17,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.71,35.38,26.67,27.09,24.1,1.03,1.04,0.56,4.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.180661554355424,2.1850904480996753,0.7806615543554258
476,2023-06-16 12:40:32.402,0,0,0,0,10.03,10.17,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.6,35.45,26.67,27.09,24.1,1.03,1.04,0.57,5.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.061626837011545,2.1850904480996753,0.6616268370115463
477,2023-06-16 12:40:32.702,0,0,0,0,10.06,10.16,29.8,26.3,26.4,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.6,35.45,26.68,27.1,24.1,1.03,1.04,0.56,5.48,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.180661554355424,2.2244249329799466,0.7806615543554258
478,2023-06-16 12:40:33.002,0,0,0,0,10.03,10.18,29.9,26.3,26.5,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,35.51,26.68,27.1,24.1,1.03,1.04,0.56,5.63,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.061626837011545,2.2457842885628665,0.5616268370115449
479,2023-06-16 12:40:33.302,0,0,0,0,10.06,10.15,29.9,26.3,26.5,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,35.51,26.68,27.09,24.1,1.03,1.04,0.56,5.61,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.3637877918569288,0.6806615543554244
480,2023-06-16 12:40:33.502,0,0,0,0,10.09,10.17,29.9,26.3,26.5,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.39,35.57,26.67,27.09,24.1,1.03,1.04,0.56,5.61,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.299436459533922,2.285090448099673,0.7994364595339221
481,2023-06-16 12:40:33.703,0,0,0,0,10.03,10.15,29.9,26.3,26.5,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.39,35.57,26.67,27.08,24.1,1.03,1.04,0.56,5.36,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.3637877918569288,0.5616268370115449
482,2023-06-16 12:40:34.003,0,0,0,0,10.06,10.15,29.9,26.3,26.5,26.6,0,0,23.5,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.3,35.63,26.67,27.08,24.1,1.03,1.04,0.57,5.23,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.3637877918569288,0.6806615543554244
483,2023-06-16 12:40:34.303,0,0,0,0,10.06,10.15,29.9,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.3,35.63,26.67,27.1,24.1,1.03,1.04,0.57,5.23,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.3637877918569288,0.6806615543554244
484,2023-06-16 12:40:34.601,0,0,0,0,10.06,10.15,29.9,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.21,35.66,26.69,27.1,24.1,1.03,1.04,0.57,4.76,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.3637877918569288,0.6806615543554244
485,2023-06-16 12:40:34.802,0,0,0,0,10.03,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.21,35.66,26.69,27.07,24.1,1.03,1.04,0.57,4.56,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.061626837011545,2.424424932979946,0.5616268370115449
486,2023-06-16 12:40:35.003,0,0,0,0,10.03,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.15,35.72,26.68,27.07,24.1,1.03,1.06,0.57,4.56,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.061626837011545,2.424424932979946,0.5616268370115449
487,2023-06-16 12:40:35.302,0,0,0,0,10.03,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.15,35.72,26.68,27.08,24.1,1.03,1.06,0.57,4.54,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.46378779185693,0.5616268370115449
488,2023-06-16 12:40:35.603,0,0,0,0,10.03,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.08,35.75,26.69,27.08,24.1,1.03,1.05,0.62,4.78,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.061626837011545,2.424424932979946,0.5616268370115449
489,2023-06-16 12:40:35.901,0,0,0,0,10.06,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.05,35.75,26.69,27.08,24.1,1.03,1.05,0.62,4.78,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.46378779185693,0.6806615543554244
490,2023-06-16 12:40:36.101,0,0,0,0,10.03,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.05,35.77,26.67,27.1,24.1,1.03,1.05,0.65,5.13,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.46378779185693,0.5616268370115449
491,2023-06-16 12:40:36.303,0,0,0,0,10.06,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.02,35.77,26.67,27.1,24.1,1.03,1.05,0.64,5.37,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.46378779185693,0.6806615543554244
492,2023-06-16 12:40:36.602,0,0,0,0,10.09,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.02,35.8,26.69,27.09,24.1,1.03,1.05,0.64,5.37,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,2.424424932979946,0.7994364595339221
493,2023-06-16 12:40:36.902,0,0,0,0,10.02,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,35.8,26.69,27.09,24.1,1.04,1.05,0.64,5.95,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.021890627532855,2.424424932979946,0.521890627532855
494,2023-06-16 12:40:37.102,0,0,0,0,10.03,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,35.81,26.68,27.09,24.1,1.04,1.05,0.64,6.42,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.061626837011545,2.424424932979946,0.5616268370115449
495,2023-06-16 12:40:37.402,0,0,0,0,10.03,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.96,35.81,26.68,27.09,24.1,1.03,1.05,0.64,6.42,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.46378779185693,0.5616268370115449
496,2023-06-16 12:40:37.602,0,0,0,0,10.09,10.16,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.96,35.8,26.67,27.08,24.1,1.04,1.05,0.64,6.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,2.424424932979946,0.7994364595339221
497,2023-06-16 12:40:37.902,0,0,0,0,10.06,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,35.79,26.67,27.08,24.1,1.04,1.05,0.64,6.54,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.46378779185693,0.6806615543554244
498,2023-06-16 12:40:38.203,0,0,0,0,10.06,10.15,30.0,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.97,35.79,26.68,27.09,24.1,1.03,1.05,0.64,6.54,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.46378779185693,0.6806615543554244
499,2023-06-16 12:40:38.403,0,0,0,0,10.03,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.98,35.76,26.68,27.09,24.1,1.04,1.05,0.65,6.26,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.5637877918569316,0.5616268370115449
500,2023-06-16 12:40:38.703,0,0,0,0,10.06,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.98,35.76,26.68,27.08,24.1,1.04,1.05,0.65,6.26,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.5637877918569316,0.6806615543554244
501,2023-06-16 12:40:38.903,0,0,0,0,10.06,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.99,35.74,26.68,27.08,24.1,1.04,1.05,0.65,6.18,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.5637877918569316,0.6806615543554244
502,2023-06-16 12:40:39.202,0,0,0,0,10.03,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.99,35.74,26.68,27.09,24.1,1.04,1.05,0.64,6.78,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.5637877918569316,0.5616268370115449
503,2023-06-16 12:40:39.503,0,0,0,0,10.06,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.04,35.69,26.68,27.09,24.1,1.04,1.05,0.64,6.78,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.5637877918569316,0.6806615543554244
504,2023-06-16 12:40:39.703,0,0,0,0,10.03,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.04,35.69,26.68,27.08,24.1,1.04,1.05,0.64,7.18,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.5637877918569316,0.5616268370115449
505,2023-06-16 12:40:40.003,0,0,0,0,10.06,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.05,35.64,26.68,27.08,24.1,1.04,1.05,0.65,7.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.5637877918569316,0.6806615543554244
506,2023-06-16 12:40:40.202,0,0,0,0,10.03,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.05,35.64,26.68,27.09,24.1,1.04,1.06,0.65,7.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.5637877918569316,0.5616268370115449
507,2023-06-16 12:40:40.503,0,0,0,0,10.09,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,35.58,26.68,27.09,24.1,1.04,1.05,0.65,7.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,2.5637877918569316,0.7994364595339221
508,2023-06-16 12:40:40.802,0,0,0,0,10.03,10.14,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,35.58,26.68,27.08,24.1,1.04,1.05,0.66,6.94,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,2.603179073517687,0.5616268370115449
509,2023-06-16 12:40:41.002,0,0,0,0,10.03,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.13,35.51,26.67,27.08,24.1,1.04,1.05,0.66,6.94,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.061626837011545,2.5637877918569316,0.5616268370115449
510,2023-06-16 12:40:41.203,0,0,0,0,10.09,10.15,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.13,35.51,26.67,27.08,24.1,1.04,1.05,0.66,6.77,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.299436459533922,2.5637877918569316,0.7994364595339221
511,2023-06-16 12:40:41.502,0,0,0,0,10.06,10.14,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.17,35.44,26.67,27.08,24.1,1.04,1.05,0.65,6.92,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,2.603179073517687,0.6806615543554244
512,2023-06-16 12:40:41.803,0,0,0,0,10.06,10.14,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.17,35.44,26.67,27.09,24.1,1.04,1.05,0.65,6.92,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,2.603179073517687,0.6806615543554244
513,2023-06-16 12:40:42.002,0,0,0,0,10.06,10.14,30.1,26.3,26.5,26.6,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.21,35.37,26.66,27.09,24.1,1.04,1.05,0.65,7.01,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,2.603179073517687,0.6806615543554244
514,2023-06-16 12:40:42.302,0,0,0,0,10.03,10.13,30.1,26.3,26.5,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.21,35.37,26.66,27.08,24.1,1.04,1.05,0.66,7.01,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.061626837011545,2.642598826881489,0.5616268370115449
515,2023-06-16 12:40:42.503,0,0,0,0,10.06,10.14,30.1,26.3,26.5,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.24,35.31,26.67,27.08,24.1,1.04,1.05,0.66,7.26,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,2.603179073517687,0.6806615543554244
516,2023-06-16 12:40:42.802,0,0,0,0,10.06,10.14,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.24,35.31,26.67,27.09,24.1,1.04,1.05,0.66,7.08,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,2.703179073517685,0.580661554355423
517,2023-06-16 12:40:43.102,0,0,0,0,10.06,10.15,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.26,35.24,26.67,27.09,24.1,1.04,1.05,0.65,7.08,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.6637877918569295,0.580661554355423
518,2023-06-16 12:40:43.301,0,0,0,0,10.06,10.15,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.26,35.24,26.67,27.09,24.1,1.04,1.05,0.65,7.05,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,2.6637877918569295,0.580661554355423
519,2023-06-16 12:40:43.603,0,0,0,0,10.06,10.13,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.29,35.16,26.68,27.09,24.1,1.04,1.05,0.64,7.27,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.180661554355424,2.742598826881487,0.580661554355423
520,2023-06-16 12:40:43.803,0,0,0,0,10.16,10.13,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.3,35.16,26.68,27.09,24.1,1.04,1.05,0.65,7.27,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.575575067020054,2.742598826881487,0.9755750670200527
521,2023-06-16 12:40:44.101,0,0,0,0,10.03,10.14,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.3,35.12,26.67,27.08,24.1,1.04,1.05,0.65,7.53,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,2.703179073517685,0.4616268370115435
522,2023-06-16 12:40:44.403,0,0,0,0,10.02,10.14,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.29,35.12,26.67,27.08,24.1,1.04,1.05,0.66,7.6,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.021890627532855,2.703179073517685,0.42189062753285356
523,2023-06-16 12:40:44.702,0,0,0,0,10.03,10.14,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.29,35.06,26.67,27.08,24.1,1.04,1.05,0.66,7.6,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,2.703179073517685,0.4616268370115435
524,2023-06-16 12:40:44.902,0,0,0,0,10.06,10.13,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.29,35.01,26.67,27.08,24.1,1.04,1.07,0.66,7.63,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.180661554355424,2.742598826881487,0.580661554355423
525,2023-06-16 12:40:45.204,0,0,0,0,10.03,10.11,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.29,35.01,26.67,27.08,24.1,1.04,1.07,0.67,7.49,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.061626837011545,2.8215239450690426,0.4616268370115435
526,2023-06-16 12:40:45.403,0,0,0,0,10.06,10.13,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.25,34.95,26.67,27.08,24.1,1.04,1.07,0.73,7.49,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.180661554355424,2.742598826881487,0.580661554355423
527,2023-06-16 12:40:45.703,0,0,0,0,10.03,10.14,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.25,34.95,26.67,27.08,24.1,1.04,1.06,0.73,7.79,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,2.703179073517685,0.4616268370115435
528,2023-06-16 12:40:46.002,0,0,0,0,10.03,10.11,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.23,34.92,26.67,27.08,24.1,1.04,1.06,0.77,8.1,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.061626837011545,2.8215239450690426,0.4616268370115435
529,2023-06-16 12:40:46.202,0,0,0,0,10.03,10.13,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.23,34.92,26.67,27.09,24.1,1.04,1.07,0.79,8.1,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.061626837011545,2.742598826881487,0.4616268370115435
530,2023-06-16 12:40:46.502,0,0,0,0,10.06,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.19,34.89,26.67,27.09,24.1,1.04,1.06,0.79,8.84,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.921523945069044,0.580661554355423
531,2023-06-16 12:40:46.702,0,0,0,0,10.09,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.19,34.89,26.68,27.08,24.1,1.04,1.06,0.79,9.61,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.299436459533922,2.921523945069044,0.6994364595339206
532,2023-06-16 12:40:47.102,0,0,0,0,10.06,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.15,34.88,26.67,27.08,24.1,1.04,1.06,0.79,9.61,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.921523945069044,0.580661554355423
533,2023-06-16 12:40:47.303,0,0,0,0,10.06,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.15,34.88,26.67,27.08,24.1,1.04,1.06,0.79,9.84,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.921523945069044,0.580661554355423
534,2023-06-16 12:40:47.602,0,0,0,0,10.06,10.11,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.09,34.85,26.68,27.08,24.1,1.04,1.06,0.78,9.76,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.8215239450690426,0.580661554355423
535,2023-06-16 12:40:47.802,0,0,0,0,10.06,10.11,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.05,34.85,26.68,27.08,24.1,1.04,1.06,0.77,9.06,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.8215239450690426,0.580661554355423
536,2023-06-16 12:40:48.102,0,0,0,0,10.03,10.13,30.2,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.05,34.84,26.68,27.07,24.1,1.04,1.07,0.77,9.06,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.061626837011545,2.742598826881487,0.4616268370115435
537,2023-06-16 12:40:48.403,0,0,0,0,10.06,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.99,34.84,26.68,27.07,24.1,1.04,1.07,0.79,8.81,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.921523945069044,0.580661554355423
538,2023-06-16 12:40:48.602,0,0,0,0,10.02,10.13,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.99,34.84,26.67,27.06,24.1,1.04,1.07,0.79,8.81,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.021890627532855,2.8425988268814883,0.42189062753285356
539,2023-06-16 12:40:48.901,0,0,0,0,10.03,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.93,34.84,26.67,27.06,24.1,1.04,1.06,0.79,8.24,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.061626837011545,2.921523945069044,0.4616268370115435
540,2023-06-16 12:40:49.103,0,0,0,0,10.06,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.93,34.84,26.66,27.07,24.1,1.04,1.06,0.79,8.45,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.180661554355424,2.921523945069044,0.580661554355423
541,2023-06-16 12:40:49.403,0,0,0,0,10.02,10.09,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.88,34.84,26.66,27.07,24.1,1.04,1.06,0.79,8.45,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.299436459533922,27.021890627532855,3.0005635404660786,0.42189062753285356
542,2023-06-16 12:40:49.703,0,0,0,0,10.02,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.88,34.84,26.68,27.06,24.1,1.04,1.06,0.79,8.8,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.021890627532855,3.0401263908501512,0.42189062753285356
543,2023-06-16 12:40:49.902,0,0,0,0,10.03,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.83,34.84,26.68,27.06,24.1,1.04,1.06,0.78,8.95,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.061626837011545,2.921523945069044,0.4616268370115435
544,2023-06-16 12:40:50.202,0,0,0,0,10.06,10.1,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.83,34.84,26.67,27.06,24.1,1.04,1.06,0.77,8.95,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.33897059159591,27.180661554355424,2.961029408404091,0.580661554355423
545,2023-06-16 12:40:50.402,0,0,0,0,10.03,10.11,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.76,34.86,26.67,27.06,24.1,1.04,1.05,0.77,8.9,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.061626837011545,2.921523945069044,0.4616268370115435
546,2023-06-16 12:40:50.701,0,0,0,0,10.03,10.09,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.76,34.86,26.68,27.06,24.1,1.04,1.05,0.76,8.44,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.299436459533922,27.061626837011545,3.0005635404660786,0.4616268370115435
547,2023-06-16 12:40:51.002,0,0,0,0,10.02,10.11,30.3,26.4,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.74,34.86,26.69,27.06,24.1,1.03,1.05,0.74,8.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.378476054930957,27.021890627532855,2.921523945069044,0.42189062753285356
548,2023-06-16 12:40:51.203,0,0,0,0,10.06,10.08,30.3,26.4,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.74,34.86,26.69,27.06,24.1,1.04,1.05,0.74,7.99,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.180661554355424,3.0401263908501512,0.580661554355423
549,2023-06-16 12:40:51.503,0,0,0,0,10.02,10.1,30.3,26.4,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.68,34.85,26.67,27.06,24.1,1.04,1.05,0.72,7.45,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.33897059159591,27.021890627532855,2.961029408404091,0.42189062753285356
550,2023-06-16 12:40:51.702,0,0,0,0,10.03,10.1,30.3,26.4,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.68,34.85,26.67,27.05,24.1,1.04,1.06,0.71,7.45,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.33897059159591,27.061626837011545,2.961029408404091,0.4616268370115435
551,2023-06-16 12:40:52.003,0,0,0,0,10.03,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.67,34.83,26.67,27.05,24.1,1.04,1.06,0.71,6.94,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.061626837011545,3.0401263908501512,0.4616268370115435
552,2023-06-16 12:40:52.303,0,0,0,0,10.06,10.09,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.67,34.83,26.67,27.07,24.1,1.04,1.05,0.71,6.56,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.299436459533922,27.180661554355424,3.0005635404660786,0.580661554355423
553,2023-06-16 12:40:52.503,0,0,0,0,10.03,10.08,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.62,34.81,26.66,27.07,24.1,1.04,1.05,0.73,6.56,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.061626837011545,3.0401263908501512,0.4616268370115435
554,2023-06-16 12:40:52.803,0,0,0,0,10.03,10.09,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.62,34.81,26.66,27.05,24.1,1.04,1.05,0.73,6.55,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.299436459533922,27.061626837011545,3.0005635404660786,0.4616268370115435
555,2023-06-16 12:40:53.003,0,0,0,0,10.06,10.1,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.6,34.79,26.67,27.05,24.1,1.04,1.05,0.73,6.78,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.33897059159591,27.180661554355424,2.961029408404091,0.580661554355423
556,2023-06-16 12:40:53.301,0,0,0,0,10.06,10.08,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.6,34.79,26.67,27.05,24.1,1.04,1.05,0.72,6.78,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.180661554355424,3.0401263908501512,0.580661554355423
557,2023-06-16 12:40:53.603,0,0,0,0,10.06,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.59,34.79,26.67,27.05,24.1,1.04,1.05,0.72,7.02,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.180661554355424,3.0401263908501512,0.580661554355423
558,2023-06-16 12:40:53.803,0,0,0,0,10.02,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.59,34.79,26.67,27.05,24.1,1.04,1.05,0.71,7.02,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.021890627532855,3.0401263908501512,0.42189062753285356
