,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
559,2023-06-16 12:40:54.104,0,0,0,0,10.03,10.1,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.57,34.77,26.67,27.05,24.1,1.04,1.05,0.71,6.84,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.33897059159591,27.061626837011545,2.961029408404091,0.4616268370115435
560,2023-06-16 12:40:54.302,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.55,34.77,26.67,27.05,24.1,1.04,1.05,0.71,6.42,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
561,2023-06-16 12:40:54.602,0,0,0,0,10.06,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.55,34.75,26.68,27.05,24.1,1.04,1.06,0.71,6.23,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.180661554355424,3.0401263908501512,0.580661554355423
562,2023-06-16 12:40:54.902,0,0,0,0,9.99,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.54,34.75,26.68,27.05,24.1,1.04,1.06,0.71,6.23,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,26.90250738015044,3.0401263908501512,0.30250738015043765
563,2023-06-16 12:40:55.103,0,0,0,0,10.06,10.07,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.54,34.73,26.68,27.05,24.1,1.04,1.06,0.72,6.34,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,3.079718009286797,0.580661554355423
564,2023-06-16 12:40:55.404,0,0,0,0,10.02,10.08,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.52,34.73,26.68,27.05,24.1,1.04,1.06,0.79,6.34,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.021890627532855,3.0401263908501512,0.42189062753285356
565,2023-06-16 12:40:55.603,0,0,0,0,10.06,10.07,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.52,34.7,26.67,27.04,24.1,1.04,1.05,0.79,6.81,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,3.079718009286797,0.580661554355423
566,2023-06-16 12:40:56.003,0,0,0,0,10.02,10.08,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.52,34.68,26.67,27.04,24.1,1.04,1.05,0.83,7.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.021890627532855,3.0401263908501512,0.42189062753285356
567,2023-06-16 12:40:56.202,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.52,34.68,26.67,27.03,24.1,1.04,1.05,0.82,7.67,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
568,2023-06-16 12:40:56.502,0,0,0,0,10.06,10.08,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.51,34.65,26.67,27.03,24.1,1.04,1.06,0.82,7.67,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.180661554355424,3.0401263908501512,0.580661554355423
569,2023-06-16 12:40:56.701,0,0,0,0,10.03,10.08,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.51,34.65,26.69,27.04,24.1,1.04,1.06,0.8,7.69,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.25987360914985,27.061626837011545,3.0401263908501512,0.4616268370115435
570,2023-06-16 12:40:57.001,0,0,0,0,10.06,10.07,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,34.63,26.69,27.04,24.1,1.04,1.06,0.81,7.39,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.180661554355424,3.079718009286797,0.580661554355423
571,2023-06-16 12:40:57.303,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,34.63,26.69,27.04,24.1,1.04,1.06,0.81,7.39,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
572,2023-06-16 12:40:57.501,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,34.6,26.67,27.04,24.1,1.04,1.06,0.83,7.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
573,2023-06-16 12:40:57.801,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.49,34.6,26.67,27.02,24.1,1.04,1.06,0.84,7.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
574,2023-06-16 12:40:58.002,0,0,0,0,10.02,10.07,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.48,34.59,26.68,27.02,24.1,1.04,1.06,0.84,7.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.021890627532855,3.079718009286797,0.42189062753285356
575,2023-06-16 12:40:58.302,0,0,0,0,10.03,10.06,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.48,34.59,26.68,27.02,24.1,1.04,1.06,0.84,7.44,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,3.1193384456445763,0.4616268370115435
576,2023-06-16 12:40:58.601,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.46,34.56,26.67,27.03,24.1,1.04,1.06,0.83,7.71,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
577,2023-06-16 12:40:58.801,0,0,0,0,10.03,10.07,30.3,26.3,26.6,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.44,34.56,26.67,27.03,24.1,1.04,1.06,0.83,7.71,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
578,2023-06-16 12:40:59.102,0,0,0,0,10.03,10.07,30.3,26.4,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.44,34.52,26.66,27.02,24.1,1.05,1.06,0.84,7.78,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
579,2023-06-16 12:40:59.303,0,0,0,0,10.03,10.07,30.3,26.4,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.43,34.52,26.66,27.02,24.1,1.05,1.07,0.86,7.78,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
580,2023-06-16 12:40:59.602,0,0,0,0,10.03,10.07,30.3,26.4,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.43,34.51,26.69,27.04,24.1,1.05,1.07,0.86,7.98,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.220281990713204,27.061626837011545,3.079718009286797,0.4616268370115435
581,2023-06-16 12:40:59.902,0,0,0,0,10.03,10.06,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.42,34.51,26.69,27.04,24.1,1.04,1.07,0.89,8.09,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,3.1193384456445763,0.4616268370115435
582,2023-06-16 12:41:00.102,0,0,0,0,10.03,10.06,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.42,34.5,26.67,27.03,24.1,1.04,1.07,0.89,8.09,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,3.1193384456445763,0.4616268370115435
583,2023-06-16 12:41:00.403,0,0,0,0,9.99,10.06,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.4,34.5,26.67,27.03,24.1,1.05,1.07,0.89,8.47,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,26.90250738015044,3.1193384456445763,0.30250738015043765
584,2023-06-16 12:41:00.602,0,0,0,0,10.03,10.06,30.3,26.3,26.6,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.4,34.49,26.67,27.02,24.1,1.05,1.07,0.89,8.83,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,3.1193384456445763,0.4616268370115435
585,2023-06-16 12:41:00.901,0,0,0,0,10.02,10.06,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.4,34.46,26.67,27.02,24.1,1.05,1.07,0.91,8.83,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.021890627532855,3.019338445644575,0.3218906275328557
586,2023-06-16 12:41:01.202,0,0,0,0,10.06,10.06,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.4,34.46,26.66,27.03,24.1,1.05,1.09,0.91,8.99,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,3.019338445644575,0.4806615543554251
587,2023-06-16 12:41:01.402,0,0,0,0,10.03,10.05,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.36,34.45,26.66,27.03,24.1,1.05,1.09,0.93,9.36,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,3.058987749928587,0.36162683701154563
588,2023-06-16 12:41:01.702,0,0,0,0,10.03,10.06,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.36,34.45,26.67,27.03,24.1,1.05,1.08,0.96,9.36,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,3.019338445644575,0.36162683701154563
589,2023-06-16 12:41:01.902,0,0,0,0,10.03,10.03,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,34.45,26.67,27.03,24.1,1.05,1.08,0.96,9.66,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
590,2023-06-16 12:41:02.203,0,0,0,0,10.06,10.06,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,34.45,26.69,27.03,24.1,1.05,1.08,0.98,10.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.180661554355424,3.019338445644575,0.4806615543554251
591,2023-06-16 12:41:02.502,0,0,0,0,10.03,10.06,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.32,34.44,26.69,27.03,24.1,1.05,1.08,0.98,10.25,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.061626837011545,3.019338445644575,0.36162683701154563
592,2023-06-16 12:41:02.703,0,0,0,0,10.03,10.05,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.32,34.44,26.66,27.03,24.1,1.05,1.08,0.99,10.52,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,3.058987749928587,0.36162683701154563
593,2023-06-16 12:41:03.002,0,0,0,0,10.03,10.03,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.28,34.43,26.66,27.03,24.1,1.05,1.08,1.0,10.25,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
594,2023-06-16 12:41:03.203,0,0,0,0,9.99,10.05,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.28,34.43,26.67,27.02,24.1,1.05,1.08,1.0,10.25,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,3.058987749928587,0.2025073801504398
595,2023-06-16 12:41:03.602,0,0,0,0,10.06,10.02,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.25,34.43,26.68,27.02,24.1,1.05,1.08,1.0,10.35,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.180661554355424,3.1781093724671443,0.4806615543554251
596,2023-06-16 12:41:03.802,0,0,0,0,10.03,10.05,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.25,34.43,26.68,27.02,24.1,1.05,1.08,1.0,10.41,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.061626837011545,3.058987749928587,0.36162683701154563
597,2023-06-16 12:41:04.102,0,0,0,0,10.02,10.03,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.22,34.42,26.68,27.02,24.1,1.05,1.08,0.99,10.41,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.1383731629884544,0.3218906275328557
598,2023-06-16 12:41:04.301,0,0,0,0,10.03,10.03,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.22,34.42,26.68,27.0,24.1,1.05,1.08,0.99,10.63,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
599,2023-06-16 12:41:04.601,0,0,0,0,10.02,10.05,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.22,34.41,26.66,27.02,24.1,1.05,1.08,0.99,10.79,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,27.021890627532855,3.058987749928587,0.3218906275328557
600,2023-06-16 12:41:04.902,0,0,0,0,10.02,10.03,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.19,34.41,26.66,27.02,24.1,1.05,1.07,0.99,10.79,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.1383731629884544,0.3218906275328557
601,2023-06-16 12:41:05.201,0,0,0,0,10.02,10.03,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.19,34.4,26.68,27.01,24.1,1.04,1.07,0.99,10.97,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.1383731629884544,0.3218906275328557
602,2023-06-16 12:41:05.401,0,0,0,0,10.03,10.03,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.16,34.39,26.68,27.01,24.1,1.04,1.06,0.91,11.33,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
603,2023-06-16 12:41:05.602,0,0,0,0,10.03,10.03,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.16,34.39,26.66,27.01,24.1,1.04,1.06,0.81,11.33,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
604,2023-06-16 12:41:05.903,0,0,0,0,10.03,10.03,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.15,34.38,26.66,27.01,24.1,1.04,1.06,0.81,11.09,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
605,2023-06-16 12:41:06.202,0,0,0,0,10.02,10.02,30.2,26.3,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.15,34.38,26.66,27.01,24.1,1.04,1.06,0.79,10.43,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.1781093724671443,0.3218906275328557
606,2023-06-16 12:41:06.502,0,0,0,0,10.06,10.02,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.37,26.66,27.01,24.1,1.04,1.06,0.78,10.43,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.180661554355424,3.1781093724671443,0.4806615543554251
607,2023-06-16 12:41:06.702,0,0,0,0,10.03,10.03,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.37,26.67,27.02,24.1,1.04,1.06,0.78,9.87,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.1383731629884544,0.36162683701154563
608,2023-06-16 12:41:06.902,0,0,0,0,10.02,10.02,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.35,26.67,27.02,24.1,1.04,1.06,0.77,9.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.1781093724671443,0.3218906275328557
609,2023-06-16 12:41:07.201,0,0,0,0,10.02,10.03,30.2,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.13,34.35,26.69,27.02,24.1,1.04,1.05,0.77,9.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.1383731629884544,0.3218906275328557
610,2023-06-16 12:41:07.502,0,0,0,0,9.99,10.05,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.33,26.66,27.02,24.1,1.04,1.05,0.77,9.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,2.958987749928589,0.2025073801504398
611,2023-06-16 12:41:07.802,0,0,0,0,10.02,10.03,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.33,26.66,27.0,24.1,1.04,1.05,0.77,9.11,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.0383731629884565,0.3218906275328557
612,2023-06-16 12:41:08.001,0,0,0,0,10.02,10.03,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,34.33,26.66,27.0,24.1,1.04,1.04,0.76,9.11,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.0383731629884565,0.3218906275328557
613,2023-06-16 12:41:08.301,0,0,0,0,10.02,10.03,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.1,34.33,26.66,27.0,24.1,1.04,1.04,0.76,8.6,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.0383731629884565,0.3218906275328557
614,2023-06-16 12:41:08.502,0,0,0,0,9.99,10.05,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.32,26.67,27.0,24.1,1.04,1.05,0.73,7.8,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,2.958987749928589,0.2025073801504398
615,2023-06-16 12:41:08.802,0,0,0,0,9.99,10.05,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.11,34.32,26.67,27.02,24.1,1.04,1.05,0.73,7.8,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.141012250071412,26.90250738015044,2.958987749928589,0.2025073801504398
616,2023-06-16 12:41:09.001,0,0,0,0,10.02,10.03,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.29,26.67,27.02,24.1,1.04,1.05,0.71,7.01,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.0383731629884565,0.3218906275328557
617,2023-06-16 12:41:09.302,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.29,26.67,26.99,24.1,1.04,1.05,0.71,7.01,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
618,2023-06-16 12:41:09.503,0,0,0,0,10.03,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.31,26.67,26.99,24.1,1.04,1.05,0.71,6.4,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
619,2023-06-16 12:41:09.802,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.31,26.67,27.0,24.1,1.04,1.05,0.71,6.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
620,2023-06-16 12:41:10.101,0,0,0,0,10.03,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.09,34.29,26.68,27.0,24.1,1.04,1.05,0.72,6.38,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
621,2023-06-16 12:41:10.303,0,0,0,0,10.03,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.08,34.29,26.68,27.01,24.1,1.04,1.05,0.72,6.53,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
622,2023-06-16 12:41:10.603,0,0,0,0,10.02,10.03,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.08,34.27,26.66,27.0,24.1,1.04,1.05,0.72,6.64,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.0383731629884565,0.3218906275328557
623,2023-06-16 12:41:10.803,0,0,0,0,10.02,10.03,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.07,34.27,26.66,27.0,24.1,1.04,1.05,0.71,6.64,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.021890627532855,3.0383731629884565,0.3218906275328557
624,2023-06-16 12:41:11.103,0,0,0,0,10.03,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.07,34.28,26.67,27.01,24.1,1.04,1.04,0.71,6.51,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
625,2023-06-16 12:41:11.402,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.05,34.28,26.67,27.01,24.1,1.04,1.04,0.72,6.64,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
626,2023-06-16 12:41:11.602,0,0,0,0,10.03,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.05,34.26,26.67,27.0,24.1,1.04,1.05,0.71,6.64,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
627,2023-06-16 12:41:11.902,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.06,34.26,26.67,27.0,24.1,1.04,1.05,0.71,6.48,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
628,2023-06-16 12:41:12.102,0,0,0,0,9.99,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.06,34.25,26.66,27.01,24.1,1.04,1.05,0.7,6.57,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,3.0781093724671464,0.2025073801504398
629,2023-06-16 12:41:12.401,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,34.26,26.66,27.01,24.1,1.04,1.05,0.71,6.57,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
630,2023-06-16 12:41:12.702,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,34.26,26.68,27.0,24.1,1.04,1.05,0.71,6.28,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
631,2023-06-16 12:41:12.903,0,0,0,0,9.99,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,34.23,26.68,27.0,24.1,1.04,1.05,0.71,6.0,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,3.0781093724671464,0.2025073801504398
632,2023-06-16 12:41:13.201,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.04,34.23,26.66,26.99,24.1,1.04,1.05,0.71,6.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
633,2023-06-16 12:41:13.402,0,0,0,0,10.03,10.02,30.1,26.3,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.03,34.23,26.66,26.99,24.1,1.04,1.05,0.71,5.88,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
634,2023-06-16 12:41:13.802,0,0,0,0,10.03,10.01,30.1,26.3,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.03,34.23,26.66,26.99,24.1,1.04,1.05,0.71,6.06,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,3.1178746512796707,0.36162683701154563
635,2023-06-16 12:41:14.102,0,0,0,0,10.02,10.02,30.1,26.3,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.03,34.22,26.67,26.99,24.1,1.04,1.05,0.72,6.06,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
636,2023-06-16 12:41:14.302,0,0,0,0,10.02,10.02,30.1,26.3,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.03,34.22,26.67,26.99,24.1,1.04,1.05,0.72,6.56,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
637,2023-06-16 12:41:14.502,0,0,0,0,10.03,10.02,30.1,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.02,34.23,26.67,26.99,24.1,1.04,1.05,0.71,6.78,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.2616268370115442
638,2023-06-16 12:41:14.801,0,0,0,0,10.03,10.03,30.1,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.02,34.23,26.67,26.99,24.1,1.04,1.05,0.71,6.78,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.061626837011545,27.061626837011545,3.0383731629884565,0.2616268370115442
639,2023-06-16 12:41:15.102,0,0,0,0,10.03,10.02,30.1,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.01,34.22,26.67,26.99,24.1,1.03,1.04,0.71,6.97,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.2616268370115442
640,2023-06-16 12:41:15.403,0,0,0,0,10.02,10.02,30.1,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.01,34.22,26.67,26.99,24.1,1.03,1.04,0.67,6.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.22189062753285427
641,2023-06-16 12:41:15.602,0,0,0,0,9.99,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.01,34.21,26.67,26.99,24.1,1.03,1.04,0.62,6.83,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,3.0781093724671464,0.2025073801504398
642,2023-06-16 12:41:15.902,0,0,0,0,10.02,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.99,34.21,26.67,26.99,24.1,1.03,1.04,0.62,6.14,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,3.0781093724671464,0.3218906275328557
643,2023-06-16 12:41:16.101,0,0,0,0,10.03,10.02,30.1,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.99,34.2,26.68,27.0,24.1,1.03,1.04,0.61,5.13,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,3.0781093724671464,0.36162683701154563
644,2023-06-16 12:41:16.502,0,0,0,0,10.03,10.01,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,34.2,26.68,27.0,24.1,1.03,1.04,0.6,5.13,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,3.0178746512796693,0.36162683701154563
645,2023-06-16 12:41:16.703,0,0,0,0,10.02,10.02,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,34.2,26.68,26.99,24.1,1.04,1.04,0.6,4.33,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.3218906275328557
646,2023-06-16 12:41:16.902,0,0,0,0,10.02,10.02,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,34.19,26.68,26.99,24.1,1.04,1.04,0.59,4.32,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.3218906275328557
647,2023-06-16 12:41:17.202,0,0,0,0,10.03,10.02,30.0,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,34.19,26.66,26.99,24.1,1.04,1.04,0.6,4.32,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,2.978109372467145,0.36162683701154563
648,2023-06-16 12:41:17.402,0,0,0,0,10.02,10.01,30.0,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,34.19,26.66,26.99,24.1,1.04,1.04,0.6,4.46,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,3.0178746512796693,0.3218906275328557
649,2023-06-16 12:41:17.703,0,0,0,0,10.02,10.02,30.0,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,34.19,26.67,26.99,24.1,1.04,1.04,0.61,4.72,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.3218906275328557
650,2023-06-16 12:41:18.002,0,0,0,0,10.02,10.01,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,34.19,26.67,26.99,24.1,1.04,1.04,0.61,4.72,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,3.0178746512796693,0.22189062753285427
651,2023-06-16 12:41:18.201,0,0,0,0,9.99,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.97,34.19,26.67,26.98,24.1,1.04,1.05,0.61,4.86,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.978109372467145,0.10250738015043837
652,2023-06-16 12:41:18.501,0,0,0,0,10.02,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.96,34.18,26.66,26.98,24.1,1.04,1.05,0.62,5.01,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.22189062753285427
653,2023-06-16 12:41:18.701,0,0,0,0,10.03,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.96,34.18,26.66,26.98,24.1,1.03,1.04,0.61,5.01,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,2.978109372467145,0.2616268370115442
654,2023-06-16 12:41:19.002,0,0,0,0,9.99,10.02,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.96,34.17,26.66,26.98,24.1,1.03,1.04,0.61,5.41,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.978109372467145,0.2025073801504398
655,2023-06-16 12:41:19.202,0,0,0,0,10.02,10.01,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.96,34.17,26.66,26.99,24.1,1.03,1.04,0.61,5.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,3.0178746512796693,0.3218906275328557
656,2023-06-16 12:41:19.501,0,0,0,0,10.02,10.02,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.95,34.17,26.67,26.99,24.1,1.03,1.04,0.61,5.63,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.3218906275328557
657,2023-06-16 12:41:19.701,0,0,0,0,10.02,10.02,30.0,26.4,26.7,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.95,34.17,26.67,26.98,24.1,1.03,1.04,0.62,5.91,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.3218906275328557
658,2023-06-16 12:41:20.002,0,0,0,0,10.02,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.95,34.16,26.66,26.98,24.1,1.03,1.05,0.62,5.91,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.22189062753285427
659,2023-06-16 12:41:20.303,0,0,0,0,10.03,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.95,34.16,26.66,26.97,24.1,1.04,1.05,0.62,5.81,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,2.978109372467145,0.2616268370115442
660,2023-06-16 12:41:20.502,0,0,0,0,10.02,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,34.17,26.67,26.97,24.1,1.04,1.05,0.62,5.78,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.22189062753285427
661,2023-06-16 12:41:20.801,0,0,0,0,9.99,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,34.17,26.67,26.98,24.1,1.04,1.05,0.61,5.78,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.978109372467145,0.10250738015043837
662,2023-06-16 12:41:21.002,0,0,0,0,10.02,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,34.14,26.67,26.98,24.1,1.04,1.04,0.61,5.73,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.22189062753285427
663,2023-06-16 12:41:21.302,0,0,0,0,10.03,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.94,34.14,26.67,26.98,24.1,1.04,1.04,0.62,5.39,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.061626837011545,2.978109372467145,0.2616268370115442
664,2023-06-16 12:41:21.601,0,0,0,0,10.02,10.01,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,34.14,26.67,26.98,24.1,1.03,1.04,0.62,5.39,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,3.0178746512796693,0.22189062753285427
665,2023-06-16 12:41:21.801,0,0,0,0,9.99,10.02,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.93,34.14,26.67,26.98,24.1,1.03,1.04,0.62,5.21,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.978109372467145,0.10250738015043837
666,2023-06-16 12:41:22.101,0,0,0,0,9.99,10.01,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.93,34.14,26.67,26.97,24.1,1.03,1.04,0.62,5.2,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,3.0178746512796693,0.10250738015043837
667,2023-06-16 12:41:22.301,0,0,0,0,9.99,10.01,30.0,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,34.14,26.67,26.97,24.1,1.03,1.04,0.62,5.2,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,3.0178746512796693,0.10250738015043837
668,2023-06-16 12:41:22.502,0,0,0,0,9.99,10.02,30.0,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,34.13,26.67,26.97,24.1,1.03,1.04,0.62,5.26,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.978109372467145,0.10250738015043837
669,2023-06-16 12:41:22.902,0,0,0,0,10.02,10.02,30.0,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,34.13,26.67,26.97,24.1,1.03,1.04,0.62,5.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.978109372467145,0.22189062753285427
670,2023-06-16 12:41:23.102,0,0,0,0,10.03,10.01,30.0,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.92,34.13,26.66,26.98,24.1,1.03,1.04,0.62,5.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,3.0178746512796693,0.2616268370115442
671,2023-06-16 12:41:23.402,0,0,0,0,10.03,10.01,30.0,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,34.13,26.66,26.98,24.1,1.03,1.04,0.62,5.41,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,3.0178746512796693,0.2616268370115442
672,2023-06-16 12:41:23.602,0,0,0,0,10.02,10.02,29.9,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,34.14,26.66,26.98,24.1,1.03,1.04,0.62,5.38,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.8781093724671436,0.22189062753285427
673,2023-06-16 12:41:24.003,0,0,0,0,10.03,10.01,29.9,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,34.13,26.66,26.98,24.1,1.03,1.05,0.62,5.38,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,2.917874651279668,0.2616268370115442
674,2023-06-16 12:41:24.203,0,0,0,0,10.02,10.02,29.9,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,34.13,26.67,26.99,24.1,1.04,1.04,0.62,5.38,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.8781093724671436,0.22189062753285427
675,2023-06-16 12:41:24.502,0,0,0,0,9.99,10.02,29.9,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.91,34.13,26.67,26.99,24.1,1.04,1.04,0.62,5.38,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.8781093724671436,0.10250738015043837
676,2023-06-16 12:41:24.701,0,0,0,0,10.03,10.01,29.9,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.91,34.13,26.67,27.0,24.1,1.04,1.05,0.62,5.38,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.061626837011545,2.917874651279668,0.2616268370115442
677,2023-06-16 12:41:24.902,0,0,0,0,10.02,10.0,29.9,26.4,26.8,26.8,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,34.11,26.67,27.0,24.1,1.03,1.04,0.62,5.57,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,2.957669050126718,0.22189062753285427
678,2023-06-16 12:41:25.303,0,0,0,0,9.99,10.01,29.9,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,34.11,26.67,26.99,24.1,1.03,1.04,0.6,5.62,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,2.917874651279668,0.10250738015043837
679,2023-06-16 12:41:25.602,0,0,0,0,9.99,10.0,29.9,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.11,26.66,26.99,24.1,1.03,1.04,0.56,5.62,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,2.957669050126718,0.10250738015043837
680,2023-06-16 12:41:25.802,0,0,0,0,10.02,10.02,29.9,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.11,26.66,27.0,24.1,1.03,1.04,0.56,5.27,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.8781093724671436,0.22189062753285427
681,2023-06-16 12:41:26.002,0,0,0,0,10.02,10.02,29.9,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,34.11,26.66,26.99,24.1,1.03,1.04,0.56,4.9,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.8781093724671436,0.3218906275328557
682,2023-06-16 12:41:26.302,0,0,0,0,10.02,10.01,29.9,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.11,26.66,26.99,24.1,1.03,1.04,0.56,4.9,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,2.917874651279668,0.3218906275328557
683,2023-06-16 12:41:26.602,0,0,0,0,9.99,10.0,29.9,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.11,26.67,26.99,24.1,1.03,1.04,0.56,4.45,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,2.957669050126718,0.2025073801504398
684,2023-06-16 12:41:26.902,0,0,0,0,10.02,10.01,29.9,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.11,26.67,26.99,24.1,1.03,1.04,0.55,4.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,2.917874651279668,0.3218906275328557
685,2023-06-16 12:41:27.102,0,0,0,0,10.02,10.01,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.1,26.66,27.0,24.1,1.03,1.04,0.54,4.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,2.81787465127967,0.22189062753285427
686,2023-06-16 12:41:27.303,0,0,0,0,9.99,10.02,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.1,26.66,27.0,24.1,1.03,1.04,0.54,4.08,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.7781093724671457,0.10250738015043837
687,2023-06-16 12:41:27.601,0,0,0,0,10.02,10.02,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.88,34.1,26.67,27.01,24.1,1.03,1.04,0.54,4.02,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,27.021890627532855,2.7781093724671457,0.22189062753285427
688,2023-06-16 12:41:27.903,0,0,0,0,9.99,10.02,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.87,34.1,26.67,27.01,24.1,1.03,1.04,0.55,4.02,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,2.7781093724671457,0.10250738015043837
689,2023-06-16 12:41:28.202,0,0,0,0,10.02,10.0,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.87,34.09,26.68,27.01,24.1,1.03,1.04,0.55,4.12,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,2.85766905012672,0.22189062753285427
690,2023-06-16 12:41:28.402,0,0,0,0,9.99,10.01,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.86,34.08,26.68,27.01,24.1,1.03,1.04,0.55,4.27,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,2.81787465127967,0.10250738015043837
691,2023-06-16 12:41:28.603,0,0,0,0,9.99,10.0,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.86,34.08,26.67,27.01,24.1,1.03,1.04,0.55,4.27,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,26.90250738015044,2.85766905012672,0.10250738015043837
692,2023-06-16 12:41:28.903,0,0,0,0,10.02,10.06,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,34.09,26.67,27.01,24.1,1.03,1.04,0.56,4.38,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,27.180661554355424,27.021890627532855,2.6193384456445763,0.22189062753285427
693,2023-06-16 12:41:29.203,0,0,0,0,10.02,10.01,29.8,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,34.09,26.66,27.01,24.1,1.03,1.04,0.55,4.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,2.81787465127967,0.3218906275328557
694,2023-06-16 12:41:29.401,0,0,0,0,10.02,10.01,29.8,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,34.08,26.66,27.01,24.1,1.03,1.04,0.55,4.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,2.81787465127967,0.3218906275328557
695,2023-06-16 12:41:29.702,0,0,0,0,10.02,10.01,29.8,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.85,34.08,26.67,27.03,24.1,1.03,1.04,0.54,4.48,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,27.021890627532855,2.81787465127967,0.3218906275328557
696,2023-06-16 12:41:29.903,0,0,0,0,9.97,9.99,29.8,26.4,26.7,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,34.08,26.67,27.03,24.1,1.03,1.04,0.56,4.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.90250738015044,26.82277252400536,2.8974926198495616,0.12277252400535943
697,2023-06-16 12:41:30.103,0,0,0,0,10.02,10.0,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,34.08,26.66,27.02,24.1,1.03,1.04,0.56,4.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,27.021890627532855,2.85766905012672,0.22189062753285427
698,2023-06-16 12:41:30.503,0,0,0,0,9.99,10.01,29.8,26.4,26.8,26.7,0,0,23.5,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.84,34.06,26.66,27.02,24.1,1.03,1.04,0.56,4.33,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,2.81787465127967,0.10250738015043837
