,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
840,2023-06-16 12:42:07.702,0,0,0,0,9.94,9.96,29.3,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,33.72,26.65,27.06,24.1,1.04,1.07,0.81,9.75,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.517138864807908,-0.09704982096183201
841,2023-06-16 12:42:07.903,0,0,0,0,9.97,9.98,29.3,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,33.72,26.65,27.06,24.1,1.04,1.06,0.81,10.03,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.82277252400536,2.4373454114308863,0.022772524005358008
842,2023-06-16 12:42:08.102,0,0,0,0,9.99,9.96,29.3,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,33.72,26.66,27.06,24.1,1.04,1.06,0.81,9.77,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.90250738015044,2.517138864807908,0.10250738015043837
843,2023-06-16 12:42:08.403,0,0,0,0,9.97,9.94,29.3,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.48,33.72,26.66,27.06,24.1,1.05,1.06,0.81,9.77,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.597049820961832,0.022772524005358008
844,2023-06-16 12:42:08.702,0,0,0,0,9.97,9.96,29.3,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.48,33.72,26.66,27.04,24.1,1.05,1.07,0.81,10.07,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,2.517138864807908,0.12277252400535943
845,2023-06-16 12:42:09.003,0,0,0,0,9.99,9.94,29.3,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.5,33.72,26.66,27.04,24.1,1.05,1.07,0.81,10.09,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.597049820961832,0.2025073801504398
846,2023-06-16 12:42:09.203,0,0,0,0,9.94,9.96,29.3,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.5,33.72,26.66,27.07,24.1,1.05,1.06,0.81,10.09,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.517138864807908,0.0029501790381694093
847,2023-06-16 12:42:09.402,0,0,0,0,9.97,9.94,29.3,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,33.72,26.66,27.07,24.1,1.05,1.06,0.81,10.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.597049820961832,0.12277252400535943
848,2023-06-16 12:42:09.703,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.49,33.72,26.66,27.06,24.1,1.05,1.07,0.81,9.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
849,2023-06-16 12:42:10.002,0,0,0,0,9.97,9.96,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.48,33.7,26.66,27.06,24.1,1.05,1.06,0.81,9.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,2.4171388648079066,0.022772524005358008
850,2023-06-16 12:42:10.203,0,0,0,0,9.94,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.48,33.7,26.66,27.06,24.1,1.04,1.06,0.81,9.34,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.4970498209618306,-0.09704982096183201
851,2023-06-16 12:42:10.503,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.65,27.06,24.1,1.04,1.06,0.81,9.09,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
852,2023-06-16 12:42:10.702,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.65,27.05,24.1,1.04,1.06,0.81,9.09,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
853,2023-06-16 12:42:11.002,0,0,0,0,9.94,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.65,27.05,24.1,1.05,1.06,0.81,9.46,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.4970498209618306,-0.09704982096183201
854,2023-06-16 12:42:11.302,0,0,0,0,9.97,9.93,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.65,27.06,24.1,1.05,1.07,0.81,9.74,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.82277252400536,2.5370494915517945,0.022772524005358008
855,2023-06-16 12:42:11.503,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.66,27.06,24.1,1.04,1.07,0.81,9.74,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
856,2023-06-16 12:42:11.802,0,0,0,0,10.02,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.66,27.06,24.1,1.05,1.07,0.81,9.84,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,27.021890627532855,2.4970498209618306,0.22189062753285427
857,2023-06-16 12:42:12.001,0,0,0,0,9.92,9.96,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.65,27.06,24.1,1.05,1.06,0.81,9.84,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.62292130711006,2.4171388648079066,-0.17707869288993905
858,2023-06-16 12:42:12.203,0,0,0,0,9.94,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.47,33.69,26.65,27.05,24.1,1.04,1.06,0.81,9.67,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.4970498209618306,-0.09704982096183201
859,2023-06-16 12:42:12.602,0,0,0,0,9.97,9.96,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.46,33.69,26.64,27.05,24.1,1.04,1.06,0.81,9.59,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,2.4171388648079066,0.022772524005358008
860,2023-06-16 12:42:12.803,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.45,33.69,26.64,27.06,24.1,1.04,1.07,0.81,9.59,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
861,2023-06-16 12:42:13.101,0,0,0,0,9.97,9.96,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.45,33.7,26.65,27.06,24.1,1.04,1.07,0.81,9.7,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,2.4171388648079066,0.022772524005358008
862,2023-06-16 12:42:13.302,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.7,26.65,27.06,24.1,1.04,1.07,0.81,9.34,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
863,2023-06-16 12:42:13.602,0,0,0,0,9.94,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.68,26.65,27.06,24.1,1.04,1.07,0.82,9.34,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.4970498209618306,-0.09704982096183201
864,2023-06-16 12:42:13.901,0,0,0,0,9.97,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.68,26.65,27.06,24.1,1.05,1.06,0.82,9.31,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.4970498209618306,0.022772524005358008
865,2023-06-16 12:42:14.102,0,0,0,0,9.99,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.68,26.65,27.08,24.1,1.05,1.06,0.82,9.6,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.4970498209618306,0.10250738015043837
866,2023-06-16 12:42:14.401,0,0,0,0,9.97,9.96,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.68,26.65,27.08,24.1,1.05,1.07,0.82,9.6,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,2.4171388648079066,0.022772524005358008
867,2023-06-16 12:42:14.602,0,0,0,0,9.94,9.96,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.68,26.67,27.06,24.1,1.04,1.07,0.82,10.16,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.4171388648079066,-0.09704982096183201
868,2023-06-16 12:42:14.901,0,0,0,0,9.99,9.94,29.2,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.45,33.68,26.67,27.06,24.1,1.04,1.07,0.81,10.35,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.4970498209618306,0.10250738015043837
869,2023-06-16 12:42:15.201,0,0,0,0,9.99,9.96,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.45,33.68,26.66,27.06,24.1,1.04,1.05,0.77,10.35,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.90250738015044,2.3171388648079088,0.10250738015043837
870,2023-06-16 12:42:15.402,0,0,0,0,9.92,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.66,26.66,27.06,24.1,1.04,1.05,0.77,9.83,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.3970498209618327,-0.17707869288993905
871,2023-06-16 12:42:15.703,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.66,26.65,27.07,24.1,1.04,1.05,0.69,8.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
872,2023-06-16 12:42:15.902,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.43,33.66,26.65,27.07,24.1,1.04,1.05,0.67,8.96,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
873,2023-06-16 12:42:16.202,0,0,0,0,9.99,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.43,33.66,26.66,27.07,24.1,1.04,1.05,0.67,8.23,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.10250738015043837
874,2023-06-16 12:42:16.503,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.66,26.65,27.07,24.1,1.04,1.05,0.67,7.81,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
875,2023-06-16 12:42:16.702,0,0,0,0,9.94,9.96,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,33.66,26.65,27.07,24.1,1.04,1.05,0.66,7.81,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.3171388648079088,-0.09704982096183201
876,2023-06-16 12:42:17.002,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.67,26.65,27.07,24.1,1.04,1.05,0.66,7.51,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
877,2023-06-16 12:42:17.203,0,0,0,0,9.99,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.67,26.65,27.07,24.1,1.04,1.05,0.66,7.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.10250738015043837
878,2023-06-16 12:42:17.503,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.66,26.65,27.07,24.1,1.04,1.05,0.66,7.83,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
879,2023-06-16 12:42:17.804,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.66,26.65,27.07,24.1,1.04,1.05,0.66,7.89,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
880,2023-06-16 12:42:18.003,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.65,26.66,27.07,24.1,1.04,1.05,0.66,7.89,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
881,2023-06-16 12:42:18.303,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.65,26.66,27.07,24.1,1.04,1.05,0.66,7.86,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
882,2023-06-16 12:42:18.502,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.42,33.63,26.65,27.07,24.1,1.04,1.05,0.66,7.29,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
883,2023-06-16 12:42:18.902,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.63,26.65,27.07,24.1,1.04,1.05,0.66,6.99,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
884,2023-06-16 12:42:19.102,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.65,27.07,24.1,1.04,1.05,0.66,6.99,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
885,2023-06-16 12:42:19.402,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.65,27.07,24.1,1.04,1.05,0.66,6.97,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
886,2023-06-16 12:42:19.603,0,0,0,0,9.99,9.98,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.64,27.06,24.1,1.04,1.05,0.66,7.3,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.862654588569114,26.90250738015044,2.237345411430887,0.10250738015043837
887,2023-06-16 12:42:19.903,0,0,0,0,9.99,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.64,27.06,24.1,1.04,1.05,0.66,7.3,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.10250738015043837
888,2023-06-16 12:42:20.203,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.65,27.08,24.1,1.04,1.05,0.66,7.34,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
889,2023-06-16 12:42:20.503,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.65,27.08,24.1,1.04,1.05,0.66,7.32,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
890,2023-06-16 12:42:20.702,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.4,33.64,26.65,27.07,24.1,1.04,1.05,0.67,7.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
891,2023-06-16 12:42:20.902,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.63,26.65,27.07,24.1,1.04,1.05,0.67,7.27,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
892,2023-06-16 12:42:21.202,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.63,26.65,27.07,24.1,1.04,1.05,0.66,7.36,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
893,2023-06-16 12:42:21.501,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.62,26.63,27.07,24.1,1.04,1.05,0.66,7.36,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
894,2023-06-16 12:42:21.702,0,0,0,0,9.99,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.62,26.63,27.07,24.1,1.04,1.05,0.65,7.53,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.10250738015043837
895,2023-06-16 12:42:22.003,0,0,0,0,9.97,9.96,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.62,26.65,27.07,24.1,1.04,1.05,0.66,7.53,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.82277252400536,2.3171388648079088,0.022772524005358008
896,2023-06-16 12:42:22.202,0,0,0,0,9.97,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.62,26.65,27.06,24.1,1.04,1.05,0.66,7.45,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.3970498209618327,0.022772524005358008
897,2023-06-16 12:42:22.502,0,0,0,0,9.99,9.94,29.1,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.62,26.65,27.06,24.1,1.04,1.05,0.66,7.73,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.2025073801504398
898,2023-06-16 12:42:22.801,0,0,0,0,9.99,9.94,29.1,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.62,26.65,27.07,24.1,1.04,1.05,0.67,7.73,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.2025073801504398
899,2023-06-16 12:42:23.002,0,0,0,0,9.94,9.94,29.1,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.62,26.65,27.07,24.1,1.04,1.05,0.67,7.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,0.0029501790381694093
900,2023-06-16 12:42:23.302,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.62,26.65,27.07,24.1,1.04,1.05,0.66,7.89,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
901,2023-06-16 12:42:23.502,0,0,0,0,9.99,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.61,26.65,27.07,24.1,1.04,1.05,0.66,7.89,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.3970498209618327,0.10250738015043837
902,2023-06-16 12:42:23.803,0,0,0,0,9.94,9.96,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.61,26.65,27.09,24.1,1.04,1.05,0.66,7.84,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.3171388648079088,-0.09704982096183201
903,2023-06-16 12:42:24.103,0,0,0,0,9.94,9.94,29.1,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.37,33.62,26.64,27.08,24.1,1.04,1.05,0.66,7.81,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.3970498209618327,-0.09704982096183201
904,2023-06-16 12:42:24.302,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.62,26.64,27.08,24.1,1.04,1.05,0.66,7.81,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
905,2023-06-16 12:42:24.603,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.39,33.6,26.65,27.07,24.1,1.04,1.05,0.66,7.91,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
906,2023-06-16 12:42:24.802,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.6,26.65,27.07,24.1,1.04,1.05,0.67,7.83,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
907,2023-06-16 12:42:25.103,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,33.6,26.66,27.07,24.1,1.03,1.04,0.64,7.83,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
908,2023-06-16 12:42:25.401,0,0,0,0,9.99,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.36,33.6,26.66,27.07,24.1,1.03,1.04,0.64,7.66,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.2970498209618313,0.10250738015043837
909,2023-06-16 12:42:25.602,0,0,0,0,9.99,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.36,33.6,26.66,27.07,24.1,1.03,1.04,0.58,7.03,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.2970498209618313,0.10250738015043837
910,2023-06-16 12:42:25.802,0,0,0,0,9.97,9.93,29.0,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.37,33.6,26.66,27.07,24.1,1.03,1.04,0.58,7.03,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.82277252400536,2.337049491551795,0.12277252400535943
911,2023-06-16 12:42:26.102,0,0,0,0,9.97,9.94,29.0,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.37,33.6,26.64,27.07,24.1,1.03,1.04,0.57,6.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.12277252400535943
912,2023-06-16 12:42:26.402,0,0,0,0,9.94,9.94,29.0,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.6,26.64,27.07,24.1,1.03,1.04,0.57,6.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,0.0029501790381694093
913,2023-06-16 12:42:26.702,0,0,0,0,9.97,9.94,29.0,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.61,26.65,27.06,24.1,1.03,1.04,0.57,5.19,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.12277252400535943
914,2023-06-16 12:42:26.902,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.6,26.65,27.06,24.1,1.03,1.04,0.57,4.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
915,2023-06-16 12:42:27.202,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.6,26.66,27.06,24.1,1.03,1.04,0.57,4.99,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
916,2023-06-16 12:42:27.403,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.58,26.66,27.06,24.1,1.03,1.04,0.56,4.99,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
917,2023-06-16 12:42:27.801,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.58,26.66,27.08,24.1,1.03,1.04,0.56,5.43,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
918,2023-06-16 12:42:28.002,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.58,26.66,27.08,24.1,1.03,1.04,0.57,5.73,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
919,2023-06-16 12:42:28.201,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.35,33.58,26.66,27.06,24.1,1.03,1.04,0.58,5.73,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
920,2023-06-16 12:42:28.503,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.58,26.65,27.06,24.1,1.03,1.04,0.58,5.61,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
921,2023-06-16 12:42:28.702,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.58,26.65,27.07,24.1,1.03,1.04,0.57,5.43,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
922,2023-06-16 12:42:29.102,0,0,0,0,9.99,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.34,33.56,26.65,27.07,24.1,1.03,1.04,0.57,5.43,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.2970498209618313,0.10250738015043837
923,2023-06-16 12:42:29.401,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.56,26.65,27.06,24.1,1.03,1.04,0.57,5.43,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
924,2023-06-16 12:42:29.601,0,0,0,0,9.94,9.96,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.57,26.66,27.07,24.1,1.03,1.04,0.56,5.42,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.2171388648079073,-0.09704982096183201
925,2023-06-16 12:42:29.802,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.57,26.66,27.07,24.1,1.03,1.06,0.56,5.42,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
926,2023-06-16 12:42:30.101,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.58,26.66,27.07,24.1,1.03,1.06,0.56,5.43,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
927,2023-06-16 12:42:30.403,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.58,26.66,27.07,24.1,1.03,1.04,0.57,5.52,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
928,2023-06-16 12:42:30.703,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.56,26.65,27.08,24.1,1.03,1.04,0.57,5.52,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
929,2023-06-16 12:42:30.901,0,0,0,0,9.99,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.56,26.65,27.08,24.1,1.03,1.04,0.57,5.68,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.90250738015044,2.2970498209618313,0.10250738015043837
930,2023-06-16 12:42:31.102,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.56,26.64,27.06,24.1,1.03,1.04,0.57,5.78,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
931,2023-06-16 12:42:31.402,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.56,26.64,27.06,24.1,1.03,1.04,0.57,5.78,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
932,2023-06-16 12:42:31.702,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.56,26.66,27.07,24.1,1.04,1.04,0.55,5.67,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
933,2023-06-16 12:42:32.003,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.31,33.55,26.66,27.07,24.1,1.04,1.04,0.56,5.48,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
934,2023-06-16 12:42:32.202,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.31,33.55,26.65,27.07,24.1,1.04,1.04,0.56,5.48,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
935,2023-06-16 12:42:32.503,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.55,26.65,27.07,24.1,1.03,1.04,0.56,5.38,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
936,2023-06-16 12:42:32.703,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.55,26.66,27.07,24.1,1.03,1.04,0.56,5.38,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
937,2023-06-16 12:42:33.002,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.51,26.66,27.07,24.1,1.04,1.04,0.56,5.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
938,2023-06-16 12:42:33.202,0,0,0,0,9.94,9.96,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.33,33.51,26.65,27.08,24.1,1.04,1.04,0.57,5.57,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,26.70295017903817,2.2171388648079073,-0.09704982096183201
939,2023-06-16 12:42:33.501,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.48,26.65,27.08,24.1,1.04,1.04,0.56,5.57,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
940,2023-06-16 12:42:33.703,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.32,33.48,26.66,27.1,24.1,1.04,1.04,0.56,5.81,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
941,2023-06-16 12:42:34.003,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.46,26.65,27.1,24.1,1.04,1.04,0.55,5.75,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
942,2023-06-16 12:42:34.302,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.46,26.65,27.08,24.1,1.04,1.05,0.56,5.75,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
943,2023-06-16 12:42:34.503,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.31,33.44,26.65,27.08,24.1,1.04,1.04,0.56,5.48,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
944,2023-06-16 12:42:34.802,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.31,33.44,26.65,27.09,24.1,1.04,1.04,0.57,5.34,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
945,2023-06-16 12:42:35.002,0,0,0,0,9.94,9.93,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.41,26.65,27.08,24.1,1.04,1.06,0.57,5.34,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.70295017903817,2.337049491551795,-0.09704982096183201
946,2023-06-16 12:42:35.301,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.41,26.65,27.08,24.1,1.04,1.06,0.57,5.37,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
947,2023-06-16 12:42:35.601,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.38,26.65,27.09,24.1,1.04,1.06,0.62,5.98,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
948,2023-06-16 12:42:35.802,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.38,26.65,27.09,24.1,1.04,1.05,0.65,5.98,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
949,2023-06-16 12:42:36.103,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,33.35,26.65,27.1,24.1,1.04,1.05,0.65,6.83,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
950,2023-06-16 12:42:36.303,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.29,33.35,26.65,27.1,24.1,1.04,1.05,0.66,7.46,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
951,2023-06-16 12:42:36.602,0,0,0,0,9.97,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.29,33.34,26.64,27.08,24.1,1.04,1.05,0.66,7.46,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.2970498209618313,0.022772524005358008
952,2023-06-16 12:42:36.902,0,0,0,0,9.97,9.93,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.29,33.34,26.64,27.08,24.1,1.04,1.05,0.66,7.63,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.82277252400536,2.337049491551795,0.022772524005358008
953,2023-06-16 12:42:37.102,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.29,33.32,26.64,27.07,24.1,1.04,1.05,0.66,7.29,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
954,2023-06-16 12:42:37.402,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.28,33.32,26.64,27.07,24.1,1.04,1.05,0.66,7.29,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
955,2023-06-16 12:42:37.602,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.28,33.31,26.65,27.09,24.1,1.04,1.05,0.65,7.23,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
956,2023-06-16 12:42:37.901,0,0,0,0,9.92,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,33.3,26.65,27.09,24.1,1.04,1.05,0.64,7.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.2970498209618313,-0.17707869288993905
957,2023-06-16 12:42:38.202,0,0,0,0,9.92,9.93,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,33.3,26.65,27.08,24.1,1.04,1.06,0.64,7.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.337049491551795,-0.17707869288993905
958,2023-06-16 12:42:38.401,0,0,0,0,9.94,9.94,29.0,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.26,33.28,26.65,27.08,24.1,1.04,1.06,0.65,7.18,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.2970498209618313,-0.09704982096183201
959,2023-06-16 12:42:38.702,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.26,33.28,26.63,27.09,24.1,1.04,1.05,0.66,7.18,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
960,2023-06-16 12:42:38.902,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,33.28,26.63,27.09,24.1,1.04,1.06,0.66,6.96,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
961,2023-06-16 12:42:39.201,0,0,0,0,9.97,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,33.28,26.65,27.09,24.1,1.04,1.06,0.66,7.07,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.022772524005358008
962,2023-06-16 12:42:39.502,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.25,33.29,26.65,27.09,24.1,1.04,1.06,0.66,7.07,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
963,2023-06-16 12:42:39.701,0,0,0,0,9.92,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.25,33.29,26.64,27.09,24.1,1.04,1.06,0.66,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.19704982096183,-0.17707869288993905
964,2023-06-16 12:42:40.001,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.24,33.27,26.64,27.09,24.1,1.04,1.06,0.65,7.76,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
965,2023-06-16 12:42:40.202,0,0,0,0,9.92,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.24,33.27,26.65,27.09,24.1,1.04,1.06,0.66,7.76,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.19704982096183,-0.07707869288993763
966,2023-06-16 12:42:40.603,0,0,0,0,9.94,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.21,33.27,26.65,27.09,24.1,1.04,1.06,0.66,7.83,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,0.0029501790381694093
967,2023-06-16 12:42:40.801,0,0,0,0,9.97,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.21,33.27,26.65,27.11,24.1,1.04,1.06,0.66,7.98,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.12277252400535943
968,2023-06-16 12:42:41.102,0,0,0,0,9.97,9.93,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.18,33.26,26.65,27.11,24.1,1.04,1.05,0.66,7.98,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.82277252400536,2.237049491551794,0.12277252400535943
969,2023-06-16 12:42:41.303,0,0,0,0,9.97,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.17,33.26,26.65,27.11,24.1,1.04,1.05,0.66,7.67,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.12277252400535943
970,2023-06-16 12:42:41.602,0,0,0,0,9.92,9.93,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.17,33.24,26.65,27.1,24.1,1.04,1.05,0.66,7.58,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.237049491551794,-0.07707869288993763
971,2023-06-16 12:42:41.902,0,0,0,0,9.94,9.93,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.16,33.24,26.65,27.1,24.1,1.04,1.05,0.66,7.58,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.70295017903817,2.237049491551794,0.0029501790381694093
972,2023-06-16 12:42:42.201,0,0,0,0,9.92,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.16,33.25,26.65,27.1,24.1,1.04,1.05,0.66,7.53,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.19704982096183,-0.07707869288993763
973,2023-06-16 12:42:42.403,0,0,0,0,9.94,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.14,33.22,26.65,27.1,24.1,1.04,1.05,0.65,7.58,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,0.0029501790381694093
974,2023-06-16 12:42:42.603,0,0,0,0,9.97,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.14,33.22,26.64,27.11,24.1,1.04,1.05,0.66,7.66,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.12277252400535943
975,2023-06-16 12:42:42.902,0,0,0,0,9.97,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.11,33.22,26.64,27.11,24.1,1.04,1.05,0.66,7.66,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.12277252400535943
976,2023-06-16 12:42:43.203,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.11,33.22,26.64,27.11,24.1,1.04,1.05,0.66,7.28,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
977,2023-06-16 12:42:43.402,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.09,33.24,26.64,27.11,24.1,1.04,1.05,0.66,7.28,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
978,2023-06-16 12:42:43.703,0,0,0,0,9.97,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.09,33.24,26.65,27.11,24.1,1.04,1.06,0.66,7.19,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.022772524005358008
979,2023-06-16 12:42:43.903,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,33.25,26.65,27.11,24.1,1.04,1.06,0.66,7.14,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
980,2023-06-16 12:42:44.203,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,33.25,26.64,27.11,24.1,1.04,1.05,0.65,7.14,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
