,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
981,2023-06-16 12:42:44.503,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.06,33.25,26.64,27.11,24.1,1.04,1.05,0.65,7.52,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
982,2023-06-16 12:42:44.703,0,0,0,0,9.97,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.06,33.25,26.64,27.11,24.1,1.05,1.05,0.65,7.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.82277252400536,2.19704982096183,0.12277252400535943
983,2023-06-16 12:42:45.002,0,0,0,0,9.94,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.05,33.27,26.64,27.11,24.1,1.05,1.07,0.66,7.8,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,0.0029501790381694093
984,2023-06-16 12:42:45.203,0,0,0,0,9.94,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.05,33.27,26.64,27.1,24.1,1.05,1.07,0.66,7.52,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,0.0029501790381694093
985,2023-06-16 12:42:45.503,0,0,0,0,9.94,9.94,28.9,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.03,33.27,26.65,27.1,24.1,1.05,1.07,0.75,7.75,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,0.0029501790381694093
986,2023-06-16 12:42:45.803,0,0,0,0,9.94,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.03,33.27,26.65,27.1,24.1,1.05,1.07,0.79,7.75,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.70295017903817,2.137049491551796,-0.09704982096183201
987,2023-06-16 12:42:46.002,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.02,33.28,26.63,27.1,24.1,1.05,1.07,0.79,8.22,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
988,2023-06-16 12:42:46.303,0,0,0,0,9.92,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.02,33.28,26.63,27.12,24.1,1.05,1.07,0.8,8.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.137049491551796,-0.17707869288993905
989,2023-06-16 12:42:46.503,0,0,0,0,9.94,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,33.28,26.65,27.12,24.1,1.05,1.07,0.81,8.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.70295017903817,2.137049491551796,-0.09704982096183201
990,2023-06-16 12:42:46.801,0,0,0,0,9.94,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,33.28,26.65,27.09,24.1,1.05,1.07,0.81,9.55,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.70295017903817,2.137049491551796,-0.09704982096183201
991,2023-06-16 12:42:47.101,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.29,26.64,27.09,24.1,1.05,1.07,0.81,9.64,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
992,2023-06-16 12:42:47.302,0,0,0,0,9.94,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.29,26.64,27.1,24.1,1.05,1.07,0.81,9.64,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.19704982096183,-0.09704982096183201
993,2023-06-16 12:42:47.601,0,0,0,0,9.92,9.94,28.9,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.28,26.64,27.09,24.1,1.05,1.07,0.82,9.75,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.19704982096183,-0.17707869288993905
994,2023-06-16 12:42:47.802,0,0,0,0,9.94,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.28,26.64,27.09,24.1,1.05,1.07,0.81,9.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,-0.09704982096183201
995,2023-06-16 12:42:48.202,0,0,0,0,9.94,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.28,26.65,27.11,24.1,1.05,1.07,0.81,9.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,-0.09704982096183201
996,2023-06-16 12:42:48.402,0,0,0,0,9.94,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.29,26.65,27.11,24.1,1.05,1.07,0.81,9.51,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,-0.09704982096183201
997,2023-06-16 12:42:48.702,0,0,0,0,9.92,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.29,26.65,27.12,24.1,1.05,1.07,0.81,9.47,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.137049491551796,-0.17707869288993905
998,2023-06-16 12:42:48.902,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.29,26.65,27.12,24.1,1.05,1.07,0.81,9.47,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
999,2023-06-16 12:42:49.203,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.29,26.65,27.1,24.1,1.05,1.07,0.81,9.74,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1000,2023-06-16 12:42:49.502,0,0,0,0,9.92,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.28,26.65,27.1,24.1,1.05,1.07,0.81,9.75,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.137049491551796,-0.17707869288993905
1001,2023-06-16 12:42:49.801,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.28,26.64,27.11,24.1,1.05,1.07,0.81,9.75,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1002,2023-06-16 12:42:50.002,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.27,26.65,27.11,24.1,1.05,1.07,0.81,9.97,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1003,2023-06-16 12:42:50.203,0,0,0,0,9.9,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.27,26.65,27.11,24.1,1.05,1.07,0.8,9.66,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.542774104100545,2.137049491551796,-0.257225895899456
1004,2023-06-16 12:42:50.502,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.26,26.66,27.11,24.1,1.05,1.07,0.8,9.66,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1005,2023-06-16 12:42:50.802,0,0,0,0,9.94,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.26,26.66,27.11,24.1,1.05,1.07,0.8,9.54,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,-0.09704982096183201
1006,2023-06-16 12:42:51.102,0,0,0,0,9.94,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,33.26,26.65,27.11,24.1,1.05,1.07,0.81,8.95,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,-0.09704982096183201
1007,2023-06-16 12:42:51.301,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,33.26,26.65,27.1,24.1,1.05,1.07,0.81,8.95,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1008,2023-06-16 12:42:51.502,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.23,26.64,27.1,24.1,1.05,1.07,0.81,8.89,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1009,2023-06-16 12:42:51.802,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,33.23,26.64,27.1,24.1,1.05,1.07,0.81,8.91,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1010,2023-06-16 12:42:52.102,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.01,33.25,26.64,27.11,24.1,1.05,1.07,0.81,8.91,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1011,2023-06-16 12:42:52.402,0,0,0,0,9.9,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.25,26.64,27.11,24.1,1.05,1.07,0.79,9.28,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.15722589589945457
1012,2023-06-16 12:42:52.602,0,0,0,0,9.92,9.92,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.24,26.66,27.1,24.1,1.05,1.07,0.79,9.11,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.62292130711006,2.177078692889939,-0.07707869288993763
1013,2023-06-16 12:42:52.901,0,0,0,0,9.92,9.93,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.24,26.66,27.1,24.1,1.05,1.06,0.79,9.11,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.137049491551796,-0.07707869288993763
1014,2023-06-16 12:42:53.102,0,0,0,0,9.94,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.21,26.64,27.11,24.1,1.05,1.06,0.79,9.09,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,0.0029501790381694093
1015,2023-06-16 12:42:53.502,0,0,0,0,9.9,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.22,26.64,27.11,24.1,1.05,1.06,0.81,9.36,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.15722589589945457
1016,2023-06-16 12:42:53.703,0,0,0,0,9.9,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.0,33.22,26.63,27.1,24.1,1.05,1.07,0.81,9.36,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.15722589589945457
1017,2023-06-16 12:42:53.903,0,0,0,0,9.92,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.2,26.63,27.1,24.1,1.05,1.07,0.81,9.59,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.07707869288993763
1018,2023-06-16 12:42:54.203,0,0,0,0,9.94,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.2,26.64,27.1,24.1,1.05,1.07,0.81,9.49,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,0.0029501790381694093
1019,2023-06-16 12:42:54.402,0,0,0,0,9.9,9.94,28.8,26.5,26.7,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.21,26.65,27.1,24.1,1.05,1.07,0.8,9.49,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.15722589589945457
1020,2023-06-16 12:42:54.801,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.21,26.65,27.11,24.1,1.05,1.07,0.8,9.54,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1021,2023-06-16 12:42:55.102,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.99,33.19,26.65,27.1,24.1,1.05,1.08,0.8,9.73,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1022,2023-06-16 12:42:55.302,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,33.19,26.65,27.1,24.1,1.05,1.08,0.89,9.73,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1023,2023-06-16 12:42:55.501,0,0,0,0,9.9,9.92,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,33.19,26.65,27.11,24.1,1.05,1.08,0.89,10.43,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.542774104100545,2.177078692889939,-0.257225895899456
1024,2023-06-16 12:42:55.901,0,0,0,0,9.92,9.93,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.97,33.19,26.65,27.11,24.1,1.05,1.08,0.99,10.83,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.662950508448205,26.62292130711006,2.137049491551796,-0.17707869288993905
1025,2023-06-16 12:42:56.101,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.97,33.21,26.66,27.11,24.1,1.06,1.13,1.21,10.83,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1026,2023-06-16 12:42:56.301,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.97,33.21,26.66,27.11,24.1,1.08,1.13,1.21,11.23,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1027,2023-06-16 12:42:56.601,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.97,33.19,26.65,27.1,24.1,1.08,1.16,2.04,11.86,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1028,2023-06-16 12:42:56.802,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,33.19,26.65,27.1,24.1,1.1,1.18,2.04,11.86,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1029,2023-06-16 12:42:57.002,0,0,0,0,9.92,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,33.19,26.64,27.11,24.1,1.1,1.18,3.21,12.09,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.62292130711006,2.097049820961832,-0.17707869288993905
1030,2023-06-16 12:42:57.502,0,0,0,0,9.94,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,33.19,26.64,27.11,24.1,1.1,1.17,4.42,12.09,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.70295017903817,2.097049820961832,-0.09704982096183201
1031,2023-06-16 12:42:57.602,0,0,0,0,9.9,9.94,28.8,26.5,26.8,26.6,0,0,23.5,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,33.2,26.64,27.11,24.1,1.1,1.18,4.42,13.96,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.542774104100545,2.097049820961832,-0.257225895899456
1032,2023-06-16 12:42:57.902,0,0,0,0,9.85,9.94,28.8,26.5,26.8,26.6,0,1,23.5,1.5,29.0,14.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,33.2,26.64,27.11,24.1,1.09,1.18,5.7,20.16,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.70295017903817,26.341885651580412,2.097049820961832,-0.4581143484195884
1033,2023-06-16 12:42:58.102,0,0,0,0,9.97,9.92,28.8,26.5,26.8,26.6,200,1,23.5,13.5,29.0,57.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.96,33.2,26.65,27.1,24.1,1.09,1.17,6.26,20.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,26.62292130711006,26.82277252400536,2.177078692889939,0.022772524005358008
1034,2023-06-16 12:42:58.502,0,0,0,0,10.09,9.69,28.8,26.5,26.8,26.6,550,1,23.0,18.5,29.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.21,26.65,27.1,24.1,1.1,1.17,6.26,20.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,25.69397775174832,27.299436459533922,3.10602224825168,0.49943645953392135
1035,2023-06-16 12:42:58.703,0,0,0,0,10.21,9.43,28.8,26.5,26.8,26.6,850,1,23.0,21.0,29.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.21,26.64,27.1,24.1,1.1,1.17,16.94,20.11,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,24.62419495167711,27.77196472253746,4.175805048322889,0.9719647225374608
1036,2023-06-16 12:42:59.002,0,0,0,0,10.28,9.3,28.8,26.5,26.8,26.6,1250,1,23.0,15.5,30.0,39.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.19,26.64,27.1,24.1,1.1,1.17,23.17,20.13,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,24.081174433227545,28.04573002260753,4.7188255667724555,1.2457300226075283
1037,2023-06-16 12:42:59.201,0,0,0,0,10.26,9.19,28.8,26.5,26.8,26.6,1450,1,23.0,17.0,30.0,39.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.19,26.65,27.1,24.1,1.09,1.18,20.61,20.13,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,23.617329689875135,27.967651070302168,5.182670310124866,1.167651070302167
1038,2023-06-16 12:42:59.401,0,0,0,0,10.35,9.08,28.8,26.5,26.8,26.6,1650,1,23.0,20.5,30.0,40.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,33.19,26.64,27.1,24.1,1.09,1.18,20.61,20.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,23.149393687447855,28.318133157046475,5.650606312552146,1.5181331570464742
1039,2023-06-16 12:42:59.802,0,0,0,0,10.38,8.86,28.8,26.5,26.8,26.6,2150,1,23.0,27.0,30.0,44.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,33.19,26.64,27.09,24.1,1.09,1.17,21.52,20.43,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,22.20089649987375,28.43446434986521,6.599103500126251,1.6344643498652083
1040,2023-06-16 12:43:00.002,0,0,0,0,10.35,8.72,28.8,26.5,26.8,26.6,2550,1,22.5,30.5,30.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,33.18,26.64,27.09,24.1,1.09,1.17,21.52,20.43,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,21.588270312867905,28.318133157046475,7.211729687132095,1.5181331570464742
1041,2023-06-16 12:43:00.301,0,0,0,0,10.45,8.52,28.8,26.5,26.8,26.6,2800,1,22.5,31.5,30.0,44.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,33.18,26.64,27.12,24.1,1.1,1.17,26.46,20.62,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,20.700435551931605,28.704949257782516,8.099564448068396,1.9049492577825156
1042,2023-06-16 12:43:00.603,0,0,0,0,10.47,8.26,28.8,26.5,26.8,26.6,2950,1,22.5,34.5,30.0,45.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.18,26.64,27.09,24.1,1.1,1.17,32.71,20.57,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,19.52306443653538,28.781986844953508,9.276935563464622,1.9819868449535072
1043,2023-06-16 12:43:00.902,0,0,0,0,10.62,7.98,28.8,26.5,26.8,26.7,3150,1,22.5,38.0,31.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.18,26.64,27.09,24.1,1.1,1.17,35.69,20.57,56.46,0.0,0.0,1,0.0,0.0,0.0,0.0,18.224257162828394,29.356360305697137,10.575742837171607,2.5563603056971367
1044,2023-06-16 12:43:01.102,0,0,0,0,10.71,7.74,28.8,26.5,26.8,26.7,3300,0,22.5,41.0,31.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.18,26.65,27.1,24.1,1.09,1.17,35.69,20.44,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,17.08404294747197,29.698138180557976,11.71595705252803,2.898138180557975
1045,2023-06-16 12:43:01.404,0,0,0,0,11.17,7.4,28.8,26.5,26.8,26.7,3300,0,22.5,41.5,31.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.18,26.65,27.1,24.1,1.09,1.18,40.04,20.38,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,15.423326781247113,31.412898316217763,13.376673218752888,4.612898316217763
1046,2023-06-16 12:43:01.602,0,0,0,0,11.24,7.05,28.8,26.5,26.8,26.7,3300,0,22.5,40.5,31.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,33.17,26.63,27.1,24.1,1.1,1.18,44.03,20.38,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,13.653973313104075,31.66928469859863,15.146026686895926,4.86928469859863
1047,2023-06-16 12:43:01.901,0,0,0,0,11.27,6.69,28.8,26.5,26.8,27.0,3300,0,22.5,39.5,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.92,33.17,26.63,27.1,24.1,1.1,1.18,44.03,20.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,11.76514119857444,31.778806903342684,17.03485880142556,4.978806903342683
1048,2023-06-16 12:43:02.202,0,0,0,0,11.29,6.09,28.8,26.5,26.8,27.0,3350,0,22.5,38.5,31.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.92,33.16,26.65,27.09,24.1,1.1,1.18,43.99,20.45,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,31.851703218033492,20.356962005601577,5.0517032180334915
1049,2023-06-16 12:43:02.301,0,0,0,0,11.24,5.86,28.8,26.5,26.8,27.0,3400,0,22.5,38.5,31.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,33.16,26.65,27.09,24.1,1.1,1.18,43.99,20.45,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,31.66928469859863,21.694748776935956,4.86928469859863
1050,2023-06-16 12:43:02.702,0,0,0,0,11.31,5.12,28.8,26.5,26.8,27.0,3500,0,22.5,38.0,31.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,33.16,26.65,27.09,24.1,1.1,1.18,42.89,20.27,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,31.924505082464066,26.281789496025898,5.124505082464065
1051,2023-06-16 12:43:02.902,0,0,0,0,11.31,4.88,28.8,26.5,26.8,27.5,3550,0,22.5,38.0,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,33.15,26.65,27.09,24.1,1.1,1.17,42.03,20.12,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,31.924505082464066,27.87507168299128,5.124505082464065
1052,2023-06-16 12:43:03.202,0,0,0,0,11.41,4.63,28.8,26.5,26.8,27.5,3650,0,22.5,38.0,31.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.93,33.15,26.64,27.09,24.1,1.1,1.18,42.03,20.12,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,32.287107760507126,29.5980122489264,5.487107760507126
1053,2023-06-16 12:43:03.502,0,0,0,0,11.58,4.47,28.8,26.5,26.8,27.5,3750,0,22.5,39.0,31.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.15,26.64,27.09,24.1,1.1,1.18,41.36,20.19,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,32.89823050787942,30.73740961826336,6.098230507879418
1054,2023-06-16 12:43:03.702,0,0,0,0,12.51,4.38,28.8,26.5,26.8,27.5,3800,0,22.5,39.0,31.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.15,26.64,27.1,24.1,1.1,1.17,41.65,20.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,36.130015850540076,31.39174718016425,9.330015850540075
1055,2023-06-16 12:43:03.902,0,0,0,0,12.85,4.33,28.7,26.5,26.8,28.2,3850,0,22.5,39.5,31.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.14,26.64,27.1,24.1,1.09,1.17,41.65,20.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,37.26762928474608,31.659614390858007,10.467629284746078
1056,2023-06-16 12:43:04.202,0,0,0,0,12.97,4.3,28.7,26.5,26.8,28.2,3850,0,22.5,39.5,31.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.14,26.64,27.1,24.1,1.1,1.17,42.28,20.27,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,37.66388121979554,31.88185950933008,10.863881219795541
1057,2023-06-16 12:43:04.401,0,0,0,0,13.04,4.24,28.7,26.5,26.8,28.2,3850,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.14,26.64,27.1,24.1,1.1,1.17,42.84,20.27,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,37.89379105503167,32.32984708171996,11.09379105503167
1058,2023-06-16 12:43:04.703,0,0,0,0,13.09,4.2,28.7,26.5,26.8,28.2,3850,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.14,26.64,27.09,24.1,1.1,1.17,42.84,20.36,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,38.057460185801745,32.63114321950458,11.257460185801744
1059,2023-06-16 12:43:05.002,0,0,0,0,13.16,4.16,28.8,26.6,26.8,28.2,3850,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.1,26.64,27.09,24.1,1.1,1.17,43.08,20.29,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.285830373119495,33.03459132359619,11.485830373119494
1060,2023-06-16 12:43:05.201,0,0,0,0,13.16,4.13,28.8,26.6,26.8,28.2,3850,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.91,33.1,26.64,27.1,24.1,1.09,1.17,43.29,20.29,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,38.285830373119495,33.2636117778017,11.485830373119494
1061,2023-06-16 12:43:05.502,0,0,0,0,13.24,4.13,28.8,26.6,26.8,28.8,3850,0,22.5,40.0,31.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,33.04,26.63,27.1,24.1,1.1,1.17,43.29,20.43,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,38.5457393074326,33.2636117778017,11.745739307432597
1062,2023-06-16 12:43:05.702,0,0,0,0,13.26,4.12,28.8,26.6,26.8,28.8,3850,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,33.04,26.63,27.11,24.1,1.1,1.18,43.29,20.2,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,38.6105369537533,33.3402282739916,11.810536953753296
1063,2023-06-16 12:43:06.102,0,0,0,0,13.26,4.15,28.8,26.6,26.8,28.8,3850,0,22.5,40.0,31.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,32.95,26.65,27.11,24.1,1.1,1.17,43.29,20.2,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,38.6105369537533,33.11079389446648,11.810536953753296
1064,2023-06-16 12:43:06.302,0,0,0,0,13.28,4.15,28.8,26.6,26.8,29.4,3850,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.88,32.95,26.65,27.1,24.1,1.09,1.17,43.29,20.07,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,38.67526313985894,33.11079389446648,11.87526313985894
1065,2023-06-16 12:43:06.601,0,0,0,0,13.36,4.16,28.8,26.6,26.8,29.4,3800,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.88,32.83,26.64,27.11,24.1,1.09,1.17,43.33,19.95,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.93345699008182,33.03459132359619,12.133456990081822
1066,2023-06-16 12:43:06.801,0,0,0,0,13.36,4.15,28.8,26.6,26.9,29.4,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.86,32.83,26.64,27.11,24.1,1.1,1.18,43.29,19.95,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,38.93345699008182,33.11079389446648,12.033456990081824
1067,2023-06-16 12:43:07.001,0,0,0,0,13.36,4.16,28.8,26.6,26.9,29.4,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.86,32.71,26.66,27.1,24.1,1.1,1.17,43.29,19.72,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.93345699008182,33.03459132359619,12.033456990081824
1068,2023-06-16 12:43:07.401,0,0,0,0,13.38,4.16,28.8,26.6,26.9,30.0,3800,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.8,32.71,26.66,27.1,24.1,1.1,1.17,43.31,19.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.99782864934713,33.03459132359619,12.097828649347129
1069,2023-06-16 12:43:07.501,0,0,0,0,13.36,4.16,28.8,26.6,26.9,30.0,3800,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.8,32.59,26.66,27.09,24.1,1.1,1.17,43.26,19.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,38.93345699008182,33.03459132359619,12.033456990081824
1070,2023-06-16 12:43:07.902,0,0,0,0,13.4,4.18,28.8,26.6,26.9,30.0,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,32.59,26.66,27.09,24.1,1.1,1.17,43.26,19.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.0621299527329,32.882595993849165,12.162129952732904
1071,2023-06-16 12:43:08.102,0,0,0,0,13.4,4.16,28.8,26.6,26.9,30.0,3800,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,32.48,26.65,27.09,24.1,1.1,1.17,43.27,20.09,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.0621299527329,33.03459132359619,12.162129952732904
1072,2023-06-16 12:43:08.301,0,0,0,0,13.4,4.18,28.8,26.6,26.9,30.5,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.67,32.48,26.65,27.09,24.1,1.09,1.17,43.24,20.09,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.0621299527329,32.882595993849165,12.162129952732904
1073,2023-06-16 12:43:08.701,0,0,0,0,13.4,4.17,28.8,26.6,26.9,30.5,3800,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.67,32.38,26.64,27.09,24.1,1.1,1.17,43.24,20.32,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,39.0621299527329,32.95852555072206,12.162129952732904
1074,2023-06-16 12:43:08.901,0,0,0,0,13.45,4.16,28.8,26.6,26.9,30.5,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,32.28,26.64,27.09,24.1,1.1,1.17,43.22,20.23,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.222576592799726,33.03459132359619,12.322576592799727
1075,2023-06-16 12:43:09.202,0,0,0,0,13.4,4.18,28.8,26.6,26.9,30.5,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,32.28,26.64,27.09,24.1,1.1,1.18,43.22,20.23,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.0621299527329,32.882595993849165,12.162129952732904
1076,2023-06-16 12:43:09.501,0,0,0,0,13.48,4.19,28.9,26.7,27.0,30.5,3800,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.45,32.16,26.64,27.09,24.1,1.1,1.18,43.25,20.01,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,39.318635224215484,32.90680207486499,12.318635224215484
1077,2023-06-16 12:43:09.802,0,0,0,0,13.43,4.19,28.9,26.7,27.0,31.0,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.45,32.16,26.65,27.09,24.1,1.1,1.17,43.22,19.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,39.15845038713792,32.90680207486499,12.158450387137918
1078,2023-06-16 12:43:09.902,0,0,0,0,13.4,4.2,28.9,26.7,27.0,31.0,3750,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.09,26.63,27.09,24.1,1.1,1.17,43.22,19.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.0621299527329,32.831143219504575,12.062129952732903
1079,2023-06-16 12:43:10.302,0,0,0,0,13.45,4.2,29.0,26.8,27.0,31.0,3750,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,32.09,26.63,27.08,24.1,1.1,1.17,43.22,19.94,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.222576592799726,32.93114321950458,12.222576592799726
1080,2023-06-16 12:43:10.502,0,0,0,0,13.4,4.24,29.0,26.8,27.0,31.0,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.23,32.0,26.64,27.08,24.1,1.1,1.18,43.29,20.04,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,39.0621299527329,32.62984708171996,12.062129952732903
1081,2023-06-16 12:43:10.801,0,0,0,0,13.4,4.24,29.0,26.8,27.0,31.5,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.23,32.0,26.64,27.08,24.1,1.1,1.17,43.19,20.04,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,39.0621299527329,32.62984708171996,12.062129952732903
1082,2023-06-16 12:43:11.102,0,0,0,0,13.4,4.24,29.0,26.8,27.0,31.5,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.11,31.9,26.64,27.08,24.1,1.1,1.17,43.19,20.06,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,39.0621299527329,32.62984708171996,12.062129952732903
1083,2023-06-16 12:43:11.402,0,0,0,0,13.4,4.26,29.1,26.8,27.1,31.5,3750,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,31.9,26.64,27.08,24.1,1.1,1.17,43.18,20.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.0621299527329,32.57999474068564,11.962129952732901
1084,2023-06-16 12:43:11.602,0,0,0,0,13.4,4.28,29.1,26.8,27.1,31.5,3750,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,31.79,26.65,27.08,24.1,1.1,1.18,43.29,20.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,39.0621299527329,32.430666997725474,11.962129952732901
1085,2023-06-16 12:43:11.903,0,0,0,0,13.4,4.29,29.1,26.8,27.1,32.0,3750,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.92,31.79,26.65,27.08,24.1,1.1,1.17,43.29,20.17,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,39.0621299527329,32.356198490966996,11.962129952732901
1086,2023-06-16 12:43:12.101,0,0,0,0,13.48,4.32,29.1,26.8,27.1,32.0,3750,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.92,31.68,26.64,27.06,24.1,1.1,1.17,43.26,20.34,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,39.318635224215484,32.13356798826195,12.218635224215483
1087,2023-06-16 12:43:12.302,0,0,0,0,13.45,4.32,29.1,26.8,27.1,32.0,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,31.57,26.64,27.06,24.1,1.1,1.17,43.22,20.34,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,39.222576592799726,32.13356798826195,12.122576592799724
1088,2023-06-16 12:43:12.703,0,0,0,0,13.5,4.36,29.1,26.8,27.1,32.0,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,31.57,26.64,27.07,24.1,1.1,1.17,43.22,20.23,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,39.38258745425043,31.838515974622887,12.282587454250425
1089,2023-06-16 12:43:12.901,0,0,0,0,13.52,4.4,29.1,26.9,27.3,32.5,3750,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.45,26.64,27.07,24.1,1.1,1.17,43.25,20.17,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,39.44647040564479,31.54547774738817,12.146470405644788
1090,2023-06-16 12:43:13.202,0,0,0,0,13.57,4.44,29.1,26.9,27.3,32.5,3700,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.72,31.45,26.65,27.07,24.1,1.1,1.18,43.24,20.17,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,39.60587584965367,31.254420936515295,12.30587584965367
1091,2023-06-16 12:43:13.402,0,0,0,0,13.55,4.46,29.1,26.9,27.3,32.5,3700,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.35,26.65,27.07,24.1,1.1,1.18,43.24,20.11,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,39.54216532220522,31.109625669025185,12.24216532220522
1092,2023-06-16 12:43:13.802,0,0,0,0,13.62,4.51,29.2,27.0,27.5,32.5,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.35,26.65,27.06,24.1,1.1,1.18,43.25,20.15,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,39.764852151666105,30.849744818738383,12.264852151666105
1093,2023-06-16 12:43:14.002,0,0,0,0,13.6,4.54,29.2,27.0,27.5,32.5,3700,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,31.21,26.64,27.06,24.1,1.09,1.17,43.26,20.15,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,39.7013129533571,30.6352424194538,12.201312953357103
1094,2023-06-16 12:43:14.303,0,0,0,0,13.62,4.59,29.2,27.0,27.5,32.9,3700,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,31.21,26.64,27.07,24.1,1.1,1.18,43.26,20.05,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,39.764852151666105,30.280075244643125,12.264852151666105
1095,2023-06-16 12:43:14.501,0,0,0,0,13.64,4.63,29.2,27.0,27.5,32.9,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.09,26.64,27.07,24.1,1.1,1.18,43.29,20.05,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,39.828323122371785,29.998012248926397,12.328323122371785
1096,2023-06-16 12:43:14.801,0,0,0,0,13.64,4.68,29.3,27.1,27.6,32.9,3650,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.09,26.64,27.07,24.1,1.1,1.17,43.31,20.05,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,39.828323122371785,29.747975891841453,12.228323122371783
1097,2023-06-16 12:43:15.101,0,0,0,0,13.69,4.72,29.3,27.1,27.6,32.9,3650,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.3,30.97,26.65,27.07,24.1,1.1,1.17,43.31,20.23,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,39.98670318490878,29.469947427753755,12.386703184908775
1098,2023-06-16 12:43:15.301,0,0,0,0,13.69,4.76,29.3,27.1,27.6,33.4,3650,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,30.97,26.65,27.05,24.1,1.1,1.17,43.29,20.49,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,39.98670318490878,29.19366844493742,12.386703184908775
1099,2023-06-16 12:43:15.502,0,0,0,0,13.79,4.8,29.3,27.1,27.6,33.4,3650,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,30.85,26.64,27.05,24.1,1.1,1.18,43.36,20.49,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,40.30219796426479,28.919112974439646,12.70219796426479
1100,2023-06-16 12:43:15.801,0,0,0,0,13.79,4.84,29.3,27.1,27.8,33.4,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.18,30.85,26.64,27.06,24.1,1.1,1.18,43.36,20.36,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,40.30219796426479,28.646255648750003,12.502197964264791
1101,2023-06-16 12:43:16.102,0,0,0,0,13.81,4.88,29.3,27.1,27.8,33.4,3650,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,30.72,26.65,27.06,24.1,1.1,1.18,43.34,20.15,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,40.36509590254428,28.37507168299128,12.565095902544282
1102,2023-06-16 12:43:16.402,0,0,0,0,13.86,4.91,29.3,27.1,27.8,33.9,3600,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,30.72,26.65,27.06,24.1,1.1,1.18,43.34,20.15,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,40.52204967116785,28.172767260362765,12.722049671167849
1103,2023-06-16 12:43:16.602,0,0,0,0,13.88,4.95,29.3,27.1,27.8,33.9,3600,0,22.5,40.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,30.6,26.64,27.05,24.1,1.1,1.18,43.33,20.14,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,40.58471518272887,27.904453724164046,12.78471518272887
1104,2023-06-16 12:43:16.901,0,0,0,0,13.93,4.98,29.4,27.1,27.8,33.9,3600,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.6,26.64,27.05,24.1,1.1,1.17,43.33,20.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,40.741090411606535,27.804275114990013,12.941090411606535
1105,2023-06-16 12:43:17.102,0,0,0,0,13.93,5.01,29.4,27.1,27.8,33.9,3600,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.48,26.65,27.06,24.1,1.1,1.17,43.33,20.32,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,40.741090411606535,27.604991402822712,12.941090411606535
1106,2023-06-16 12:43:17.402,0,0,0,0,13.93,5.05,29.4,27.3,28.1,34.3,3600,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.35,26.65,27.06,24.1,1.1,1.17,43.33,20.44,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,40.741090411606535,27.34065550988756,12.641090411606534
1107,2023-06-16 12:43:17.701,0,0,0,0,13.96,5.12,29.4,27.3,28.1,34.3,3550,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.35,26.64,27.05,24.1,1.1,1.17,43.29,20.4,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,40.834718502611565,26.881789496025895,12.734718502611564
1108,2023-06-16 12:43:17.902,0,0,0,0,14.03,5.12,29.4,27.3,28.1,34.3,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.22,26.64,27.05,24.1,1.1,1.18,43.29,20.4,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,41.05261287222453,26.881789496025895,12.952612872224528
1109,2023-06-16 12:43:18.201,0,0,0,0,13.98,5.16,29.4,27.3,28.1,34.3,3550,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.22,26.64,27.05,24.1,1.1,1.18,43.29,20.3,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,40.897055465519145,26.621670390374753,12.797055465519144
1110,2023-06-16 12:43:18.402,0,0,0,0,14.03,5.18,29.5,27.3,28.3,34.3,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.07,26.64,27.05,24.1,1.1,1.17,43.24,20.13,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,41.05261287222453,26.592172375224834,12.752612872224528
1111,2023-06-16 12:43:18.703,0,0,0,0,14.03,5.25,29.5,27.3,28.3,34.3,3550,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.07,26.64,27.06,24.1,1.1,1.17,43.25,20.13,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,41.05261287222453,26.141834090671352,12.752612872224528
1112,2023-06-16 12:43:19.002,0,0,0,0,14.1,5.28,29.5,27.3,28.3,34.8,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,29.94,26.64,27.06,24.1,1.1,1.17,43.25,20.1,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,41.26971315501612,25.950196560643235,12.96971315501612
1113,2023-06-16 12:43:19.202,0,0,0,0,14.15,5.33,29.5,27.3,28.3,34.8,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,29.94,26.64,27.03,24.1,1.1,1.18,43.25,20.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,41.4243023732443,25.63258977464784,13.124302373244301
1114,2023-06-16 12:43:19.503,0,0,0,0,14.15,5.35,29.5,27.5,28.5,34.8,3550,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.82,26.65,27.03,24.1,1.1,1.17,43.25,20.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,41.4243023732443,25.506166318101293,12.924302373244302
1115,2023-06-16 12:43:19.703,0,0,0,0,14.24,5.38,29.5,27.5,28.5,34.8,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.82,26.65,27.04,24.1,1.09,1.17,43.19,20.25,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,41.701558515562624,25.31718732819843,13.201558515562624
1116,2023-06-16 12:43:20.001,0,0,0,0,14.22,5.41,29.5,27.5,28.5,35.3,3550,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,29.67,26.63,27.04,24.1,1.09,1.18,43.29,20.07,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,41.640057103161666,25.1289888859871,13.140057103161666
1117,2023-06-16 12:43:20.303,0,0,0,0,14.27,5.48,29.5,27.5,28.5,35.3,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,29.67,26.63,27.05,24.1,1.1,1.17,43.29,20.07,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,41.79369221322685,24.69285196739463,13.293692213226848
1118,2023-06-16 12:43:20.502,0,0,0,0,14.24,5.47,29.5,27.5,28.7,35.3,3550,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,29.55,26.63,27.05,24.1,1.1,1.17,43.28,20.0,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,4.745096788460216,41.701558515562624,24.754903211539784,13.001558515562625
1119,2023-06-16 12:43:20.701,0,0,0,0,14.29,5.5,29.5,27.5,28.7,35.3,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,29.55,26.63,27.03,24.1,1.1,1.17,43.33,20.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,41.85503595346586,24.56900105299144,13.155035953465859
