,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1120,2023-06-16 12:43:21.001,0,0,0,0,14.29,5.53,29.5,27.5,28.7,35.7,3500,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.4,26.64,27.03,24.1,1.09,1.17,43.33,20.04,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,41.85503595346586,24.383849584712095,13.155035953465859
1121,2023-06-16 12:43:21.302,0,0,0,0,14.29,5.57,29.5,27.5,28.7,35.7,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.4,26.64,27.05,24.1,1.09,1.17,43.29,20.27,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,41.85503595346586,24.1381363002111,13.155035953465859
1122,2023-06-16 12:43:21.502,0,0,0,0,14.34,5.58,29.6,27.5,29.0,35.7,3500,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.28,26.64,27.05,24.1,1.1,1.17,43.31,20.27,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,42.00812087266462,24.176912542650975,13.00812087266462
1123,2023-06-16 12:43:21.802,0,0,0,0,14.41,5.63,29.6,27.5,29.0,35.7,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.28,26.64,27.04,24.1,1.09,1.17,43.31,20.35,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,42.22178480874692,23.872008244222947,13.221784808746918
1124,2023-06-16 12:43:22.001,0,0,0,0,14.39,5.65,29.6,27.6,29.0,36.2,3500,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.14,26.64,27.04,24.1,1.09,1.17,43.33,20.3,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,42.16081562869795,23.750608544927083,13.160815628697947
1125,2023-06-16 12:43:22.302,0,0,0,0,14.41,5.67,29.6,27.6,29.0,36.2,3500,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.14,26.64,27.05,24.1,1.09,1.18,43.37,20.3,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,42.22178480874692,23.62952698929403,13.221784808746918
1126,2023-06-16 12:43:22.602,0,0,0,0,14.39,5.69,29.6,27.6,29.0,36.2,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.0,26.64,27.05,24.1,1.1,1.18,43.37,20.24,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,42.16081562869795,23.508761597290665,13.160815628697947
1127,2023-06-16 12:43:22.703,0,0,0,0,14.44,5.69,29.6,27.6,29.0,36.2,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.0,26.64,27.04,24.1,1.1,1.17,43.42,20.11,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,42.31312255445761,23.508761597290665,13.313122554457607
1128,2023-06-16 12:43:23.102,0,0,0,0,14.53,5.71,29.6,27.8,29.2,36.2,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,28.87,26.63,27.04,24.1,1.09,1.17,43.42,20.11,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,42.58630504968767,23.388310408236386,13.386305049687667
1129,2023-06-16 12:43:23.301,0,0,0,0,14.56,5.73,29.6,27.8,29.2,36.2,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,28.87,26.63,27.04,24.1,1.1,1.17,43.31,20.19,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,42.677090608877734,23.2681714805448,13.477090608877734
1130,2023-06-16 12:43:23.601,0,0,0,0,14.48,5.77,29.6,27.8,29.2,36.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,28.73,26.63,27.05,24.1,1.1,1.18,43.26,20.16,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.43469041069477,23.028822736872748,13.234690410694771
1131,2023-06-16 12:43:23.903,0,0,0,0,14.56,5.78,29.6,27.9,29.3,36.6,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,28.73,26.63,27.05,24.1,1.1,1.17,43.26,20.16,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,42.677090608877734,22.96917773247757,13.377090608877733
1132,2023-06-16 12:43:24.202,0,0,0,0,14.56,5.81,29.6,27.9,29.3,36.6,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,28.6,26.64,27.03,24.1,1.1,1.17,43.29,20.25,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.677090608877734,22.790700206006456,13.377090608877733
1133,2023-06-16 12:43:24.401,0,0,0,0,14.58,5.8,29.6,27.9,29.3,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,28.45,26.64,27.03,24.1,1.1,1.17,43.29,20.11,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,42.737538272514996,22.850116699382546,13.437538272514995
1134,2023-06-16 12:43:24.702,0,0,0,0,14.6,5.81,29.6,27.9,29.3,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,28.45,26.63,27.05,24.1,1.1,1.18,43.29,20.11,56.45,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.79792526972142,22.790700206006456,13.497925269721417
1135,2023-06-16 12:43:25.001,0,0,0,0,14.6,5.84,29.6,28.0,29.6,37.1,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.32,26.63,27.05,24.1,1.1,1.18,43.24,20.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.79792526972142,22.612904053810986,13.197925269721416
1136,2023-06-16 12:43:25.202,0,0,0,0,14.65,5.85,29.6,28.0,29.6,37.1,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.32,26.63,27.04,24.1,1.1,1.18,43.22,20.0,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.948628284272615,22.553789017476824,13.348628284272614
1137,2023-06-16 12:43:25.504,0,0,0,0,14.68,5.89,29.6,28.0,29.6,37.5,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.19,26.63,27.04,24.1,1.1,1.18,43.21,20.0,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,22.3180745831227,13.438869446327395
1138,2023-06-16 12:43:25.703,0,0,0,0,14.68,5.89,29.6,28.0,29.6,37.5,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.19,26.63,27.02,24.1,1.09,1.18,43.21,20.21,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,22.3180745831227,13.438869446327395
1139,2023-06-16 12:43:26.002,0,0,0,0,14.68,5.9,29.6,28.0,29.8,37.5,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.06,26.65,27.02,24.1,1.09,1.17,43.21,20.39,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,22.25933128411456,13.238869446327396
1140,2023-06-16 12:43:26.303,0,0,0,0,14.72,5.91,29.6,28.0,29.8,37.5,3450,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.06,26.65,27.04,24.1,1.1,1.17,43.22,20.39,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.15898122869925,22.200661665365068,13.358981228699246
1141,2023-06-16 12:43:26.601,0,0,0,0,14.72,5.92,29.6,28.1,29.8,38.0,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,27.93,26.64,27.04,24.1,1.09,1.17,43.22,20.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.15898122869925,22.142065506914868,13.358981228699246
1142,2023-06-16 12:43:26.801,0,0,0,0,14.72,5.92,29.6,28.1,29.8,38.0,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.22,27.93,26.64,27.04,24.1,1.09,1.17,43.2,20.37,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.15898122869925,22.142065506914868,13.358981228699246
1143,2023-06-16 12:43:27.103,0,0,0,0,14.75,5.94,29.6,28.1,29.8,38.0,3450,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.22,27.8,26.65,27.03,24.1,1.1,1.17,43.21,20.37,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.24890835298578,22.02509269623713,13.448908352985779
1144,2023-06-16 12:43:27.303,0,0,0,0,14.75,5.95,29.6,28.1,29.8,38.0,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,27.8,26.65,27.03,24.1,1.1,1.17,43.21,20.2,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.24890835298578,21.966715609231905,13.448908352985779
1145,2023-06-16 12:43:27.602,0,0,0,0,14.8,5.97,29.6,28.1,30.1,38.4,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,27.65,26.64,27.03,24.1,1.1,1.17,43.22,20.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.398489784275796,21.85017899255937,13.298489784275795
1146,2023-06-16 12:43:27.902,0,0,0,0,14.77,5.96,29.6,28.1,30.1,38.4,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.65,26.64,27.03,24.1,1.1,1.17,43.17,20.15,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.30878540532245,21.90841111295837,13.208785405322452
1147,2023-06-16 12:43:28.101,0,0,0,0,14.8,5.97,29.6,28.1,30.1,38.4,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.97,27.53,26.63,27.03,24.1,1.1,1.17,43.17,20.16,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.398489784275796,21.85017899255937,13.298489784275795
1148,2023-06-16 12:43:28.302,0,0,0,0,14.77,5.97,29.6,28.1,30.1,38.4,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.8,27.53,26.63,27.03,24.1,1.1,1.18,43.21,20.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.30878540532245,21.85017899255937,13.208785405322452
1149,2023-06-16 12:43:28.603,0,0,0,0,14.87,5.97,29.6,28.3,30.3,38.4,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.8,27.38,26.63,27.03,24.1,1.09,1.18,43.21,20.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.60728347724063,21.85017899255937,13.307283477240627
1150,2023-06-16 12:43:28.903,0,0,0,0,14.85,5.98,29.6,28.3,30.3,38.8,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.68,27.38,26.63,27.03,24.1,1.1,1.18,43.18,20.25,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.547701697487184,21.792019034179226,13.247701697487184
1151,2023-06-16 12:43:29.201,0,0,0,0,14.8,5.98,29.6,28.3,30.3,38.8,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.68,27.25,26.64,27.03,24.1,1.1,1.17,43.16,20.25,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.398489784275796,21.792019034179226,13.098489784275795
1152,2023-06-16 12:43:29.402,0,0,0,0,14.87,6.01,29.5,28.4,30.5,38.8,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.56,27.13,26.64,27.03,24.1,1.1,1.18,43.16,20.2,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.60728347724063,21.51797000747024,13.107283477240628
1153,2023-06-16 12:43:29.701,0,0,0,0,14.89,6.01,29.5,28.4,30.5,38.8,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.56,27.13,26.64,27.03,24.1,1.1,1.18,43.13,20.14,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,21.51797000747024,13.166806612292078
1154,2023-06-16 12:43:29.902,0,0,0,0,14.89,6.0,29.5,28.4,30.5,39.3,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.42,26.99,26.64,27.03,24.1,1.1,1.17,43.16,20.2,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,43.66680661229208,21.57591475301632,13.166806612292078
1155,2023-06-16 12:43:30.302,0,0,0,0,14.89,6.01,29.5,28.4,30.5,39.3,3400,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.42,26.99,26.64,27.03,24.1,1.1,1.17,43.16,20.2,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.66680661229208,21.51797000747024,13.166806612292078
1156,2023-06-16 12:43:30.502,0,0,0,0,14.89,6.03,29.5,28.4,30.8,39.3,3400,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.3,26.87,26.63,27.03,24.1,1.1,1.17,43.17,20.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,43.66680661229208,21.40229425686698,12.866806612292077
1157,2023-06-16 12:43:30.804,0,0,0,0,14.97,6.05,29.5,28.4,30.8,39.3,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.3,26.87,26.63,27.03,24.1,1.1,1.17,43.22,20.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,43.90431540632159,21.28690210542868,13.104315406321586
1158,2023-06-16 12:43:31.002,0,0,0,0,14.94,6.04,29.5,28.5,30.8,39.6,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.16,26.73,26.64,27.03,24.1,1.1,1.18,43.2,20.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,43.81535876679777,21.344562834883618,13.015358766797771
1159,2023-06-16 12:43:31.301,0,0,0,0,14.94,6.01,29.5,28.5,30.8,39.6,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.16,26.73,26.64,27.04,24.1,1.1,1.18,43.2,20.39,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.81535876679777,21.51797000747024,13.015358766797771
1160,2023-06-16 12:43:31.601,0,0,0,0,14.99,6.01,29.5,28.5,30.8,39.6,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.04,26.6,26.64,27.04,24.1,1.1,1.18,43.15,20.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,43.96354733911983,21.51797000747024,13.163547339119827
1161,2023-06-16 12:43:31.901,0,0,0,0,14.99,6.03,29.5,28.6,31.0,40.1,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.89,26.6,26.64,27.02,24.1,1.1,1.17,43.17,20.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,43.96354733911983,21.40229425686698,12.963547339119827
1162,2023-06-16 12:43:32.102,0,0,0,0,14.97,6.05,29.5,28.6,31.0,40.1,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.89,26.46,26.64,27.04,24.1,1.1,1.17,43.17,20.23,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,43.90431540632159,21.28690210542868,12.904315406321587
1163,2023-06-16 12:43:32.301,0,0,0,0,14.99,6.05,29.5,28.6,31.0,40.1,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.77,26.46,26.64,27.04,24.1,1.1,1.17,43.16,20.25,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,43.96354733911983,21.28690210542868,12.963547339119827
1164,2023-06-16 12:43:32.601,0,0,0,0,14.99,6.06,29.5,28.6,31.0,40.1,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.77,26.34,26.62,27.03,24.1,1.1,1.17,43.16,20.25,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,43.96354733911983,21.229311862429824,12.963547339119827
1165,2023-06-16 12:43:32.903,0,0,0,0,15.04,6.07,29.4,28.7,31.2,40.1,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.64,26.21,26.62,27.03,24.1,1.1,1.17,43.16,20.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.1113744120608,21.071791900760864,12.911374412060798
1166,2023-06-16 12:43:33.202,0,0,0,0,15.01,6.07,29.4,28.7,31.2,40.1,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.64,26.21,26.64,27.03,24.1,1.1,1.18,43.15,20.38,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.02272143223166,21.071791900760864,12.822721432231663
1167,2023-06-16 12:43:33.402,0,0,0,0,15.01,6.08,29.4,28.7,31.2,40.5,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.51,26.09,26.64,27.03,24.1,1.1,1.18,43.15,20.38,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.02272143223166,21.01434201623558,12.822721432231663
1168,2023-06-16 12:43:33.601,0,0,0,0,14.99,6.08,29.4,28.7,31.2,40.5,3400,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.51,26.09,26.64,27.03,24.1,1.09,1.18,43.18,20.35,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,43.96354733911983,21.01434201623558,12.763547339119828
1169,2023-06-16 12:43:33.902,0,0,0,0,15.01,6.09,29.3,28.8,31.4,40.5,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.39,25.95,26.64,27.03,24.1,1.09,1.17,43.13,20.39,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.02272143223166,20.856962005601577,12.622721432231664
1170,2023-06-16 12:43:34.201,0,0,0,0,15.04,6.06,29.3,28.8,31.4,40.5,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.39,25.95,26.63,27.03,24.1,1.1,1.18,43.13,20.39,56.44,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.1113744120608,21.029311862429825,12.711374412060799
1171,2023-06-16 12:43:34.503,0,0,0,0,15.06,6.09,29.3,28.8,31.4,40.9,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.26,25.82,26.63,27.03,24.1,1.1,1.18,43.01,20.25,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.17040448430339,20.856962005601577,12.770404484303391
1172,2023-06-16 12:43:34.702,0,0,0,0,15.04,6.09,29.3,28.8,31.4,40.9,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.26,25.82,26.63,27.02,24.1,1.1,1.17,43.08,20.16,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.1113744120608,20.856962005601577,12.711374412060799
1173,2023-06-16 12:43:35.001,0,0,0,0,15.06,6.1,29.3,28.8,31.6,40.9,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.12,25.7,26.63,27.02,24.1,1.1,1.18,43.08,20.16,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.17040448430339,20.799651666534533,12.570404484303388
1174,2023-06-16 12:43:35.201,0,0,0,0,15.06,6.1,29.3,28.8,31.6,40.9,3400,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.12,25.7,26.63,27.01,24.1,1.1,1.18,43.12,20.1,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.17040448430339,20.799651666534533,12.570404484303388
1175,2023-06-16 12:43:35.602,0,0,0,0,15.06,6.13,29.2,29.0,31.6,41.3,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.98,25.57,26.62,27.01,24.1,1.1,1.17,43.18,20.14,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.17040448430339,20.52813666929519,12.570404484303388
1176,2023-06-16 12:43:35.801,0,0,0,0,15.09,6.13,29.2,29.0,31.6,41.3,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.98,25.57,26.62,27.02,24.1,1.09,1.18,43.14,20.14,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.2588420492562,20.52813666929519,12.6588420492562
1177,2023-06-16 12:43:36.001,0,0,0,0,15.09,6.13,29.2,29.0,31.6,41.3,3350,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.87,25.42,26.64,27.01,24.1,1.09,1.18,43.14,20.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.2588420492562,20.52813666929519,12.6588420492562
1178,2023-06-16 12:43:36.302,0,0,0,0,15.11,6.14,29.2,29.0,31.6,41.3,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.74,25.42,26.64,27.01,24.1,1.09,1.18,43.09,20.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.31772892077055,20.47110301161656,12.717728920770547
1179,2023-06-16 12:43:36.501,0,0,0,0,15.09,6.13,29.1,29.1,31.9,41.7,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.74,25.3,26.63,27.03,24.1,1.1,1.17,43.12,20.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.2588420492562,20.428136669295192,12.358842049256204
1180,2023-06-16 12:43:36.901,0,0,0,0,15.11,6.13,29.1,29.1,31.9,41.7,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.63,25.3,26.63,27.03,24.1,1.1,1.17,43.12,20.35,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.31772892077055,20.428136669295192,12.41772892077055
1181,2023-06-16 12:43:37.102,0,0,0,0,15.16,6.13,29.1,29.1,31.9,41.7,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.63,25.16,26.63,27.01,24.1,1.1,1.18,43.09,20.17,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.46469677883357,20.428136669295192,12.564696778833571
1182,2023-06-16 12:43:37.401,0,0,0,0,15.11,6.11,29.0,29.2,32.1,41.7,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.48,25.16,26.63,27.01,24.1,1.1,1.17,43.09,20.17,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.31772892077055,20.442410797632533,12.217728920770547
1183,2023-06-16 12:43:37.602,0,0,0,0,15.11,6.13,29.0,29.2,32.1,41.7,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.48,25.05,26.64,27.01,24.1,1.1,1.17,43.0,19.87,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.31772892077055,20.32813666929519,12.217728920770547
1184,2023-06-16 12:43:38.002,0,0,0,0,15.13,6.1,29.0,29.2,32.1,42.1,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.35,24.93,26.64,27.01,24.1,1.1,1.17,43.03,19.84,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.37655873994828,20.499651666534533,12.276558739948278
1185,2023-06-16 12:43:38.201,0,0,0,0,15.13,6.13,29.0,29.2,32.1,42.1,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.35,24.93,26.64,27.0,24.1,1.1,1.17,43.1,19.84,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.37655873994828,20.32813666929519,12.276558739948278
1186,2023-06-16 12:43:38.402,0,0,0,0,15.13,6.13,28.9,29.3,32.3,42.1,3400,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.22,24.8,26.64,27.0,24.1,1.1,1.17,43.1,19.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.37655873994828,20.22813666929519,12.076558739948283
1187,2023-06-16 12:43:38.703,0,0,0,0,15.16,6.1,28.9,29.3,32.3,42.1,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.22,24.8,26.63,27.0,24.1,1.1,1.17,43.04,20.14,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.46469677883357,20.39965166653453,12.164696778833573
1188,2023-06-16 12:43:38.901,0,0,0,0,15.16,6.13,28.9,29.3,32.3,42.5,3350,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.09,24.67,26.63,27.0,24.1,1.1,1.17,43.16,20.14,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.46469677883357,20.22813666929519,12.164696778833573
1189,2023-06-16 12:43:39.302,0,0,0,0,15.18,6.11,28.9,29.3,32.3,42.5,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.09,24.67,26.63,27.0,24.1,1.09,1.17,43.16,20.16,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.52338453289224,20.34241079763253,12.22338453289224
1190,2023-06-16 12:43:39.502,0,0,0,0,15.16,6.13,28.8,29.3,32.5,42.5,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.96,24.53,26.64,27.0,24.1,1.09,1.17,43.13,20.28,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.46469677883357,20.12813666929519,11.96469677883357
1191,2023-06-16 12:43:39.801,0,0,0,0,15.11,6.11,28.8,29.3,32.5,42.5,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.96,24.53,26.64,26.99,24.1,1.1,1.17,43.12,20.28,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.31772892077055,20.242410797632534,11.817728920770548
1192,2023-06-16 12:43:40.002,0,0,0,0,15.18,6.13,28.8,29.4,32.5,42.9,3350,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.84,24.4,26.64,26.99,24.1,1.1,1.17,43.12,20.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.52338453289224,20.12813666929519,12.023384532892237
1193,2023-06-16 12:43:40.202,0,0,0,0,15.18,6.13,28.8,29.4,32.5,42.9,3350,0,22.5,39.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.84,24.4,26.64,26.98,24.1,1.1,1.18,43.08,20.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.52338453289224,20.12813666929519,12.023384532892237
1194,2023-06-16 12:43:40.601,0,0,0,0,15.16,6.15,28.8,29.4,32.5,42.9,3350,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.69,24.27,26.63,26.98,24.1,1.09,1.18,43.08,20.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.46469677883357,20.014138027606624,11.96469677883357
1195,2023-06-16 12:43:40.803,0,0,0,0,15.18,6.13,28.8,29.4,32.5,42.9,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.59,24.27,26.63,26.98,24.1,1.1,1.18,43.09,20.22,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.52338453289224,20.12813666929519,12.023384532892237
1196,2023-06-16 12:43:41.101,0,0,0,0,15.23,6.14,28.7,29.5,32.7,43.3,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.59,24.14,26.63,26.97,24.1,1.1,1.17,43.12,20.15,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.66985656831582,19.97110301161656,11.96985656831582
1197,2023-06-16 12:43:41.402,0,0,0,0,15.21,6.14,28.7,29.5,32.7,43.3,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.45,24.14,26.63,26.97,24.1,1.1,1.17,43.16,20.15,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.61131007709355,19.97110301161656,11.911310077093546
1198,2023-06-16 12:43:41.701,0,0,0,0,15.21,6.14,28.7,29.5,32.7,43.3,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.45,24.0,26.63,26.98,24.1,1.1,1.17,43.16,20.21,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.61131007709355,19.97110301161656,11.911310077093546
1199,2023-06-16 12:43:41.901,0,0,0,0,15.21,6.13,28.6,29.6,33.0,43.6,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.33,23.87,26.63,26.98,24.1,1.1,1.17,43.15,20.2,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.61131007709355,19.928136669295192,11.611310077093549
1200,2023-06-16 12:43:42.202,0,0,0,0,15.21,6.14,28.6,29.6,33.0,43.6,3350,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.33,23.87,26.64,26.96,24.1,1.1,1.17,43.09,20.2,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.61131007709355,19.87110301161656,11.611310077093549
1201,2023-06-16 12:43:42.402,0,0,0,0,15.18,6.13,28.6,29.6,33.0,43.6,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.18,23.74,26.64,26.96,24.1,1.1,1.17,43.09,20.09,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.52338453289224,19.928136669295192,11.523384532892237
1202,2023-06-16 12:43:42.703,0,0,0,0,15.23,6.16,28.6,29.6,33.0,43.6,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.18,23.74,26.64,26.98,24.1,1.1,1.18,43.11,19.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,19.757241520390416,11.669856568315822
1203,2023-06-16 12:43:43.002,0,0,0,0,15.25,6.15,28.5,29.8,33.1,43.6,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.06,23.64,26.64,26.98,24.1,1.09,1.18,43.09,19.9,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,19.714138027606623,11.628346777407977
1204,2023-06-16 12:43:43.203,0,0,0,0,15.21,6.17,28.5,29.8,33.1,43.6,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.06,23.64,26.64,26.97,24.1,1.09,1.18,43.09,19.99,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.61131007709355,19.600413293982058,11.511310077093547
1205,2023-06-16 12:43:43.503,0,0,0,0,15.23,6.15,28.5,29.8,33.1,44.0,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.94,23.49,26.64,26.97,24.1,1.09,1.18,43.09,20.0,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.66985656831582,19.714138027606623,11.56985656831582
1206,2023-06-16 12:43:43.702,0,0,0,0,15.25,6.17,28.5,29.8,33.1,44.0,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.94,23.49,26.63,26.96,24.1,1.09,1.17,43.08,20.0,56.43,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,19.600413293982058,11.628346777407977
1207,2023-06-16 12:43:44.001,0,0,0,0,15.21,6.15,28.3,29.8,33.3,44.0,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.81,23.37,26.62,26.96,24.1,1.1,1.17,43.08,19.88,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.61131007709355,19.514138027606624,11.311310077093552
1208,2023-06-16 12:43:44.303,0,0,0,0,15.23,6.16,28.3,29.8,33.3,44.0,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.81,23.37,26.62,26.96,24.1,1.1,1.17,43.08,19.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,19.457241520390415,11.369856568315825
1209,2023-06-16 12:43:44.502,0,0,0,0,15.21,6.16,28.3,29.9,33.3,44.4,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.67,23.23,26.64,26.96,24.1,1.09,1.18,43.08,19.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.61131007709355,19.457241520390415,11.311310077093552
1210,2023-06-16 12:43:44.803,0,0,0,0,15.23,6.15,28.3,29.9,33.3,44.4,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.67,23.23,26.64,26.97,24.1,1.1,1.18,43.04,19.78,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.66985656831582,19.514138027606624,11.369856568315825
1211,2023-06-16 12:43:45.003,0,0,0,0,15.21,6.16,28.3,29.9,33.5,44.4,3350,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.54,23.12,26.64,26.97,24.1,1.1,1.17,43.11,19.97,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.61131007709355,19.457241520390415,11.111310077093549
1212,2023-06-16 12:43:45.301,0,0,0,0,15.23,6.16,28.3,29.9,33.5,44.4,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.54,23.12,26.64,26.96,24.1,1.09,1.17,43.11,19.97,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,19.457241520390415,11.169856568315822
1213,2023-06-16 12:43:45.601,0,0,0,0,15.23,6.17,28.1,30.0,33.5,44.8,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.42,22.99,26.63,26.97,24.1,1.09,1.17,43.12,20.05,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.66985656831582,19.20041329398206,11.169856568315822
1214,2023-06-16 12:43:45.801,0,0,0,0,15.25,6.13,28.1,30.0,33.5,44.8,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.28,22.99,26.63,26.97,24.1,1.09,1.17,43.09,20.05,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.72834677740798,19.428136669295192,11.228346777407978
1215,2023-06-16 12:43:46.001,0,0,0,0,15.23,6.16,28.1,30.0,33.5,44.8,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.28,22.88,26.63,26.95,24.1,1.1,1.17,43.09,20.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.66985656831582,19.257241520390416,11.169856568315822
1216,2023-06-16 12:43:46.301,0,0,0,0,15.23,6.15,28.1,30.0,33.5,44.8,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.17,22.88,26.63,26.95,24.1,1.1,1.17,43.09,19.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.66985656831582,19.314138027606624,11.169856568315822
1217,2023-06-16 12:43:46.501,0,0,0,0,15.23,6.17,28.0,30.1,33.8,44.8,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.17,22.73,26.64,26.96,24.1,1.1,1.17,43.09,19.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.66985656831582,19.100413293982058,10.869856568315825
1218,2023-06-16 12:43:46.702,0,0,0,0,15.23,6.17,28.0,30.1,33.8,44.8,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.05,22.73,26.64,26.96,24.1,1.1,1.17,43.09,20.04,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.66985656831582,19.100413293982058,10.869856568315825
1219,2023-06-16 12:43:47.101,0,0,0,0,15.25,6.16,28.0,30.1,33.8,45.2,3300,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.05,22.6,26.64,26.96,24.1,1.1,1.17,43.09,20.01,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.72834677740798,19.157241520390414,10.928346777407981
1220,2023-06-16 12:43:47.303,0,0,0,0,15.25,6.17,28.0,30.1,33.8,45.2,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.91,22.6,26.64,26.96,24.1,1.1,1.17,43.11,20.01,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,19.100413293982058,10.928346777407981
1221,2023-06-16 12:43:47.602,0,0,0,0,15.23,6.15,27.9,30.2,33.9,45.2,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.91,22.48,26.63,26.96,24.1,1.09,1.17,43.11,20.34,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.66985656831582,19.11413802760662,10.769856568315824
1222,2023-06-16 12:43:47.803,0,0,0,0,15.25,6.16,27.9,30.2,33.9,45.2,3350,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.8,22.48,26.63,26.96,24.1,1.09,1.17,43.04,20.24,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.72834677740798,19.057241520390413,10.82834677740798
1223,2023-06-16 12:43:48.201,0,0,0,0,15.25,6.18,27.9,30.2,33.9,45.6,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.8,22.36,26.62,26.96,24.1,1.09,1.17,43.01,20.24,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.72834677740798,18.943653153278852,10.82834677740798
1224,2023-06-16 12:43:48.401,0,0,0,0,15.25,6.15,27.9,30.2,33.9,45.6,3350,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.68,22.23,26.62,26.96,24.1,1.1,1.17,43.01,20.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,19.11413802760662,10.82834677740798
1225,2023-06-16 12:43:48.702,0,0,0,0,15.25,6.16,27.7,30.2,34.1,45.6,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.68,22.23,26.63,26.96,24.1,1.1,1.17,43.08,20.12,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.72834677740798,18.857241520390414,10.628346777407977
1226,2023-06-16 12:43:48.902,0,0,0,0,15.28,6.17,27.7,30.2,34.1,45.6,3300,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.53,22.1,26.63,26.96,24.1,1.1,1.17,43.06,20.12,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.800413293982057,10.715976839162998
1227,2023-06-16 12:43:49.103,0,0,0,0,15.28,6.17,27.7,30.3,34.1,45.9,3300,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.53,22.1,26.63,26.97,24.1,1.1,1.17,43.06,20.01,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.800413293982057,10.715976839162998
1228,2023-06-16 12:43:49.502,0,0,0,0,15.25,6.17,27.7,30.3,34.3,45.9,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.41,21.99,26.63,26.97,24.1,1.1,1.17,43.19,19.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,18.800413293982057,10.428346777407981
1229,2023-06-16 12:43:49.702,0,0,0,0,15.28,6.18,27.7,30.3,34.3,45.9,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.41,21.99,26.62,26.95,24.1,1.1,1.17,43.13,19.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.815976839163,18.743653153278853,10.515976839163002
1230,2023-06-16 12:43:50.001,0,0,0,0,15.33,6.17,27.6,30.4,34.3,46.3,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.29,21.87,26.62,26.95,24.1,1.1,1.17,43.13,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.96174732032233,18.70041329398206,10.661747320322334
1231,2023-06-16 12:43:50.201,0,0,0,0,15.28,6.17,27.6,30.4,34.3,46.3,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.29,21.87,26.64,26.95,24.1,1.1,1.17,43.06,20.02,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.70041329398206,10.515976839163002
1232,2023-06-16 12:43:50.403,0,0,0,0,15.25,6.17,27.6,30.4,34.3,46.3,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.17,21.74,26.64,26.95,24.1,1.1,1.17,43.03,20.02,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,18.70041329398206,10.428346777407981
1233,2023-06-16 12:43:50.801,0,0,0,0,15.23,6.17,27.6,30.4,34.3,46.3,3300,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.17,21.74,26.64,26.94,24.1,1.1,1.17,43.03,20.1,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.66985656831582,18.70041329398206,10.369856568315825
1234,2023-06-16 12:43:51.001,0,0,0,0,15.25,6.17,27.4,30.5,34.5,46.6,3300,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.05,21.6,26.63,26.94,24.1,1.1,1.17,43.09,20.38,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,18.500413293982056,10.228346777407978
1235,2023-06-16 12:43:51.202,0,0,0,0,15.28,6.17,27.4,30.5,34.5,46.6,3300,0,22.5,39.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.05,21.6,26.63,26.95,24.1,1.09,1.17,43.09,20.38,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.500413293982056,10.315976839163
1236,2023-06-16 12:43:51.504,0,0,0,0,15.33,6.17,27.4,30.5,34.5,46.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.91,21.49,26.64,26.95,24.1,1.1,1.17,43.02,20.36,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.96174732032233,18.500413293982056,10.461747320322331
1237,2023-06-16 12:43:51.702,0,0,0,0,15.28,6.19,27.4,30.5,34.5,46.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.91,21.49,26.64,26.94,24.1,1.1,1.17,43.06,20.36,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.013039095943384,44.815976839163,18.386960904056615,10.315976839163
1238,2023-06-16 12:43:52.101,0,0,0,0,15.28,6.17,27.3,30.6,34.6,46.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.79,21.36,26.64,26.94,24.1,1.09,1.17,43.06,20.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.40041329398206,10.215976839162998
1239,2023-06-16 12:43:52.303,0,0,0,0,15.28,6.18,27.3,30.6,34.6,46.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.67,21.36,26.64,26.93,24.1,1.1,1.17,43.08,20.22,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.815976839163,18.343653153278854,10.215976839162998
1240,2023-06-16 12:43:52.602,0,0,0,0,15.28,6.17,27.3,30.6,34.6,47.0,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.67,21.25,26.64,26.94,24.1,1.1,1.17,43.04,20.22,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.40041329398206,10.215976839162998
1241,2023-06-16 12:43:52.801,0,0,0,0,15.25,6.17,27.3,30.6,34.6,47.0,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.54,21.25,26.64,26.94,24.1,1.09,1.17,43.04,20.29,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.72834677740798,18.40041329398206,10.128346777407977
1242,2023-06-16 12:43:53.201,0,0,0,0,15.33,6.16,27.1,30.7,34.8,47.0,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.54,21.11,26.62,26.93,24.1,1.1,1.17,43.06,20.36,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.96174732032233,18.257241520390416,10.161747320322334
1243,2023-06-16 12:43:53.401,0,0,0,0,15.25,6.15,27.1,30.7,34.8,47.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,21.01,26.62,26.93,24.1,1.1,1.17,43.08,20.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,18.314138027606624,9.928346777407981
1244,2023-06-16 12:43:53.602,0,0,0,0,15.33,6.17,27.1,30.7,34.8,47.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.41,21.01,26.62,26.94,24.1,1.1,1.18,43.08,20.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.96174732032233,18.20041329398206,10.161747320322334
1245,2023-06-16 12:43:53.903,0,0,0,0,15.28,6.17,27.1,30.7,34.8,47.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.3,20.87,26.62,26.94,24.1,1.1,1.18,43.03,20.2,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.815976839163,18.20041329398206,10.015976839163002
1246,2023-06-16 12:43:54.101,0,0,0,0,15.25,6.16,27.1,30.7,35.0,47.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.3,20.87,26.63,26.93,24.1,1.1,1.17,43.0,20.2,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.72834677740798,18.257241520390416,9.728346777407978
1247,2023-06-16 12:43:54.401,0,0,0,0,15.33,6.17,27.1,30.7,35.0,47.3,3300,0,22.5,39.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,20.77,26.63,26.93,24.1,1.09,1.17,43.0,20.24,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,44.96174732032233,18.20041329398206,9.961747320322331
1248,2023-06-16 12:43:54.702,0,0,0,0,15.35,6.14,27.0,30.8,35.0,47.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,20.77,26.64,26.94,24.1,1.1,1.17,42.97,20.16,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,45.019958010647656,18.27110301161656,10.019958010647656
1249,2023-06-16 12:43:54.902,0,0,0,0,15.25,6.16,27.0,30.8,35.0,47.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.65,26.64,26.94,24.1,1.1,1.17,43.01,20.16,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,44.72834677740798,18.157241520390414,9.728346777407978
1250,2023-06-16 12:43:55.201,0,0,0,0,15.33,6.13,27.0,30.8,35.0,47.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.65,26.62,26.94,24.1,1.09,1.17,43.01,20.04,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.96174732032233,18.32813666929519,9.961747320322331
1251,2023-06-16 12:43:55.502,0,0,0,0,15.33,6.15,26.7,30.9,35.1,47.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.93,20.53,26.62,26.94,24.1,1.09,1.17,43.06,19.9,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.96174732032233,17.914138027606622,9.86174732032233
1252,2023-06-16 12:43:55.802,0,0,0,0,15.28,6.14,26.7,30.9,35.1,47.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.93,20.53,26.64,26.94,24.1,1.09,1.18,43.01,20.03,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.815976839163,17.97110301161656,9.715976839162998
1253,2023-06-16 12:43:56.002,0,0,0,0,15.33,6.14,26.7,30.9,35.1,48.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.82,20.4,26.63,26.94,24.1,1.1,1.17,43.01,20.03,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.96174732032233,17.97110301161656,9.86174732032233
1254,2023-06-16 12:43:56.302,0,0,0,0,15.35,6.14,26.7,30.9,35.1,48.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.82,20.4,26.63,26.93,24.1,1.09,1.17,43.07,20.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,45.019958010647656,17.97110301161656,9.919958010647655
1255,2023-06-16 12:43:56.502,0,0,0,0,15.28,6.15,26.6,31.0,35.3,48.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.69,20.29,26.64,26.93,24.1,1.09,1.17,43.05,20.35,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.815976839163,17.814138027606624,9.515976839163002
1256,2023-06-16 12:43:56.703,0,0,0,0,15.25,6.15,26.6,31.0,35.3,48.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.69,20.29,26.64,26.92,24.1,1.09,1.17,43.05,20.2,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,17.814138027606624,9.428346777407981
1257,2023-06-16 12:43:57.102,0,0,0,0,15.25,6.15,26.6,31.0,35.3,48.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.57,20.17,26.64,26.92,24.1,1.09,1.17,43.06,20.19,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,17.814138027606624,9.428346777407981
