,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1258,2023-06-16 12:43:57.202,0,0,0,0,15.28,6.15,26.6,31.0,35.3,48.3,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.45,20.17,26.64,26.92,24.1,1.09,1.17,43.06,20.19,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.815976839163,17.814138027606624,9.515976839163002
1259,2023-06-16 12:43:57.601,0,0,0,0,15.25,6.14,26.4,31.0,35.5,48.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.45,20.05,26.63,26.92,24.1,1.1,1.17,43.06,20.06,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.72834677740798,17.67110301161656,9.228346777407978
1260,2023-06-16 12:43:57.801,0,0,0,0,15.28,6.14,26.4,31.0,35.5,48.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.34,20.05,26.63,26.92,24.1,1.1,1.17,43.0,20.13,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.815976839163,17.67110301161656,9.315976839163
1261,2023-06-16 12:43:58.003,0,0,0,0,15.25,6.13,26.4,31.1,35.5,48.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.34,19.93,26.62,26.91,24.1,1.09,1.17,43.02,20.13,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.72834677740798,17.72813666929519,9.228346777407978
1262,2023-06-16 12:43:58.402,0,0,0,0,15.25,6.14,26.4,31.1,35.5,48.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.22,19.93,26.62,26.91,24.1,1.1,1.17,43.02,20.11,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.72834677740798,17.67110301161656,9.228346777407978
1263,2023-06-16 12:43:58.602,0,0,0,0,15.28,6.14,26.2,31.1,35.5,48.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.22,19.81,26.63,26.92,24.1,1.1,1.17,43.04,19.79,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.815976839163,17.47110301161656,9.315976839163
1264,2023-06-16 12:43:58.801,0,0,0,0,15.28,6.15,26.2,31.1,35.5,48.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.1,19.81,26.63,26.92,24.1,1.1,1.17,43.04,19.79,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.815976839163,17.414138027606622,9.315976839163
1265,2023-06-16 12:43:59.101,0,0,0,0,15.25,6.15,26.2,31.2,35.6,49.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.1,19.69,26.64,26.92,24.1,1.09,1.17,43.04,19.66,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.72834677740798,17.414138027606622,9.128346777407977
1266,2023-06-16 12:43:59.302,0,0,0,0,15.28,6.15,26.2,31.2,35.6,49.0,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.99,19.69,26.64,26.92,24.1,1.09,1.17,43.04,19.64,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,44.815976839163,17.414138027606622,9.215976839162998
1267,2023-06-16 12:43:59.602,0,0,0,0,15.28,6.13,26.2,31.2,35.6,49.0,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.99,19.55,26.63,26.93,24.1,1.09,1.17,43.04,19.64,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.815976839163,17.52813666929519,9.215976839162998
1268,2023-06-16 12:43:59.902,0,0,0,0,15.25,6.13,26.2,31.2,35.6,49.0,3300,0,22.5,39.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.85,19.46,26.63,26.93,24.1,1.09,1.17,43.05,19.7,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.72834677740798,17.52813666929519,9.128346777407977
1269,2023-06-16 12:44:00.102,0,0,0,0,15.33,6.13,26.0,31.3,35.8,49.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.85,19.46,26.64,26.91,24.1,1.09,1.17,42.99,19.86,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.96174732032233,17.32813666929519,9.161747320322334
1270,2023-06-16 12:44:00.402,0,0,0,0,15.33,6.14,26.0,31.3,35.8,49.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.75,19.34,26.64,26.91,24.1,1.09,1.17,42.99,19.86,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,44.96174732032233,17.27110301161656,9.161747320322334
1271,2023-06-16 12:44:00.602,0,0,0,0,15.33,6.11,26.0,31.3,35.8,49.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.75,19.34,26.63,26.93,24.1,1.1,1.17,42.98,19.91,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.96174732032233,17.442410797632533,9.161747320322334
1272,2023-06-16 12:44:01.001,0,0,0,0,15.4,6.13,25.8,31.4,36.0,49.3,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.63,19.22,26.63,26.93,24.1,1.1,1.17,42.99,19.93,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,45.16524207014021,17.12813666929519,9.16524207014021
1273,2023-06-16 12:44:01.202,0,0,0,0,15.33,6.13,25.8,31.4,36.0,49.3,3300,0,22.5,39.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.63,19.22,26.63,26.92,24.1,1.09,1.17,42.99,19.93,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,44.96174732032233,17.12813666929519,8.961747320322331
1274,2023-06-16 12:44:01.501,0,0,0,0,15.37,6.13,25.8,31.4,36.0,49.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.51,19.12,26.63,26.92,24.1,1.09,1.17,43.03,20.06,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,45.07811317240805,17.12813666929519,9.078113172408052
1275,2023-06-16 12:44:01.702,0,0,0,0,15.28,6.1,25.8,31.4,36.0,49.6,3300,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.51,19.12,26.64,26.91,24.1,1.09,1.17,43.01,20.1,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.815976839163,17.299651666534533,8.815976839163
1276,2023-06-16 12:44:01.902,0,0,0,0,15.28,6.1,25.8,31.4,36.0,49.6,3300,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,19.0,26.63,26.91,24.1,1.1,1.17,43.01,20.1,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.815976839163,17.299651666534533,8.815976839163
1277,2023-06-16 12:44:02.302,0,0,0,0,15.35,6.1,25.6,31.5,36.1,49.6,3300,0,22.5,39.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,19.0,26.63,26.91,24.1,1.09,1.17,43.04,20.25,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,45.019958010647656,17.099651666534534,8.919958010647655
1278,2023-06-16 12:44:02.402,0,0,0,0,15.28,6.11,25.6,31.5,36.1,49.6,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.28,18.88,26.63,26.91,24.1,1.09,1.17,43.05,19.97,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.815976839163,17.042410797632535,8.715976839162998
1279,2023-06-16 12:44:02.803,0,0,0,0,15.28,6.09,25.6,31.5,36.1,49.9,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.28,18.88,26.63,26.91,24.1,1.1,1.17,43.05,19.97,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.815976839163,17.156962005601578,8.715976839162998
1280,2023-06-16 12:44:03.101,0,0,0,0,15.28,6.1,25.5,31.5,36.2,49.9,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.17,18.76,26.64,26.92,24.1,1.1,1.17,43.02,19.83,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,44.815976839163,16.999651666534533,8.615976839162997
1281,2023-06-16 12:44:03.401,0,0,0,0,15.33,6.09,25.5,31.5,36.2,49.9,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.05,18.76,26.64,26.92,24.1,1.1,1.17,42.97,19.52,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,17.056962005601576,8.761747320322328
1282,2023-06-16 12:44:03.602,0,0,0,0,15.33,6.11,25.5,31.6,36.2,50.2,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.05,18.66,26.63,26.94,24.1,1.09,1.17,43.01,19.52,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.96174732032233,16.942410797632533,8.761747320322328
1283,2023-06-16 12:44:03.901,0,0,0,0,15.25,6.11,25.5,31.6,36.2,50.2,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.93,18.66,26.63,26.94,24.1,1.09,1.17,43.01,19.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,44.72834677740798,16.942410797632533,8.528346777407975
1284,2023-06-16 12:44:04.102,0,0,0,0,15.28,6.09,25.5,31.6,36.2,50.2,3300,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.93,18.53,26.64,26.92,24.1,1.09,1.17,42.99,19.04,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.815976839163,17.056962005601576,8.615976839162997
1285,2023-06-16 12:44:04.402,0,0,0,0,15.28,6.09,25.5,31.6,36.2,50.2,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.82,18.43,26.64,26.92,24.1,1.1,1.17,42.99,19.04,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.815976839163,17.056962005601576,8.615976839162997
1286,2023-06-16 12:44:04.701,0,0,0,0,15.28,6.08,25.3,31.7,36.3,50.5,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.82,18.43,26.63,26.92,24.1,1.09,1.17,42.99,18.87,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.815976839163,16.914342016235583,8.515976839163002
1287,2023-06-16 12:44:04.802,0,0,0,0,15.25,6.08,25.3,31.7,36.3,50.5,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.68,18.31,26.63,26.92,24.1,1.09,1.17,42.97,18.9,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.72834677740798,16.914342016235583,8.428346777407981
1288,2023-06-16 12:44:05.203,0,0,0,0,15.28,6.06,25.3,31.7,36.3,50.5,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.68,18.31,26.64,26.93,24.1,1.09,1.17,42.97,18.9,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,44.815976839163,17.029311862429825,8.515976839163002
1289,2023-06-16 12:44:05.401,0,0,0,0,15.33,6.08,25.3,31.7,36.3,50.5,3300,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.6,18.2,26.64,26.93,24.1,1.1,1.17,43.03,19.36,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.96174732032233,16.914342016235583,8.661747320322334
1290,2023-06-16 12:44:05.701,0,0,0,0,15.28,6.09,25.1,31.8,36.5,50.5,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.6,18.2,26.62,26.93,24.1,1.1,1.17,43.03,20.01,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.815976839163,16.656962005601578,8.315976839163
1291,2023-06-16 12:44:06.001,0,0,0,0,15.28,6.09,25.1,31.8,36.5,50.8,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.47,18.09,26.62,26.93,24.1,1.09,1.17,43.03,20.01,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.815976839163,16.656962005601578,8.315976839163
1292,2023-06-16 12:44:06.302,0,0,0,0,15.28,6.08,25.1,31.8,36.5,50.8,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.47,18.09,26.64,26.95,24.1,1.1,1.17,42.96,20.34,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.815976839163,16.714342016235584,8.315976839163
1293,2023-06-16 12:44:06.501,0,0,0,0,15.33,6.09,24.9,31.8,36.6,50.8,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.36,17.98,26.64,26.95,24.1,1.1,1.17,43.06,20.65,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,44.96174732032233,16.456962005601575,8.36174732032233
1294,2023-06-16 12:44:06.802,0,0,0,0,15.33,6.08,24.9,31.8,36.6,50.8,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.36,17.98,26.64,26.94,24.1,1.1,1.17,43.06,20.65,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.96174732032233,16.51434201623558,8.36174732032233
1295,2023-06-16 12:44:07.102,0,0,0,0,15.28,6.08,24.9,31.8,36.6,51.1,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.24,17.85,26.63,26.94,24.1,1.09,1.17,42.99,20.75,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,44.815976839163,16.51434201623558,8.215976839162998
1296,2023-06-16 12:44:07.201,0,0,0,0,15.28,6.07,24.9,31.8,36.6,51.1,3300,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.13,17.85,26.63,26.94,24.1,1.09,1.17,43.02,20.65,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,44.815976839163,16.571791900760864,8.215976839162998
1297,2023-06-16 12:44:07.602,0,0,0,0,15.28,6.05,24.9,31.8,36.8,51.1,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.13,17.75,26.63,26.93,24.1,1.09,1.17,43.02,20.65,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.815976839163,16.68690210542868,8.015976839163002
1298,2023-06-16 12:44:07.803,0,0,0,0,15.25,6.05,24.9,31.8,36.8,51.1,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.01,17.75,26.63,26.93,24.1,1.09,1.17,42.99,20.18,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.72834677740798,16.68690210542868,7.928346777407981
1299,2023-06-16 12:44:08.102,0,0,0,0,15.33,6.04,24.7,32.0,36.8,51.3,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.01,17.64,26.64,26.93,24.1,1.09,1.17,43.0,19.9,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.96174732032233,16.544562834883617,8.161747320322334
1300,2023-06-16 12:44:08.401,0,0,0,0,15.28,6.04,24.7,32.0,36.8,51.3,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.9,17.64,26.64,26.93,24.1,1.1,1.17,43.0,19.9,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.815976839163,16.544562834883617,8.015976839163002
1301,2023-06-16 12:44:08.703,0,0,0,0,15.25,6.04,24.7,32.0,36.8,51.3,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.9,17.53,26.64,26.93,24.1,1.09,1.17,43.01,19.7,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.72834677740798,16.544562834883617,7.928346777407981
1302,2023-06-16 12:44:08.902,0,0,0,0,15.28,6.03,24.7,32.0,36.8,51.3,3300,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.78,17.43,26.64,26.93,24.1,1.09,1.17,42.95,19.89,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.815976839163,16.60229425686698,8.015976839163002
1303,2023-06-16 12:44:09.201,0,0,0,0,15.25,6.04,24.5,32.0,36.9,51.6,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.78,17.43,26.63,26.92,24.1,1.09,1.17,42.91,19.89,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.72834677740798,16.344562834883618,7.82834677740798
1304,2023-06-16 12:44:09.401,0,0,0,0,15.25,6.05,24.5,32.0,36.9,51.6,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.67,17.3,26.63,26.92,24.1,1.09,1.17,42.91,19.86,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.72834677740798,16.28690210542868,7.82834677740798
1305,2023-06-16 12:44:09.602,0,0,0,0,15.28,6.05,24.5,32.0,36.9,51.6,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.67,17.3,26.63,26.93,24.1,1.09,1.17,42.96,20.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.815976839163,16.28690210542868,7.915976839163001
1306,2023-06-16 12:44:10.003,0,0,0,0,15.25,6.04,24.3,32.1,37.0,51.6,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.56,17.19,26.63,26.93,24.1,1.09,1.17,42.96,20.04,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.72834677740798,16.14456283488362,7.728346777407978
1307,2023-06-16 12:44:10.202,0,0,0,0,15.28,6.05,24.3,32.1,37.0,51.6,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.56,17.19,26.64,26.93,24.1,1.09,1.17,42.98,20.06,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,44.815976839163,16.08690210542868,7.815976839163
1308,2023-06-16 12:44:10.403,0,0,0,0,15.33,6.03,24.3,32.1,37.0,51.6,3300,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.46,17.08,26.64,26.93,24.1,1.09,1.17,43.0,19.9,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.96174732032233,16.20229425686698,7.961747320322331
1309,2023-06-16 12:44:10.703,0,0,0,0,15.25,6.03,24.3,32.1,37.0,51.9,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.46,17.08,26.63,26.93,24.1,1.09,1.17,43.0,19.9,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.72834677740798,16.20229425686698,7.728346777407978
1310,2023-06-16 12:44:11.001,0,0,0,0,15.28,6.03,24.1,32.2,37.1,51.9,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.33,17.0,26.63,26.93,24.1,1.09,1.17,43.06,19.43,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.815976839163,16.002294256866982,7.715976839162998
1311,2023-06-16 12:44:11.301,0,0,0,0,15.28,6.02,24.1,32.2,37.1,51.9,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.33,17.0,26.65,26.92,24.1,1.09,1.17,42.99,19.43,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.815976839163,16.06009657840182,7.715976839162998
1312,2023-06-16 12:44:11.502,0,0,0,0,15.25,6.04,24.1,32.2,37.1,52.1,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.23,16.87,26.65,26.92,24.1,1.09,1.17,42.99,19.01,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,44.72834677740798,15.94456283488362,7.628346777407977
1313,2023-06-16 12:44:11.803,0,0,0,0,15.25,6.02,24.1,32.2,37.1,52.1,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.23,16.87,26.65,26.92,24.1,1.09,1.17,43.01,18.57,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.72834677740798,16.06009657840182,7.628346777407977
1314,2023-06-16 12:44:12.001,0,0,0,0,15.25,6.01,24.1,32.2,37.3,52.1,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.12,16.77,26.64,26.92,24.1,1.09,1.17,42.94,19.05,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,16.11797000747024,7.428346777407981
1315,2023-06-16 12:44:12.402,0,0,0,0,15.33,6.03,24.1,32.2,37.3,52.1,3300,0,22.5,39.5,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.02,16.77,26.64,26.92,24.1,1.09,1.17,42.94,19.05,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.96174732032233,16.002294256866982,7.661747320322334
1316,2023-06-16 12:44:12.601,0,0,0,0,15.28,6.03,23.8,32.3,37.3,52.5,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.02,16.66,26.64,26.93,24.1,1.09,1.17,42.96,19.41,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.815976839163,15.702294256866981,7.515976839163002
1317,2023-06-16 12:44:12.902,0,0,0,0,15.33,6.02,23.8,32.3,37.3,52.5,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.89,16.66,26.64,26.93,24.1,1.09,1.17,43.01,19.88,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.96174732032233,15.760096578401818,7.661747320322334
1318,2023-06-16 12:44:13.101,0,0,0,0,15.28,6.01,23.8,32.3,37.3,52.5,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.89,16.55,26.63,26.93,24.1,1.09,1.17,43.01,19.88,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.815976839163,15.81797000747024,7.515976839163002
1319,2023-06-16 12:44:13.402,0,0,0,0,15.28,6.01,23.8,32.3,37.3,52.5,3300,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.8,16.45,26.63,26.93,24.1,1.09,1.17,43.01,19.7,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.815976839163,15.81797000747024,7.515976839163002
1320,2023-06-16 12:44:13.701,0,0,0,0,15.28,6.03,23.6,32.4,37.4,52.7,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.8,16.45,26.63,26.92,24.1,1.09,1.17,43.0,19.58,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,44.815976839163,15.502294256866982,7.415976839163001
1321,2023-06-16 12:44:14.001,0,0,0,0,15.28,6.01,23.6,32.4,37.4,52.7,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.69,16.33,26.63,26.92,24.1,1.09,1.17,42.96,19.58,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.815976839163,15.617970007470241,7.415976839163001
1322,2023-06-16 12:44:14.201,0,0,0,0,15.28,6.02,23.6,32.4,37.4,52.7,3300,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.69,16.33,26.64,26.92,24.1,1.09,1.17,42.96,19.81,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,44.815976839163,15.560096578401819,7.415976839163001
1323,2023-06-16 12:44:14.402,0,0,0,0,15.28,6.01,23.6,32.4,37.4,52.7,3350,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.58,16.24,26.64,26.92,24.1,1.09,1.17,43.0,20.03,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.815976839163,15.617970007470241,7.415976839163001
1324,2023-06-16 12:44:14.702,0,0,0,0,15.25,6.01,23.4,32.5,37.5,53.0,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.58,16.24,26.62,26.94,24.1,1.09,1.17,43.0,20.03,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,15.417970007470238,7.228346777407978
1325,2023-06-16 12:44:15.002,0,0,0,0,15.33,6.0,23.4,32.5,37.5,53.0,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.48,16.14,26.63,26.94,24.1,1.09,1.17,43.03,19.91,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.96174732032233,15.475914753016319,7.461747320322331
1326,2023-06-16 12:44:15.303,0,0,0,0,15.28,6.0,23.4,32.5,37.5,53.0,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.48,16.14,26.63,26.92,24.1,1.09,1.17,42.99,19.23,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.815976839163,15.475914753016319,7.315976839163
1327,2023-06-16 12:44:15.501,0,0,0,0,15.33,6.01,23.4,32.5,37.5,53.0,3300,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,16.03,26.64,26.92,24.1,1.09,1.17,42.99,19.23,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.96174732032233,15.417970007470238,7.461747320322331
1328,2023-06-16 12:44:15.702,0,0,0,0,15.25,6.01,23.2,32.6,37.6,53.0,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,16.03,26.64,26.93,24.1,1.09,1.17,42.99,18.85,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,15.217970007470239,7.128346777407977
1329,2023-06-16 12:44:16.002,0,0,0,0,15.25,6.01,23.2,32.6,37.6,53.0,3300,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.26,15.92,26.63,26.93,24.1,1.09,1.17,42.96,18.99,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,15.217970007470239,7.128346777407977
1330,2023-06-16 12:44:16.301,0,0,0,0,15.25,6.01,23.2,32.6,37.6,53.2,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.26,15.92,26.63,26.91,24.1,1.09,1.17,42.96,18.99,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,44.72834677740798,15.217970007470239,7.128346777407977
1331,2023-06-16 12:44:16.602,0,0,0,0,15.25,5.98,22.9,32.6,37.7,53.2,3300,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.16,15.81,26.64,26.91,24.1,1.09,1.17,43.03,19.53,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.72834677740798,15.092019034179224,7.028346777407975
1332,2023-06-16 12:44:16.802,0,0,0,0,15.28,5.98,22.9,32.6,37.7,53.2,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.05,15.81,26.64,26.93,24.1,1.09,1.17,43.03,19.91,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.815976839163,15.092019034179224,7.115976839162997
1333,2023-06-16 12:44:17.101,0,0,0,0,15.28,5.98,22.9,32.6,37.7,53.5,3300,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.05,15.71,26.63,26.92,24.1,1.09,1.17,43.03,19.91,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.815976839163,15.092019034179224,7.115976839162997
1334,2023-06-16 12:44:17.302,0,0,0,0,15.28,5.97,22.9,32.6,37.7,53.5,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.95,15.71,26.63,26.92,24.1,1.09,1.17,43.01,19.94,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.815976839163,15.150178992559368,7.115976839162997
1335,2023-06-16 12:44:17.603,0,0,0,0,15.28,6.0,22.9,32.6,37.7,53.5,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.95,15.62,26.62,26.93,24.1,1.09,1.17,42.93,19.58,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.815976839163,14.975914753016319,7.115976839162997
1336,2023-06-16 12:44:17.902,0,0,0,0,15.25,6.0,22.9,32.6,37.7,53.5,3300,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,15.5,26.62,26.93,24.1,1.09,1.17,42.97,19.58,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,44.72834677740798,14.975914753016319,7.028346777407975
1337,2023-06-16 12:44:18.101,0,0,0,0,15.28,5.98,22.6,32.7,37.8,53.7,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.84,15.5,26.63,26.93,24.1,1.09,1.17,42.97,19.52,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.815976839163,14.792019034179226,7.015976839163002
1338,2023-06-16 12:44:18.403,0,0,0,0,15.25,5.97,22.6,32.7,37.8,53.7,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.75,15.41,26.63,26.93,24.1,1.09,1.17,43.01,19.35,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.72834677740798,14.850178992559371,6.928346777407981
1339,2023-06-16 12:44:18.601,0,0,0,0,15.25,5.98,22.6,32.7,37.8,53.7,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.75,15.41,26.64,26.93,24.1,1.09,1.17,43.01,19.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,44.72834677740798,14.792019034179226,6.928346777407981
1340,2023-06-16 12:44:19.001,0,0,0,0,15.25,5.97,22.6,32.7,37.8,53.7,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.64,15.31,26.64,26.93,24.1,1.09,1.17,42.97,19.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.72834677740798,14.850178992559371,6.928346777407981
1341,2023-06-16 12:44:19.202,0,0,0,0,15.33,5.97,22.4,32.8,37.9,53.7,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.64,15.31,26.64,26.92,24.1,1.09,1.17,42.96,19.02,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.96174732032233,14.650178992559368,7.061747320322333
1342,2023-06-16 12:44:19.501,0,0,0,0,15.23,5.97,22.4,32.8,37.9,53.7,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.54,15.21,26.64,26.92,24.1,1.1,1.17,42.96,19.02,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.66985656831582,14.650178992559368,6.769856568315824
1343,2023-06-16 12:44:19.703,0,0,0,0,15.28,5.95,22.4,32.8,37.9,53.9,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.54,15.21,26.63,26.92,24.1,1.09,1.17,42.98,18.94,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,44.815976839163,14.766715609231902,6.915976839163001
1344,2023-06-16 12:44:20.101,0,0,0,0,15.25,5.97,22.0,32.8,38.0,53.9,3300,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.45,15.12,26.63,26.92,24.1,1.09,1.17,42.97,18.91,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.72834677740798,14.25017899255937,6.728346777407978
1345,2023-06-16 12:44:20.302,0,0,0,0,15.33,5.97,22.0,32.8,38.0,53.9,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.34,15.12,26.63,26.93,24.1,1.09,1.17,42.97,18.91,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.96174732032233,14.25017899255937,6.961747320322331
1346,2023-06-16 12:44:20.502,0,0,0,0,15.35,5.95,22.0,32.8,38.0,53.9,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.34,15.02,26.63,26.94,24.1,1.09,1.17,42.97,19.17,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.019958010647656,14.366715609231903,7.019958010647656
1347,2023-06-16 12:44:20.803,0,0,0,0,15.28,5.97,22.0,32.8,38.0,54.1,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.24,15.02,26.63,26.94,24.1,1.09,1.17,42.96,19.3,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,44.815976839163,14.25017899255937,6.815976839163
1348,2023-06-16 12:44:21.002,0,0,0,0,15.25,5.95,22.0,32.8,38.0,54.1,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.24,14.92,26.64,26.94,24.1,1.09,1.17,42.96,19.3,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,44.72834677740798,14.366715609231903,6.728346777407978
1349,2023-06-16 12:44:21.401,0,0,0,0,15.25,5.95,21.7,32.8,38.1,54.1,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.14,14.92,26.64,26.94,24.1,1.09,1.17,43.0,19.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,44.72834677740798,14.066715609231903,6.628346777407977
1350,2023-06-16 12:44:21.601,0,0,0,0,15.28,5.95,21.7,33.0,38.1,54.4,3300,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.14,14.81,26.64,26.93,24.1,1.09,1.17,42.99,19.59,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,44.815976839163,14.066715609231903,6.715976839162998
1351,2023-06-16 12:44:21.902,0,0,0,0,15.28,5.94,21.7,33.0,38.1,54.4,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.04,14.81,26.64,26.93,24.1,1.09,1.17,42.99,19.59,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,44.815976839163,14.125092696237129,6.715976839162998
1352,2023-06-16 12:44:22.101,0,0,0,0,15.28,5.93,21.7,33.0,38.2,54.4,3350,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.04,14.73,26.63,26.93,24.1,1.09,1.17,42.94,19.85,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.815976839163,14.183542589838577,6.615976839162997
1353,2023-06-16 12:44:22.302,0,0,0,0,15.25,5.93,21.7,33.0,38.2,54.4,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.95,14.64,26.63,26.93,24.1,1.09,1.17,42.94,19.79,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.72834677740798,14.183542589838577,6.528346777407975
1354,2023-06-16 12:44:22.702,0,0,0,0,15.33,5.93,21.3,33.0,38.2,54.6,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.95,14.64,26.62,26.92,24.1,1.09,1.17,42.94,19.79,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.96174732032233,13.783542589838579,6.761747320322328
1355,2023-06-16 12:44:22.901,0,0,0,0,15.23,5.93,21.3,33.0,38.2,54.6,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.84,14.52,26.62,26.92,24.1,1.1,1.17,43.02,19.58,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.66985656831582,13.783542589838579,6.469856568315819
1356,2023-06-16 12:44:23.203,0,0,0,0,15.23,5.93,21.3,33.0,38.2,54.6,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.84,14.52,26.63,26.94,24.1,1.1,1.17,42.92,19.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,44.66985656831582,13.783542589838579,6.469856568315819
1357,2023-06-16 12:44:23.502,0,0,0,0,15.25,5.91,21.3,33.0,38.2,54.6,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.73,14.44,26.61,26.94,24.1,1.09,1.17,42.91,19.25,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,44.72834677740798,13.900661665365067,6.528346777407975
1358,2023-06-16 12:44:23.802,0,0,0,0,15.25,5.89,21.0,33.1,38.3,54.6,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.73,14.44,26.61,26.92,24.1,1.09,1.17,42.91,19.3,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.72834677740798,13.7180745831227,6.428346777407981
1359,2023-06-16 12:44:24.003,0,0,0,0,15.25,5.91,21.0,33.1,38.3,54.6,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.65,14.36,26.63,26.92,24.1,1.09,1.17,42.94,19.37,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,44.72834677740798,13.600661665365067,6.428346777407981
1360,2023-06-16 12:44:24.302,0,0,0,0,15.25,5.9,21.0,33.1,38.3,54.8,3300,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.65,14.36,26.63,26.93,24.1,1.09,1.17,42.97,19.37,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.72834677740798,13.659331284114558,6.428346777407981
1361,2023-06-16 12:44:24.502,0,0,0,0,15.25,5.89,21.0,33.1,38.3,54.8,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.55,14.26,26.62,26.93,24.1,1.09,1.17,42.97,19.43,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.72834677740798,13.7180745831227,6.428346777407981
1362,2023-06-16 12:44:24.802,0,0,0,0,15.21,5.9,20.6,33.1,38.4,54.8,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.55,14.26,26.62,26.93,24.1,1.09,1.17,42.98,19.7,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.61131007709355,13.259331284114559,6.21131007709355
1363,2023-06-16 12:44:25.102,0,0,0,0,15.25,5.9,20.6,33.1,38.4,55.0,3350,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.46,14.15,26.61,26.93,24.1,1.09,1.17,42.96,19.7,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.72834677740798,13.259331284114559,6.32834677740798
1364,2023-06-16 12:44:25.203,0,0,0,0,15.25,5.9,20.6,33.1,38.4,55.0,3350,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.36,14.15,26.61,26.93,24.1,1.09,1.17,42.96,20.18,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,44.72834677740798,13.259331284114559,6.32834677740798
1365,2023-06-16 12:44:25.603,0,0,0,0,15.25,5.88,20.3,33.1,38.5,55.0,3350,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.36,14.06,26.62,26.94,24.1,1.09,1.17,42.96,20.11,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.72834677740798,13.076891783389318,6.228346777407978
1366,2023-06-16 12:44:25.802,0,0,0,0,15.23,5.88,20.3,33.1,38.5,55.0,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.27,14.06,26.62,26.94,24.1,1.09,1.17,42.96,20.11,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.66985656831582,13.076891783389318,6.169856568315822
1367,2023-06-16 12:44:26.101,0,0,0,0,15.25,5.89,20.3,33.2,38.5,55.2,3300,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.27,13.96,26.64,26.93,24.1,1.09,1.17,42.97,19.28,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,44.72834677740798,13.0180745831227,6.228346777407978
1368,2023-06-16 12:44:26.401,0,0,0,0,15.28,5.88,20.3,33.2,38.5,55.2,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.17,13.96,26.64,26.93,24.1,1.09,1.17,42.94,18.45,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,44.815976839163,13.076891783389318,6.315976839163
1369,2023-06-16 12:44:26.601,0,0,0,0,15.23,5.87,20.3,33.2,38.6,55.2,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.17,13.88,26.62,26.93,24.1,1.09,1.17,42.94,18.45,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,44.66985656831582,13.135783106960549,6.069856568315821
1370,2023-06-16 12:44:26.901,0,0,0,0,15.28,5.86,20.3,33.2,38.6,55.2,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.07,13.88,26.62,26.93,24.1,1.1,1.17,42.92,18.42,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.815976839163,13.194748776935956,6.215976839162998
1371,2023-06-16 12:44:27.101,0,0,0,0,15.25,5.86,20.0,33.3,38.6,55.4,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.07,13.78,26.62,26.92,24.1,1.1,1.17,42.97,18.42,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,44.72834677740798,12.894748776935955,6.128346777407977
1372,2023-06-16 12:44:27.402,0,0,0,0,15.25,5.84,20.0,33.3,38.6,55.4,3350,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.97,13.78,26.62,26.92,24.1,1.09,1.17,42.97,19.03,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,44.72834677740798,13.012904053810985,6.128346777407977
1373,2023-06-16 12:44:27.702,0,0,0,0,15.25,5.83,20.0,33.3,38.6,55.4,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.97,13.68,26.63,26.92,24.1,1.09,1.17,42.96,19.41,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,44.72834677740798,13.072094112240052,6.128346777407977
1374,2023-06-16 12:44:27.902,0,0,0,0,15.33,5.84,20.0,33.3,38.6,55.4,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.88,13.6,26.63,26.92,24.1,1.09,1.17,42.99,19.41,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,44.96174732032233,13.012904053810985,6.36174732032233
1375,2023-06-16 12:44:28.103,0,0,0,0,15.23,5.83,19.6,33.4,38.6,55.4,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.88,13.6,26.62,26.93,24.1,1.09,1.17,42.99,19.61,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,44.66985656831582,12.672094112240053,6.069856568315821
1376,2023-06-16 12:44:28.403,0,0,0,0,15.21,5.81,19.6,33.4,38.6,55.4,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,13.49,26.62,26.93,24.1,1.09,1.17,42.96,19.5,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.61131007709355,12.790700206006456,6.0113100770935475
1377,2023-06-16 12:44:28.603,0,0,0,0,15.25,5.81,19.6,33.4,38.6,55.6,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,13.49,26.63,26.93,24.1,1.09,1.17,42.96,19.5,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,44.72834677740798,12.790700206006456,6.128346777407977
1378,2023-06-16 12:44:29.003,0,0,0,0,15.23,5.8,19.6,33.4,38.6,55.6,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.71,13.41,26.63,26.93,24.1,1.09,1.17,42.96,19.49,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.66985656831582,12.850116699382546,6.069856568315821
1379,2023-06-16 12:44:29.202,0,0,0,0,15.25,5.8,19.3,33.5,38.7,55.6,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.71,13.41,26.63,26.93,24.1,1.09,1.17,42.99,19.49,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.72834677740798,12.550116699382546,6.028346777407975
1380,2023-06-16 12:44:29.502,0,0,0,0,15.25,5.8,19.3,33.5,38.7,55.6,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.6,13.31,26.63,26.93,24.1,1.09,1.17,42.96,19.49,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.72834677740798,12.550116699382546,6.028346777407975
1381,2023-06-16 12:44:29.702,0,0,0,0,15.23,5.8,19.3,33.5,38.7,55.8,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.6,13.31,26.62,26.93,24.1,1.09,1.17,42.96,19.2,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.66985656831582,12.550116699382546,5.969856568315819
1382,2023-06-16 12:44:29.902,0,0,0,0,15.23,5.79,19.3,33.5,38.7,55.8,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,13.22,26.63,26.93,24.1,1.09,1.17,42.97,19.17,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,44.66985656831582,12.609609130946456,5.969856568315819
1383,2023-06-16 12:44:30.302,0,0,0,0,15.23,5.8,19.0,33.5,38.8,55.8,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.51,13.22,26.63,26.93,24.1,1.09,1.17,42.89,19.17,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,44.66985656831582,12.250116699382545,5.869856568315825
1384,2023-06-16 12:44:30.501,0,0,0,0,15.23,5.78,19.0,33.5,38.8,55.8,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.14,26.62,26.93,24.1,1.09,1.17,42.89,18.82,56.42,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.66985656831582,12.369177732477567,5.869856568315825
1385,2023-06-16 12:44:30.803,0,0,0,0,15.23,5.76,19.0,33.5,38.8,56.0,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.14,26.62,26.93,24.1,1.09,1.17,42.93,18.94,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,44.66985656831582,12.488544378153676,5.869856568315825
1386,2023-06-16 12:44:31.002,0,0,0,0,15.28,5.78,19.0,33.5,38.8,56.0,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,13.03,26.62,26.93,24.1,1.09,1.17,42.97,18.94,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,44.815976839163,12.369177732477567,6.015976839163002
1387,2023-06-16 12:44:31.201,0,0,0,0,15.25,5.77,19.0,33.5,38.8,56.0,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,13.03,26.62,26.93,24.1,1.09,1.17,42.97,19.24,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,44.72834677740798,12.428822736872746,5.928346777407981
1388,2023-06-16 12:44:31.602,0,0,0,0,15.23,5.74,18.7,33.6,38.9,56.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.22,12.95,26.63,26.93,24.1,1.09,1.17,42.99,19.39,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,44.66985656831582,12.308218513123744,5.769856568315824
1389,2023-06-16 12:44:31.801,0,0,0,0,15.23,5.75,18.7,33.6,38.9,56.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.95,26.63,26.92,24.1,1.09,1.17,42.94,19.39,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.66985656831582,12.248342891473111,5.769856568315824
1390,2023-06-16 12:44:32.101,0,0,0,0,15.23,5.75,18.7,33.6,38.9,56.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.84,26.63,26.92,24.1,1.09,1.17,42.94,19.61,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,44.66985656831582,12.248342891473111,5.769856568315824
1391,2023-06-16 12:44:32.302,0,0,0,0,15.28,5.73,18.7,33.6,38.9,56.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.03,12.84,26.63,26.92,24.1,1.09,1.17,42.96,19.44,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,44.815976839163,12.368171480544799,5.915976839163001
1392,2023-06-16 12:44:32.502,0,0,0,0,15.21,5.71,18.7,33.6,38.9,56.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.03,12.75,26.62,26.92,24.1,1.09,1.17,42.96,19.44,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,44.61131007709355,12.488310408236384,5.71131007709355
1393,2023-06-16 12:44:32.902,0,0,0,0,15.21,5.7,18.3,33.6,39.0,56.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,12.75,26.62,26.92,24.1,1.09,1.17,42.97,19.0,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.61131007709355,12.148496849188735,5.611310077093549
1394,2023-06-16 12:44:33.102,0,0,0,0,15.21,5.7,18.3,33.6,39.0,56.3,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,12.66,26.62,26.91,24.1,1.09,1.17,43.01,19.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.61131007709355,12.148496849188735,5.611310077093549
1395,2023-06-16 12:44:33.302,0,0,0,0,15.21,5.7,18.3,33.6,39.0,56.3,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,12.66,26.62,26.91,24.1,1.09,1.16,43.01,19.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.61131007709355,12.148496849188735,5.611310077093549
1396,2023-06-16 12:44:33.602,0,0,0,0,15.23,5.69,18.1,33.7,39.0,56.3,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.86,12.58,26.62,26.92,24.1,1.09,1.16,42.98,19.09,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.66985656831582,12.008761597290665,5.669856568315822
