,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1397,2023-06-16 12:44:33.802,0,0,0,0,15.23,5.69,18.1,33.7,39.0,56.3,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.76,12.58,26.62,26.92,24.1,1.09,1.17,42.97,19.09,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.66985656831582,12.008761597290665,5.669856568315822
1398,2023-06-16 12:44:34.203,0,0,0,0,15.16,5.68,18.1,33.7,39.0,56.5,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.76,12.49,26.63,26.91,24.1,1.09,1.17,42.97,19.58,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,44.46469677883357,12.069104895831664,5.46469677883357
1399,2023-06-16 12:44:34.403,0,0,0,0,15.23,5.67,18.1,33.7,39.0,56.5,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.68,12.4,26.63,26.91,24.1,1.09,1.17,42.94,19.52,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.66985656831582,12.129526989294028,5.669856568315822
1400,2023-06-16 12:44:34.702,0,0,0,0,15.21,5.67,17.8,33.7,39.1,56.5,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.68,12.4,26.63,26.91,24.1,1.09,1.17,42.94,19.52,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.61131007709355,11.829526989294028,5.5113100770935475
1401,2023-06-16 12:44:34.903,0,0,0,0,15.23,5.65,17.8,33.7,39.1,56.5,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.59,12.31,26.63,26.91,24.1,1.09,1.17,42.94,19.74,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.66985656831582,11.950608544927082,5.569856568315821
1402,2023-06-16 12:44:35.301,0,0,0,0,15.18,5.66,17.8,33.8,39.1,56.6,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.59,12.31,26.63,26.9,24.1,1.09,1.17,42.94,19.53,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.52338453289224,11.890028123361152,5.423384532892236
1403,2023-06-16 12:44:35.501,0,0,0,0,15.18,5.64,17.8,33.8,39.1,56.6,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.5,12.2,26.62,26.9,24.1,1.09,1.17,42.93,19.44,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.52338453289224,12.011268502101974,5.423384532892236
1404,2023-06-16 12:44:35.703,0,0,0,0,15.18,5.63,17.8,33.8,39.2,56.6,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.5,12.2,26.62,26.9,24.1,1.09,1.17,42.93,19.44,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,44.52338453289224,12.072008244222946,5.323384532892234
1405,2023-06-16 12:44:36.006,0,0,0,0,15.18,5.63,17.8,33.8,39.2,56.6,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.4,12.12,26.63,26.9,24.1,1.09,1.17,42.96,19.2,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,5.7279917557770545,44.52338453289224,12.072008244222946,5.323384532892234
1406,2023-06-16 12:44:36.301,0,0,0,0,15.16,5.61,17.5,33.8,39.2,56.8,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.4,12.12,26.63,26.89,24.1,1.09,1.17,42.97,19.13,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.46469677883357,11.893728086827537,5.264696778833567
1407,2023-06-16 12:44:36.602,0,0,0,0,15.18,5.61,17.5,33.8,39.2,56.8,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.32,12.03,26.64,26.91,24.1,1.09,1.17,42.97,19.13,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.52338453289224,11.893728086827537,5.323384532892234
1408,2023-06-16 12:44:36.803,0,0,0,0,15.18,5.6,17.5,33.8,39.2,56.8,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.22,12.03,26.64,26.91,24.1,1.09,1.17,42.89,19.3,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,44.52338453289224,11.954708692188376,5.323384532892234
1409,2023-06-16 12:44:37.102,0,0,0,0,15.18,5.57,17.1,33.9,39.2,57.0,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.22,11.92,26.63,26.9,24.1,1.09,1.17,42.91,19.72,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.52338453289224,11.738136300211103,5.323384532892234
1410,2023-06-16 12:44:37.302,0,0,0,0,15.16,5.57,17.1,33.9,39.2,57.0,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.12,11.92,26.63,26.9,24.1,1.09,1.17,42.91,19.72,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.46469677883357,11.738136300211103,5.264696778833567
1411,2023-06-16 12:44:37.603,0,0,0,0,15.18,5.57,17.1,33.9,39.2,57.0,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.12,11.83,26.63,26.9,24.1,1.09,1.17,42.96,19.94,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.52338453289224,11.738136300211103,5.323384532892234
1412,2023-06-16 12:44:37.902,0,0,0,0,15.18,5.56,17.1,33.9,39.2,57.0,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.04,11.83,26.63,26.9,24.1,1.09,1.17,42.96,19.94,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.52338453289224,11.799441623098552,5.323384532892234
1413,2023-06-16 12:44:38.101,0,0,0,0,15.18,5.56,16.9,34.0,39.3,57.0,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.04,11.74,26.64,26.89,24.1,1.09,1.17,42.96,19.6,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.52338453289224,11.59944162309855,5.22338453289224
1414,2023-06-16 12:44:38.401,0,0,0,0,15.13,5.55,16.9,34.0,39.3,57.0,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.93,11.74,26.64,26.89,24.1,1.09,1.17,42.96,19.35,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,44.37655873994828,11.66082877075987,5.0765587399482826
1415,2023-06-16 12:44:38.602,0,0,0,0,15.16,5.55,16.9,34.0,39.3,57.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.93,11.64,26.62,26.89,24.1,1.09,1.16,43.0,19.35,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,44.46469677883357,11.66082877075987,5.164696778833573
1416,2023-06-16 12:44:38.801,0,0,0,0,15.09,5.54,16.9,34.0,39.3,57.1,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.85,11.55,26.62,26.89,24.1,1.09,1.17,43.0,18.95,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,44.2588420492562,11.72229800394441,4.958842049256205
1417,2023-06-16 12:44:39.202,0,0,0,0,15.13,5.53,16.9,34.0,39.4,57.1,3350,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.85,11.55,26.62,26.88,24.1,1.09,1.17,42.96,18.7,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.37655873994828,11.783849584712094,4.976558739948281
1418,2023-06-16 12:44:39.402,0,0,0,0,15.13,5.53,16.9,34.0,39.4,57.1,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.75,11.45,26.62,26.88,24.1,1.09,1.16,42.93,18.7,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.37655873994828,11.783849584712094,4.976558739948281
1419,2023-06-16 12:44:39.701,0,0,0,0,15.13,5.51,16.6,34.0,39.4,57.2,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.75,11.45,26.63,26.87,24.1,1.09,1.17,42.93,19.08,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,44.37655873994828,11.607200843855061,4.976558739948281
1420,2023-06-16 12:44:39.901,0,0,0,0,15.11,5.52,16.6,34.0,39.4,57.2,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.66,11.38,26.63,26.87,24.1,1.09,1.17,42.92,19.44,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,44.31772892077055,11.545483776445316,4.91772892077055
1421,2023-06-16 12:44:40.101,0,0,0,0,15.09,5.49,16.6,34.0,39.4,57.2,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.66,11.38,26.61,26.88,24.1,1.09,1.17,42.92,19.44,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,44.2588420492562,11.73088467125283,4.858842049256204
1422,2023-06-16 12:44:40.501,0,0,0,0,15.13,5.48,16.6,34.0,39.4,57.2,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.58,11.29,26.61,26.88,24.1,1.09,1.17,42.92,19.73,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.37655873994828,11.792851967394633,4.976558739948281
1423,2023-06-16 12:44:40.701,0,0,0,0,15.11,5.48,16.3,34.1,39.4,57.3,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.58,11.29,26.63,26.89,24.1,1.09,1.17,42.96,19.81,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.31772892077055,11.492851967394632,4.91772892077055
1424,2023-06-16 12:44:40.901,0,0,0,0,15.11,5.48,16.3,34.1,39.4,57.3,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.49,11.2,26.63,26.89,24.1,1.09,1.17,42.93,19.81,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.31772892077055,11.492851967394632,4.91772892077055
1425,2023-06-16 12:44:41.203,0,0,0,0,15.11,5.46,16.3,34.1,39.4,57.3,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.49,11.2,26.62,26.88,24.1,1.09,1.17,42.93,19.68,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,44.31772892077055,11.617038675187803,4.91772892077055
1426,2023-06-16 12:44:41.401,0,0,0,0,15.11,5.44,16.3,34.1,39.4,57.3,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.38,11.1,26.62,26.88,24.1,1.09,1.17,42.88,19.41,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.31772892077055,11.741563353925972,4.91772892077055
1427,2023-06-16 12:44:41.602,0,0,0,0,15.11,5.44,16.0,34.1,39.5,57.5,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.38,11.1,26.62,26.89,24.1,1.09,1.17,42.88,19.41,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.31772892077055,11.441563353925972,4.8177289207705485
1428,2023-06-16 12:44:42.002,0,0,0,0,15.09,5.43,16.0,34.1,39.5,57.5,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.28,11.01,26.62,26.89,24.1,1.09,1.17,42.97,19.31,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,4.496046881017264,44.2588420492562,11.503953118982736,4.758842049256202
1429,2023-06-16 12:44:42.202,0,0,0,0,15.11,5.41,16.0,34.1,39.5,57.5,3350,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.28,11.01,26.63,26.88,24.1,1.09,1.17,42.99,19.31,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.31772892077055,11.628988885987098,4.8177289207705485
1430,2023-06-16 12:44:42.503,0,0,0,0,15.09,5.41,16.0,34.1,39.5,57.5,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.2,10.9,26.63,26.88,24.1,1.09,1.17,42.99,19.15,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.2588420492562,11.628988885987098,4.758842049256202
1431,2023-06-16 12:44:42.703,0,0,0,0,15.13,5.41,15.7,34.2,39.5,57.5,3350,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.2,10.9,26.64,26.87,24.1,1.09,1.17,42.92,18.9,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.37655873994828,11.328988885987098,4.87655873994828
1432,2023-06-16 12:44:43.103,0,0,0,0,15.06,5.38,15.7,34.2,39.5,57.7,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.1,10.82,26.63,26.87,24.1,1.09,1.17,42.96,18.9,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,44.17040448430339,11.517187328198428,4.67040448430339
1433,2023-06-16 12:44:43.302,0,0,0,0,15.06,5.4,15.7,34.2,39.5,57.7,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.01,10.82,26.63,26.86,24.1,1.09,1.17,42.96,18.47,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.17040448430339,11.391635446422082,4.67040448430339
1434,2023-06-16 12:44:43.601,0,0,0,0,15.13,5.38,15.5,34.2,39.6,57.7,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.01,10.72,26.64,26.86,24.1,1.09,1.17,42.94,18.56,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,44.37655873994828,11.317187328198429,4.776558739948278
1435,2023-06-16 12:44:43.801,0,0,0,0,15.06,5.37,15.5,34.2,39.6,57.7,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.91,10.72,26.64,26.86,24.1,1.09,1.16,42.97,18.85,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,44.17040448430339,11.380093216729165,4.570404484303388
1436,2023-06-16 12:44:44.002,0,0,0,0,15.09,5.37,15.5,34.2,39.6,57.7,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.91,10.64,26.62,26.86,24.1,1.09,1.17,42.97,18.85,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,44.2588420492562,11.380093216729165,4.658842049256201
1437,2023-06-16 12:44:44.401,0,0,0,0,15.09,5.37,15.5,34.2,39.6,57.8,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.85,10.64,26.62,26.86,24.1,1.09,1.17,42.98,18.91,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,44.2588420492562,11.380093216729165,4.658842049256201
1438,2023-06-16 12:44:44.602,0,0,0,0,15.06,5.36,15.5,34.2,39.6,57.8,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.85,10.55,26.62,26.86,24.1,1.09,1.17,42.97,18.91,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.17040448430339,11.44308611760016,4.570404484303388
1439,2023-06-16 12:44:44.902,0,0,0,0,15.04,5.34,15.5,34.2,39.6,57.8,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.76,10.55,26.62,26.86,24.1,1.09,1.17,42.97,19.18,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,44.1113744120608,11.569334107019017,4.511374412060796
1440,2023-06-16 12:44:45.201,0,0,0,0,15.06,5.32,15.2,34.3,39.6,58.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.76,10.45,26.62,26.86,24.1,1.09,1.17,42.91,19.14,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.17040448430339,11.39593361279999,4.570404484303388
1441,2023-06-16 12:44:45.501,0,0,0,0,15.06,5.32,15.2,34.3,39.6,58.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.37,26.62,26.86,24.1,1.09,1.17,42.91,19.67,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.17040448430339,11.39593361279999,4.570404484303388
1442,2023-06-16 12:44:45.702,0,0,0,0,15.04,5.29,15.2,34.3,39.6,58.0,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.37,26.62,26.86,24.1,1.09,1.17,42.89,19.67,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,44.1113744120608,11.586497091524688,4.511374412060796
1443,2023-06-16 12:44:46.003,0,0,0,0,15.01,5.29,15.2,34.3,39.6,58.0,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.28,26.62,26.86,24.1,1.09,1.17,42.89,19.99,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,44.02272143223166,11.586497091524688,4.422721432231661
1444,2023-06-16 12:44:46.201,0,0,0,0,15.01,5.28,15.0,34.3,39.6,58.1,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.28,26.63,26.86,24.1,1.09,1.16,42.92,19.99,56.35,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.02272143223166,11.450196560643235,4.422721432231661
1445,2023-06-16 12:44:46.502,0,0,0,0,15.01,5.27,15.0,34.3,39.6,58.1,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.48,10.19,26.61,26.86,24.1,1.09,1.17,42.92,19.99,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,44.02272143223166,11.513985682505336,4.422721432231661
1446,2023-06-16 12:44:46.801,0,0,0,0,15.01,5.26,15.0,34.3,39.6,58.1,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.48,10.19,26.61,26.85,24.1,1.09,1.17,42.96,19.79,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,44.02272143223166,11.577864758264809,4.422721432231661
1447,2023-06-16 12:44:47.001,0,0,0,0,15.01,5.27,15.0,34.3,39.6,58.1,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.38,10.08,26.63,26.85,24.1,1.09,1.17,42.96,19.48,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,44.02272143223166,11.513985682505336,4.422721432231661
1448,2023-06-16 12:44:47.303,0,0,0,0,15.04,5.25,14.7,34.4,39.7,58.1,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.38,10.08,26.63,26.85,24.1,1.09,1.17,42.96,19.48,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,44.1113744120608,11.341834090671352,4.411374412060795
1449,2023-06-16 12:44:47.502,0,0,0,0,14.99,5.26,14.7,34.4,39.7,58.1,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.28,9.99,26.61,26.85,24.1,1.09,1.17,42.96,19.45,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,43.96354733911983,11.277864758264808,4.263547339119825
1450,2023-06-16 12:44:47.802,0,0,0,0,14.99,5.24,14.7,34.4,39.7,58.3,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.28,9.99,26.61,26.85,24.1,1.09,1.16,42.94,19.45,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,43.96354733911983,11.405893984082649,4.263547339119825
1451,2023-06-16 12:44:48.102,0,0,0,0,15.01,5.25,14.7,34.4,39.7,58.3,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.2,9.9,26.63,26.86,24.1,1.09,1.17,42.94,19.38,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,44.02272143223166,11.341834090671352,4.32272143223166
1452,2023-06-16 12:44:48.401,0,0,0,0,14.99,5.21,14.5,34.4,39.8,58.3,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.11,9.9,26.63,26.86,24.1,1.09,1.17,42.91,19.15,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,43.96354733911983,11.39862009828471,4.16354733911983
1453,2023-06-16 12:44:48.601,0,0,0,0,14.97,5.22,14.5,34.4,39.8,58.3,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.11,9.81,26.63,26.86,24.1,1.09,1.17,42.89,19.3,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,43.90431540632159,11.334286679459353,4.104315406321589
1454,2023-06-16 12:44:48.901,0,0,0,0,14.99,5.23,14.5,34.5,39.8,58.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.02,9.81,26.63,26.86,24.1,1.09,1.17,42.89,19.3,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,43.96354733911983,11.270044744475854,4.16354733911983
1455,2023-06-16 12:44:49.103,0,0,0,0,14.99,5.2,14.5,34.5,39.8,58.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.02,9.72,26.64,26.85,24.1,1.09,1.17,42.96,19.01,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,43.96354733911983,11.463045311858252,4.16354733911983
1456,2023-06-16 12:44:49.401,0,0,0,0,14.99,5.21,14.5,34.5,39.8,58.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,9.63,26.64,26.85,24.1,1.09,1.16,42.92,19.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,43.96354733911983,11.39862009828471,4.16354733911983
1457,2023-06-16 12:44:49.603,0,0,0,0,14.97,5.2,14.5,34.5,39.8,58.4,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.93,9.63,26.63,26.85,24.1,1.09,1.17,42.92,19.14,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,43.90431540632159,11.463045311858252,4.104315406321589
1458,2023-06-16 12:44:49.901,0,0,0,0,14.94,5.17,14.2,34.5,39.8,58.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.83,9.54,26.63,26.85,24.1,1.09,1.17,42.97,18.87,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,43.81535876679777,11.356874855215448,4.015358766797775
1459,2023-06-16 12:44:50.103,0,0,0,0,14.97,5.17,14.2,34.5,39.8,58.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.83,9.54,26.61,26.85,24.1,1.09,1.17,42.96,18.87,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,43.90431540632159,11.356874855215448,4.104315406321589
1460,2023-06-16 12:44:50.303,0,0,0,0,14.94,5.16,14.2,34.5,39.8,58.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.74,9.47,26.61,26.85,24.1,1.09,1.16,42.96,18.79,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.81535876679777,11.421670390374754,4.015358766797775
1461,2023-06-16 12:44:50.701,0,0,0,0,14.94,5.16,14.0,34.5,39.8,58.7,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.74,9.47,26.62,26.84,24.1,1.09,1.16,42.96,18.79,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.81535876679777,11.221670390374754,4.015358766797775
1462,2023-06-16 12:44:50.903,0,0,0,0,14.97,5.16,14.0,34.5,39.8,58.7,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.36,26.62,26.84,24.1,1.09,1.17,42.9,18.79,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.90431540632159,11.221670390374754,4.104315406321589
1463,2023-06-16 12:44:51.204,0,0,0,0,14.94,5.15,14.0,34.5,39.8,58.7,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.36,26.63,26.84,24.1,1.09,1.17,42.9,18.96,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,43.81535876679777,11.286559300068745,4.015358766797775
1464,2023-06-16 12:44:51.401,0,0,0,0,14.94,5.14,14.0,34.5,39.8,58.7,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.57,9.3,26.63,26.84,24.1,1.09,1.16,42.92,19.21,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,43.81535876679777,11.35154190539123,4.015358766797775
1465,2023-06-16 12:44:51.601,0,0,0,0,14.87,5.14,14.0,34.5,39.8,58.7,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.57,9.3,26.62,26.85,24.1,1.09,1.17,42.93,19.21,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,43.60728347724063,11.35154190539123,3.807283477240631
1466,2023-06-16 12:44:52.001,0,0,0,0,14.89,5.13,13.8,34.6,39.9,58.7,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,9.21,26.62,26.85,24.1,1.09,1.17,42.93,19.57,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,43.66680661229208,11.216618529179687,3.766806612292079
1467,2023-06-16 12:44:52.101,0,0,0,0,14.87,5.13,13.8,34.6,39.9,58.7,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,9.21,26.63,26.84,24.1,1.09,1.16,42.92,19.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,43.60728347724063,11.216618529179687,3.7072834772406296
1468,2023-06-16 12:44:52.501,0,0,0,0,14.97,5.12,13.8,34.6,39.9,58.8,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,9.11,26.63,26.84,24.1,1.09,1.16,42.92,19.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.90431540632159,11.281789496025898,4.004315406321588
1469,2023-06-16 12:44:52.701,0,0,0,0,14.89,5.11,13.6,34.6,39.9,58.8,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,9.11,26.63,26.84,24.1,1.09,1.16,42.92,19.55,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.66680661229208,11.147055132289529,3.766806612292079
1470,2023-06-16 12:44:52.901,0,0,0,0,14.89,5.09,13.6,34.6,39.9,58.8,3400,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.3,9.02,26.63,26.84,24.1,1.09,1.17,42.93,19.07,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.66680661229208,11.277871727426918,3.766806612292079
1471,2023-06-16 12:44:53.301,0,0,0,0,14.89,5.09,13.6,34.6,39.9,59.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.3,9.02,26.63,26.83,24.1,1.09,1.16,42.93,19.07,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.66680661229208,11.277871727426918,3.766806612292079
1472,2023-06-16 12:44:53.501,0,0,0,0,14.89,5.09,13.6,34.6,39.9,59.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.22,8.95,26.64,26.83,24.1,1.09,1.16,42.97,18.85,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.66680661229208,11.277871727426918,3.766806612292079
1473,2023-06-16 12:44:53.702,0,0,0,0,14.89,5.07,13.3,34.6,39.9,59.0,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.22,8.95,26.64,26.83,24.1,1.09,1.16,42.91,18.55,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,43.66680661229208,11.109070961332453,3.766806612292079
1474,2023-06-16 12:44:54.004,0,0,0,0,14.87,5.08,13.3,34.6,39.9,59.0,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.14,8.86,26.63,26.83,24.1,1.09,1.16,42.91,18.55,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.60728347724063,11.043423347979047,3.7072834772406296
1475,2023-06-16 12:44:54.203,0,0,0,0,14.85,5.05,13.3,34.6,40.0,59.1,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.14,8.86,26.63,26.84,24.1,1.09,1.16,42.91,18.47,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.547701697487184,11.240655509887564,3.5477016974871844
1476,2023-06-16 12:44:54.502,0,0,0,0,14.87,5.08,13.3,34.6,40.0,59.1,3450,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.04,8.77,26.63,26.84,24.1,1.09,1.17,42.96,18.47,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.60728347724063,11.043423347979047,3.607283477240628
1477,2023-06-16 12:44:54.802,0,0,0,0,14.85,5.07,13.3,34.6,40.0,59.1,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.96,8.77,26.63,26.84,24.1,1.09,1.16,42.96,18.48,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,43.547701697487184,11.109070961332453,3.5477016974871844
1478,2023-06-16 12:44:55.003,0,0,0,0,14.85,5.04,13.3,34.6,40.0,59.1,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.96,8.68,26.64,26.84,24.1,1.09,1.16,42.92,18.05,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.547701697487184,11.306593121448135,3.5477016974871844
1479,2023-06-16 12:44:55.301,0,0,0,0,14.85,5.04,13.1,34.7,40.0,59.3,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.87,8.68,26.64,26.84,24.1,1.09,1.16,42.93,18.05,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.547701697487184,11.106593121448133,3.5477016974871844
1480,2023-06-16 12:44:55.502,0,0,0,0,14.85,5.03,13.1,34.7,40.0,59.3,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.87,8.6,26.64,26.83,24.1,1.09,1.17,42.93,18.34,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,43.547701697487184,11.172628078554657,3.5477016974871844
1481,2023-06-16 12:44:55.901,0,0,0,0,14.82,5.01,13.1,34.7,40.0,59.3,3450,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.8,8.6,26.64,26.83,24.1,1.09,1.17,42.94,18.25,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.458218771566976,11.304991402822713,3.458218771566976
1482,2023-06-16 12:44:56.101,0,0,0,0,14.8,5.0,13.1,34.7,40.0,59.3,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.8,8.5,26.64,26.82,24.1,1.09,1.17,42.94,18.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.398489784275796,11.37132046147011,3.398489784275796
1483,2023-06-16 12:44:56.402,0,0,0,0,14.8,4.99,12.9,34.8,40.0,59.3,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.7,8.5,26.64,26.82,24.1,1.09,1.16,42.94,18.87,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,43.398489784275796,11.237748248663786,3.398489784275796
1484,2023-06-16 12:44:56.603,0,0,0,0,14.82,5.0,12.9,34.8,40.0,59.3,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.7,8.42,26.63,26.83,24.1,1.09,1.16,42.91,19.33,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.458218771566976,11.171320461470112,3.458218771566976
1485,2023-06-16 12:44:56.902,0,0,0,0,14.85,4.99,12.9,34.8,40.0,59.4,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.34,26.63,26.83,24.1,1.09,1.16,42.93,19.33,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,43.547701697487184,11.237748248663786,3.5477016974871844
1486,2023-06-16 12:44:57.204,0,0,0,0,14.8,4.97,12.7,34.8,40.0,59.4,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.34,26.64,26.82,24.1,1.09,1.17,42.93,19.42,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.398489784275796,11.17090141299759,3.398489784275796
1487,2023-06-16 12:44:57.403,0,0,0,0,14.82,4.96,12.7,34.8,40.0,59.4,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.53,8.26,26.64,26.82,24.1,1.09,1.17,42.94,19.11,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.458218771566976,11.237627497215225,3.458218771566976
1488,2023-06-16 12:44:57.702,0,0,0,0,14.8,4.98,12.7,34.8,40.0,59.5,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.53,8.26,26.63,26.81,24.1,1.09,1.17,42.95,19.11,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,43.398489784275796,11.104275114990013,3.398489784275796
1489,2023-06-16 12:44:58.002,0,0,0,0,14.8,4.97,12.7,34.8,40.0,59.5,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.42,8.16,26.63,26.81,24.1,1.09,1.17,42.95,18.55,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.398489784275796,11.17090141299759,3.398489784275796
1490,2023-06-16 12:44:58.301,0,0,0,0,14.8,4.96,12.5,34.8,40.0,59.5,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.42,8.16,26.63,26.83,24.1,1.09,1.17,42.9,18.88,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.398489784275796,11.037627497215226,3.398489784275796
1491,2023-06-16 12:44:58.503,0,0,0,0,14.8,4.96,12.5,34.8,40.0,59.5,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,8.07,26.63,26.83,24.1,1.09,1.17,42.92,18.88,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.398489784275796,11.037627497215226,3.398489784275796
1492,2023-06-16 12:44:58.801,0,0,0,0,14.77,4.96,12.5,34.8,40.1,59.7,3450,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.33,8.07,26.63,26.81,24.1,1.09,1.16,42.92,19.09,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.30878540532245,11.037627497215226,3.208785405322452
1493,2023-06-16 12:44:59.002,0,0,0,0,14.8,4.95,12.5,34.8,40.1,59.7,3450,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.25,8.01,26.63,26.81,24.1,1.09,1.16,42.96,19.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,43.398489784275796,11.104453724164046,3.2984897842757945
1494,2023-06-16 12:44:59.303,0,0,0,0,14.75,4.94,12.5,34.8,40.1,59.7,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.25,8.01,26.63,26.82,24.1,1.09,1.16,42.9,19.25,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,43.24890835298578,11.171380452376013,3.148908352985778
1495,2023-06-16 12:44:59.601,0,0,0,0,14.77,4.92,12.5,34.8,40.1,59.7,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.18,7.92,26.63,26.82,24.1,1.09,1.17,42.9,19.44,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.30878540532245,11.30553685685129,3.208785405322452
1496,2023-06-16 12:44:59.702,0,0,0,0,14.75,4.93,12.3,34.8,40.1,59.8,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.92,26.63,26.82,24.1,1.09,1.17,42.91,19.34,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,43.24890835298578,11.03840804240615,3.148908352985778
1497,2023-06-16 12:45:00.102,0,0,0,0,14.75,4.9,12.3,34.8,40.1,59.8,3450,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.09,7.83,26.64,26.82,24.1,1.09,1.16,42.91,19.34,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.24890835298578,11.24009961966475,3.148908352985778
1498,2023-06-16 12:45:00.301,0,0,0,0,14.8,4.93,12.3,34.8,40.1,59.8,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.83,26.64,26.82,24.1,1.09,1.16,42.91,19.31,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,43.398489784275796,11.03840804240615,3.2984897842757945
1499,2023-06-16 12:45:00.501,0,0,0,0,14.77,4.88,12.3,34.8,40.1,59.8,3450,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.75,26.64,26.81,24.1,1.09,1.16,42.93,19.25,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.30878540532245,11.37507168299128,3.208785405322452
1500,2023-06-16 12:45:00.902,0,0,0,0,14.72,4.9,12.1,34.9,40.1,59.8,3450,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.92,7.75,26.64,26.81,24.1,1.09,1.16,42.96,19.25,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.15898122869925,11.04009961966475,3.0589812286992455
1501,2023-06-16 12:45:01.103,0,0,0,0,14.7,4.88,12.1,34.9,40.1,59.8,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.92,7.67,26.62,26.81,24.1,1.09,1.16,42.96,18.92,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.09895524573449,11.175071682991279,2.9989552457344857
1502,2023-06-16 12:45:01.402,0,0,0,0,14.7,4.87,12.1,34.9,40.1,60.0,3450,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.84,7.67,26.62,26.81,24.1,1.09,1.16,42.91,19.0,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.09895524573449,11.242712130968505,2.9989552457344857
1503,2023-06-16 12:45:01.601,0,0,0,0,14.75,4.87,12.1,34.9,40.1,60.0,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.84,7.59,26.63,26.81,24.1,1.09,1.16,42.89,19.0,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.24890835298578,11.242712130968505,3.148908352985778
1504,2023-06-16 12:45:01.801,0,0,0,0,14.7,4.87,11.8,35.0,40.1,60.0,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.59,26.63,26.81,24.1,1.09,1.16,42.89,18.41,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.09895524573449,10.942712130968506,2.9989552457344857
1505,2023-06-16 12:45:02.102,0,0,0,0,14.7,4.86,11.8,35.0,40.1,60.0,3450,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.51,26.63,26.82,24.1,1.09,1.16,42.96,18.46,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,43.09895524573449,11.010456022673896,2.9989552457344857
1506,2023-06-16 12:45:02.402,0,0,0,0,14.7,4.86,11.8,35.0,40.1,60.1,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.68,7.43,26.63,26.82,24.1,1.09,1.16,42.93,18.46,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,43.09895524573449,11.010456022673896,2.9989552457344857
1507,2023-06-16 12:45:02.601,0,0,0,0,14.65,4.84,11.8,35.0,40.1,60.1,3450,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.68,7.43,26.63,26.79,24.1,1.09,1.16,42.93,18.3,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,42.948628284272615,11.146255648750003,2.848628284272614
1508,2023-06-16 12:45:02.902,0,0,0,0,14.68,4.83,11.8,35.0,40.1,60.1,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.6,7.35,26.63,26.79,24.1,1.09,1.16,42.92,18.57,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,43.038869446327396,11.214312144304348,2.938869446327395
1509,2023-06-16 12:45:03.102,0,0,0,0,14.68,4.83,11.8,35.0,40.1,60.1,3450,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.6,7.35,26.63,26.83,24.1,1.09,1.16,42.92,18.57,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,43.038869446327396,11.214312144304348,2.938869446327395
1510,2023-06-16 12:45:03.502,0,0,0,0,14.7,4.84,11.6,35.0,40.1,60.2,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.52,7.26,26.63,26.83,24.1,1.09,1.16,42.91,18.96,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.09895524573449,10.946255648750002,2.9989552457344857
1511,2023-06-16 12:45:03.702,0,0,0,0,14.68,4.8,11.6,35.0,40.1,60.2,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.52,7.26,26.62,26.82,24.1,1.09,1.16,42.91,19.53,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.038869446327396,11.219112974439645,2.938869446327395
1512,2023-06-16 12:45:04.001,0,0,0,0,14.7,4.82,11.6,35.0,40.1,60.2,3450,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.43,7.19,26.62,26.82,24.1,1.09,1.16,42.91,19.53,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.09895524573449,11.082473605988843,2.9989552457344857
1513,2023-06-16 12:45:04.202,0,0,0,0,14.68,4.83,11.5,35.0,40.1,60.4,3450,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.43,7.19,26.64,26.81,24.1,1.09,1.16,42.95,19.55,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,43.038869446327396,10.914312144304347,2.938869446327395
1514,2023-06-16 12:45:04.402,0,0,0,0,14.68,4.8,11.5,35.0,40.1,60.4,3450,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.35,7.1,26.64,26.81,24.1,1.09,1.16,42.94,19.93,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.038869446327396,11.119112974439645,2.938869446327395
1515,2023-06-16 12:45:04.802,0,0,0,0,14.68,4.8,11.5,35.0,40.1,60.4,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.35,7.1,26.64,26.8,24.1,1.09,1.16,42.94,19.93,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.038869446327396,11.119112974439645,2.938869446327395
1516,2023-06-16 12:45:04.901,0,0,0,0,14.63,4.8,11.5,35.0,40.1,60.4,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.27,7.03,26.63,26.8,24.1,1.09,1.16,42.89,19.85,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,42.88839232865945,11.119112974439645,2.788392328659448
1517,2023-06-16 12:45:05.302,0,0,0,0,14.68,4.76,11.2,35.0,40.1,60.4,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.27,7.03,26.63,26.8,24.1,1.09,1.16,42.92,19.85,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.038869446327396,11.093668444937418,2.938869446327395
1518,2023-06-16 12:45:05.603,0,0,0,0,14.63,4.78,11.2,35.0,40.1,60.4,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.19,6.94,26.64,26.8,24.1,1.09,1.16,42.92,19.5,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,42.88839232865945,10.956176869990326,2.788392328659448
1519,2023-06-16 12:45:05.902,0,0,0,0,14.65,4.76,11.2,35.0,40.1,60.5,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.1,6.94,26.64,26.8,24.1,1.09,1.16,42.91,19.25,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.948628284272615,11.093668444937418,2.848628284272614
1520,2023-06-16 12:45:06.102,0,0,0,0,14.63,4.76,11.2,35.0,40.1,60.5,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.1,6.87,26.63,26.82,24.1,1.09,1.16,42.91,19.49,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.88839232865945,11.093668444937418,2.788392328659448
1521,2023-06-16 12:45:06.402,0,0,0,0,14.65,4.76,11.0,35.1,40.1,60.5,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.02,6.87,26.63,26.82,24.1,1.09,1.16,42.91,19.49,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.948628284272615,10.893668444937418,2.848628284272614
1522,2023-06-16 12:45:06.602,0,0,0,0,14.63,4.76,11.0,35.1,40.1,60.5,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.02,6.76,26.64,26.8,24.1,1.09,1.16,42.91,19.22,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,42.88839232865945,10.893668444937418,2.788392328659448
1523,2023-06-16 12:45:06.902,0,0,0,0,14.63,4.75,11.0,35.1,40.2,60.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.93,6.68,26.64,26.8,24.1,1.09,1.16,42.89,19.23,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,42.88839232865945,10.962575607375754,2.6883923286594467
1524,2023-06-16 12:45:07.201,0,0,0,0,14.63,4.74,10.8,35.1,40.2,60.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.93,6.68,26.63,26.79,24.1,1.09,1.16,42.89,19.23,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,42.88839232865945,10.83159088856819,2.6883923286594467
1525,2023-06-16 12:45:07.301,0,0,0,0,14.65,4.74,10.8,35.1,40.2,60.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.86,6.63,26.63,26.79,24.1,1.09,1.16,42.92,19.77,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,42.948628284272615,10.83159088856819,2.7486282842726126
1526,2023-06-16 12:45:07.701,0,0,0,0,14.6,4.73,10.8,35.1,40.1,60.8,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.86,6.63,26.64,26.8,24.1,1.09,1.16,42.91,19.4,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,42.79792526972142,10.900714693052567,2.6979252697214164
1527,2023-06-16 12:45:07.902,0,0,0,0,14.6,4.74,10.8,35.1,40.1,60.8,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.78,6.54,26.64,26.8,24.1,1.09,1.17,42.91,19.4,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,42.79792526972142,10.83159088856819,2.6979252697214164
1528,2023-06-16 12:45:08.201,0,0,0,0,14.58,4.7,10.8,35.1,40.1,60.8,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.78,6.54,26.63,26.79,24.1,1.09,1.17,42.91,19.93,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,42.737538272514996,11.108741327555538,2.6375382725149947
1529,2023-06-16 12:45:08.502,0,0,0,0,14.63,4.72,10.8,35.1,40.1,60.8,3500,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.7,6.47,26.63,26.79,24.1,1.09,1.16,42.91,20.25,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,42.88839232865945,10.969947427753755,2.788392328659448
1530,2023-06-16 12:45:08.802,0,0,0,0,14.58,4.71,10.6,35.1,40.2,61.0,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.7,6.47,26.65,26.81,24.1,1.09,1.16,42.91,20.25,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,42.737538272514996,10.839289502002918,2.5375382725149933
1531,2023-06-16 12:45:09.002,0,0,0,0,14.56,4.69,10.6,35.1,40.2,61.0,3500,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.62,6.38,26.63,26.81,24.1,1.09,1.16,42.93,20.33,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,42.677090608877734,10.978303318613063,2.477090608877731
1532,2023-06-16 12:45:09.302,0,0,0,0,14.58,4.7,10.6,35.1,40.2,61.0,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.62,6.38,26.63,26.8,24.1,1.09,1.16,42.92,19.98,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,42.737538272514996,10.908741327555537,2.5375382725149933
1533,2023-06-16 12:45:09.502,0,0,0,0,14.58,4.71,10.6,35.1,40.2,61.0,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.55,6.3,26.63,26.81,24.1,1.09,1.16,42.92,19.98,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,42.737538272514996,10.839289502002918,2.5375382725149933
1534,2023-06-16 12:45:09.703,0,0,0,0,14.58,4.68,10.4,35.1,40.2,61.0,3500,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.47,6.3,26.63,26.81,24.1,1.09,1.16,42.92,19.25,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,42.737538272514996,10.847975891841452,2.5375382725149933
