,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1535,2023-06-16 12:45:10.101,0,0,0,0,14.58,4.67,10.4,35.1,40.2,61.0,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.47,6.24,26.63,26.81,24.1,1.09,1.16,42.94,18.48,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,42.737538272514996,10.917759466391283,2.5375382725149933
1536,2023-06-16 12:45:10.301,0,0,0,0,14.58,4.68,10.4,35.1,40.2,61.1,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.24,26.63,26.81,24.1,1.09,1.16,42.94,18.48,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,42.737538272514996,10.847975891841452,2.5375382725149933
1537,2023-06-16 12:45:10.502,0,0,0,0,14.58,4.67,10.4,35.1,40.2,61.1,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.38,6.16,26.64,26.81,24.1,1.09,1.16,42.92,17.88,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,42.737538272514996,10.917759466391283,2.5375382725149933
1538,2023-06-16 12:45:10.901,0,0,0,0,14.56,4.67,10.3,35.1,40.2,61.1,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.31,6.16,26.64,26.81,24.1,1.09,1.16,42.91,17.88,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,42.677090608877734,10.817759466391283,2.477090608877731
1539,2023-06-16 12:45:11.101,0,0,0,0,14.56,4.63,10.3,35.1,40.2,61.1,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.31,6.09,26.63,26.81,24.1,1.09,1.16,42.91,17.12,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.677090608877734,11.098012248926398,2.477090608877731
1540,2023-06-16 12:45:11.403,0,0,0,0,14.53,4.62,10.3,35.1,40.2,61.2,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.25,6.09,26.63,26.81,24.1,1.09,1.16,42.91,16.67,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.58630504968767,11.168357205739927,2.386305049687664
1541,2023-06-16 12:45:11.601,0,0,0,0,14.56,4.63,10.3,35.1,40.2,61.2,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.25,6.02,26.63,26.8,24.1,1.09,1.16,42.91,16.14,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.677090608877734,11.098012248926398,2.477090608877731
1542,2023-06-16 12:45:11.902,0,0,0,0,14.56,4.63,10.1,35.1,40.2,61.2,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.17,6.02,26.63,26.8,24.1,1.09,1.16,42.91,16.14,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.677090608877734,10.898012248926397,2.477090608877731
1543,2023-06-16 12:45:12.203,0,0,0,0,14.53,4.63,10.1,35.2,40.2,61.3,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.17,5.93,26.64,26.81,24.1,1.09,1.16,42.89,16.28,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.58630504968767,10.898012248926397,2.386305049687664
1544,2023-06-16 12:45:12.501,0,0,0,0,14.53,4.63,10.1,35.2,40.2,61.3,3500,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.08,5.85,26.64,26.81,24.1,1.09,1.16,42.9,16.28,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,42.58630504968767,10.898012248926397,2.386305049687664
1545,2023-06-16 12:45:12.701,0,0,0,0,14.56,4.62,10.1,35.2,40.2,61.3,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.08,5.85,26.62,26.81,24.1,1.09,1.16,42.9,16.62,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,42.677090608877734,10.968357205739926,2.477090608877731
1546,2023-06-16 12:45:12.902,0,0,0,0,14.48,4.59,10.1,35.2,40.2,61.3,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.0,5.77,26.62,26.81,24.1,1.09,1.16,42.91,17.07,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.43469041069477,11.180075244643126,2.2346904106947676
1547,2023-06-16 12:45:13.203,0,0,0,0,14.48,4.59,9.8,35.2,40.2,61.5,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.0,5.77,26.63,26.8,24.1,1.09,1.16,42.91,17.07,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.43469041069477,10.880075244643127,2.2346904106947676
1548,2023-06-16 12:45:13.501,0,0,0,0,14.48,4.61,9.8,35.2,40.2,61.5,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.93,5.7,26.63,26.8,24.1,1.09,1.16,42.91,17.53,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,42.43469041069477,10.738815732106605,2.2346904106947676
1549,2023-06-16 12:45:13.802,0,0,0,0,14.48,4.61,9.8,35.2,40.2,61.5,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.93,5.7,26.63,26.8,24.1,1.09,1.16,42.88,17.93,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,42.43469041069477,10.738815732106605,2.2346904106947676
1550,2023-06-16 12:45:14.002,0,0,0,0,14.48,4.59,9.8,35.2,40.2,61.5,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.84,5.63,26.64,26.8,24.1,1.09,1.16,42.86,18.16,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.43469041069477,10.880075244643127,2.2346904106947676
1551,2023-06-16 12:45:14.301,0,0,0,0,14.48,4.59,9.6,35.2,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.84,5.63,26.64,26.8,24.1,1.09,1.16,42.86,18.16,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.43469041069477,10.680075244643126,2.2346904106947676
1552,2023-06-16 12:45:14.501,0,0,0,0,14.48,4.59,9.6,35.2,40.2,61.6,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.77,5.55,26.64,26.8,24.1,1.09,1.16,42.92,18.41,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.43469041069477,10.680075244643126,2.2346904106947676
1553,2023-06-16 12:45:14.801,0,0,0,0,14.48,4.58,9.6,35.2,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.55,26.64,26.8,24.1,1.09,1.16,42.91,18.39,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,42.43469041069477,10.750877113036642,2.2346904106947676
1554,2023-06-16 12:45:15.102,0,0,0,0,14.48,4.59,9.6,35.2,40.2,61.6,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.47,26.63,26.81,24.1,1.09,1.16,42.91,18.39,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,42.43469041069477,10.680075244643126,2.2346904106947676
1555,2023-06-16 12:45:15.302,0,0,0,0,14.46,4.55,9.5,35.3,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,5.47,26.63,26.81,24.1,1.09,1.16,42.91,18.32,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.373937250590245,10.863976516695402,2.1739372505902423
1556,2023-06-16 12:45:15.601,0,0,0,0,14.48,4.57,9.5,35.3,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,5.4,26.64,26.8,24.1,1.09,1.16,42.89,18.32,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,42.43469041069477,10.721794315476245,2.2346904106947676
1557,2023-06-16 12:45:15.801,0,0,0,0,14.48,4.55,9.5,35.3,40.2,61.6,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.56,5.4,26.64,26.8,24.1,1.09,1.16,42.89,18.27,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.43469041069477,10.863976516695402,2.2346904106947676
1558,2023-06-16 12:45:16.202,0,0,0,0,14.46,4.55,9.5,35.3,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.56,5.32,26.63,26.79,24.1,1.09,1.16,42.89,18.17,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.373937250590245,10.863976516695402,2.1739372505902423
1559,2023-06-16 12:45:16.502,0,0,0,0,14.46,4.55,9.3,35.3,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.48,5.24,26.63,26.79,24.1,1.09,1.16,42.89,18.19,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.373937250590245,10.663976516695403,2.1739372505902423
1560,2023-06-16 12:45:16.701,0,0,0,0,14.46,4.55,9.3,35.3,40.2,61.6,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.48,5.24,26.64,26.81,24.1,1.09,1.16,42.89,18.19,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.373937250590245,10.663976516695403,2.1739372505902423
1561,2023-06-16 12:45:16.901,0,0,0,0,14.46,4.53,9.3,35.3,40.2,61.7,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.4,5.17,26.64,26.81,24.1,1.09,1.16,42.89,18.4,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,42.373937250590245,10.806625464260936,2.1739372505902423
1562,2023-06-16 12:45:17.202,0,0,0,0,14.46,4.51,9.3,35.3,40.2,61.7,3500,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.4,5.17,26.63,26.81,24.1,1.09,1.16,42.86,18.59,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.373937250590245,10.949744818738385,2.1739372505902423
1563,2023-06-16 12:45:17.502,0,0,0,0,14.41,4.51,9.3,35.3,40.2,61.7,3500,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.34,5.09,26.63,26.81,24.1,1.09,1.16,42.87,18.59,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.22178480874692,10.949744818738385,2.021784808746915
1564,2023-06-16 12:45:17.702,0,0,0,0,14.44,4.5,9.3,35.3,40.2,61.7,3550,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.34,5.09,26.63,26.8,24.1,1.09,1.16,42.87,18.3,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.31312255445761,11.021482054878607,2.113122554457604
1565,2023-06-16 12:45:18.001,0,0,0,0,14.44,4.51,9.1,35.3,40.2,61.8,3500,0,22.5,39.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.02,26.64,26.8,24.1,1.09,1.16,42.84,18.47,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.31312255445761,10.749744818738384,2.113122554457604
1566,2023-06-16 12:45:18.203,0,0,0,0,14.44,4.51,9.1,35.3,40.2,61.8,3500,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.02,26.64,26.79,24.1,1.09,1.16,42.84,18.47,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.31312255445761,10.749744818738384,2.113122554457604
1567,2023-06-16 12:45:18.503,0,0,0,0,14.41,4.5,9.1,35.3,40.2,61.8,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.17,4.95,26.63,26.79,24.1,1.09,1.16,42.87,18.42,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.22178480874692,10.821482054878606,2.021784808746915
1568,2023-06-16 12:45:18.802,0,0,0,0,14.41,4.49,8.9,35.3,40.2,62.0,3500,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.17,4.95,26.63,26.8,24.1,1.09,1.16,42.89,18.5,56.41,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,42.22178480874692,10.69333828605462,2.021784808746915
1569,2023-06-16 12:45:19.102,0,0,0,0,14.41,4.49,8.9,35.3,40.2,62.0,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.11,4.87,26.64,26.8,24.1,1.09,1.16,42.89,18.5,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,42.22178480874692,10.69333828605462,2.021784808746915
1570,2023-06-16 12:45:19.303,0,0,0,0,14.41,4.48,8.9,35.3,40.2,62.0,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.87,26.64,26.78,24.1,1.09,1.16,42.89,18.48,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.22178480874692,10.765313982720864,2.021784808746915
1571,2023-06-16 12:45:19.602,0,0,0,0,14.41,4.48,8.9,35.3,40.2,62.0,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.79,26.64,26.8,24.1,1.09,1.17,42.91,18.48,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.22178480874692,10.765313982720864,2.021784808746915
1572,2023-06-16 12:45:19.802,0,0,0,0,14.41,4.48,8.7,35.3,40.2,62.0,3550,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.95,4.79,26.64,26.8,24.1,1.09,1.16,42.91,18.64,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.22178480874692,10.565313982720863,2.021784808746915
1573,2023-06-16 12:45:20.202,0,0,0,0,14.36,4.46,8.7,35.3,40.2,62.0,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.95,4.72,26.63,26.79,24.1,1.09,1.16,42.88,18.47,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,42.06924546351189,10.709625669025183,1.8692454635118878
1574,2023-06-16 12:45:20.402,0,0,0,0,14.36,4.46,8.7,35.3,40.2,62.1,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,4.64,26.63,26.79,24.1,1.09,1.16,42.85,18.22,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,42.06924546351189,10.709625669025183,1.8692454635118878
1575,2023-06-16 12:45:20.602,0,0,0,0,14.39,4.46,8.7,35.3,40.2,62.1,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.87,4.64,26.64,26.79,24.1,1.09,1.16,42.85,18.22,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,42.16081562869795,10.709625669025183,1.9608156286979437
1576,2023-06-16 12:45:20.902,0,0,0,0,14.39,4.46,8.5,35.3,40.2,62.1,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.57,26.64,26.79,24.1,1.09,1.16,42.86,18.69,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,42.16081562869795,10.509625669025183,1.9608156286979437
1577,2023-06-16 12:45:21.101,0,0,0,0,14.39,4.46,8.5,35.3,40.2,62.1,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.57,26.64,26.78,24.1,1.09,1.16,42.88,18.69,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,42.16081562869795,10.509625669025183,1.9608156286979437
1578,2023-06-16 12:45:21.403,0,0,0,0,14.36,4.44,8.5,35.3,40.2,62.2,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.5,26.64,26.78,24.1,1.09,1.16,42.88,18.8,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.06924546351189,10.654420936515294,1.8692454635118878
1579,2023-06-16 12:45:21.601,0,0,0,0,14.34,4.44,8.5,35.3,40.2,62.2,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.5,26.65,26.79,24.1,1.09,1.16,42.86,18.66,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.00812087266462,10.654420936515294,1.8081208726646167
1580,2023-06-16 12:45:21.902,0,0,0,0,14.36,4.44,8.3,35.3,40.2,62.2,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.65,4.42,26.65,26.79,24.1,1.09,1.16,42.88,18.66,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.06924546351189,10.454420936515294,1.8692454635118878
1581,2023-06-16 12:45:22.101,0,0,0,0,14.36,4.44,8.3,35.3,40.2,62.2,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.65,4.42,26.62,26.79,24.1,1.09,1.16,42.88,18.45,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.06924546351189,10.454420936515294,1.8692454635118878
1582,2023-06-16 12:45:22.402,0,0,0,0,14.39,4.44,8.3,35.4,40.2,62.4,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.34,26.62,26.79,24.1,1.09,1.16,42.93,18.16,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.16081562869795,10.454420936515294,1.9608156286979437
1583,2023-06-16 12:45:22.702,0,0,0,0,14.36,4.41,8.3,35.4,40.2,62.4,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.34,26.64,26.78,24.1,1.09,1.16,42.91,18.16,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.06924546351189,10.67252903331148,1.8692454635118878
1584,2023-06-16 12:45:22.903,0,0,0,0,14.36,4.42,8.3,35.4,40.2,62.4,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.49,4.27,26.64,26.78,24.1,1.09,1.16,42.91,17.95,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.06924546351189,10.599703656037025,1.8692454635118878
1585,2023-06-16 12:45:23.201,0,0,0,0,14.32,4.41,8.3,35.4,40.2,62.4,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.49,4.27,26.64,26.77,24.1,1.09,1.16,42.91,18.21,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,41.946933855964744,10.67252903331148,1.7469338559647412
1586,2023-06-16 12:45:23.402,0,0,0,0,14.34,4.41,8.1,35.4,40.2,62.5,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.44,4.2,26.64,26.77,24.1,1.09,1.16,42.86,18.21,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.00812087266462,10.47252903331148,1.8081208726646167
1587,2023-06-16 12:45:23.702,0,0,0,0,14.36,4.4,8.1,35.4,40.2,62.5,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.44,4.2,26.64,26.79,24.1,1.09,1.16,42.86,18.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.06924546351189,10.545477747388167,1.8692454635118878
1588,2023-06-16 12:45:24.002,0,0,0,0,14.34,4.4,8.1,35.4,40.2,62.5,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.36,4.12,26.64,26.79,24.1,1.09,1.16,42.88,18.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,42.00812087266462,10.545477747388167,1.8081208726646167
1589,2023-06-16 12:45:24.201,0,0,0,0,14.36,4.38,8.1,35.4,40.2,62.5,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.36,4.12,26.64,26.78,24.1,1.09,1.16,42.92,18.14,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.06924546351189,10.691747180164247,1.8692454635118878
1590,2023-06-16 12:45:24.503,0,0,0,0,14.34,4.37,8.0,35.4,40.2,62.5,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.28,4.06,26.64,26.78,24.1,1.09,1.16,42.92,17.85,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.00812087266462,10.665068903913891,1.8081208726646167
1591,2023-06-16 12:45:24.703,0,0,0,0,14.29,4.36,8.0,35.4,40.2,62.5,3550,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.28,4.06,26.64,26.78,24.1,1.09,1.16,42.89,17.61,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,41.85503595346586,10.738515974622885,1.6550359534658554
1592,2023-06-16 12:45:24.902,0,0,0,0,14.32,4.36,8.0,35.4,40.2,62.6,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.97,26.63,26.78,24.1,1.09,1.16,42.89,17.61,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,41.946933855964744,10.738515974622885,1.7469338559647412
1593,2023-06-16 12:45:25.301,0,0,0,0,14.29,4.33,7.8,35.4,40.2,62.6,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.97,26.63,26.78,24.1,1.09,1.16,42.86,17.32,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,41.85503595346586,10.759614390858008,1.6550359534658554
1594,2023-06-16 12:45:25.502,0,0,0,0,14.32,4.34,7.8,35.4,40.2,62.6,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.9,26.64,26.78,24.1,1.09,1.16,42.89,17.32,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.946933855964744,10.685788202570041,1.7469338559647412
1595,2023-06-16 12:45:25.802,0,0,0,0,14.32,4.34,7.8,35.4,40.2,62.8,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.9,26.64,26.79,24.1,1.09,1.16,42.89,17.29,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.946933855964744,10.685788202570041,1.7469338559647412
1596,2023-06-16 12:45:26.002,0,0,0,0,14.29,4.34,7.8,35.4,40.2,62.8,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.82,26.65,26.79,24.1,1.09,1.16,42.92,17.3,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.85503595346586,10.685788202570041,1.6550359534658554
1597,2023-06-16 12:45:26.301,0,0,0,0,14.32,4.34,7.6,35.4,40.2,62.8,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.0,3.82,26.65,26.79,24.1,1.09,1.16,42.86,17.3,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.946933855964744,10.48578820257004,1.7469338559647412
1598,2023-06-16 12:45:26.601,0,0,0,0,14.27,4.34,7.6,35.4,40.2,62.8,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.0,3.75,26.63,26.78,24.1,1.09,1.16,42.86,17.65,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.79369221322685,10.48578820257004,1.593692213226845
1599,2023-06-16 12:45:26.801,0,0,0,0,14.29,4.33,7.6,35.4,40.1,62.9,3550,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.92,3.75,26.63,26.78,24.1,1.09,1.16,42.86,18.12,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,41.85503595346586,10.559614390858007,1.7550359534658568
1600,2023-06-16 12:45:27.102,0,0,0,0,14.27,4.34,7.6,35.4,40.1,62.9,3550,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.92,3.69,26.64,26.8,24.1,1.09,1.16,42.93,18.12,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,41.79369221322685,10.48578820257004,1.6936922132268464
1601,2023-06-16 12:45:27.302,0,0,0,0,14.29,4.32,7.6,35.4,40.1,62.9,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.69,26.64,26.8,24.1,1.09,1.16,42.93,18.49,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.85503595346586,10.63356798826195,1.7550359534658568
1602,2023-06-16 12:45:27.701,0,0,0,0,14.24,4.32,7.6,35.4,40.1,62.9,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.61,26.64,26.79,24.1,1.09,1.16,42.91,18.59,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.701558515562624,10.63356798826195,1.6015585155626226
1603,2023-06-16 12:45:27.903,0,0,0,0,14.27,4.32,7.5,35.5,40.1,63.0,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.78,3.55,26.64,26.79,24.1,1.09,1.16,42.92,18.59,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,41.79369221322685,10.53356798826195,1.6936922132268464
1604,2023-06-16 12:45:28.201,0,0,0,0,14.27,4.33,7.5,35.5,40.1,63.0,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.78,3.55,26.63,26.78,24.1,1.09,1.16,42.92,18.37,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,41.79369221322685,10.459614390858007,1.6936922132268464
1605,2023-06-16 12:45:28.402,0,0,0,0,14.24,4.3,7.5,35.5,40.1,63.0,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.7,3.47,26.63,26.78,24.1,1.09,1.16,42.92,17.79,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.701558515562624,10.681859509330081,1.6015585155626226
1606,2023-06-16 12:45:28.701,0,0,0,0,14.27,4.3,7.5,35.5,40.1,63.0,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.7,3.47,26.64,26.78,24.1,1.09,1.16,42.91,17.79,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,41.79369221322685,10.681859509330081,1.6936922132268464
1607,2023-06-16 12:45:29.002,0,0,0,0,14.24,4.29,7.3,35.5,40.1,63.0,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.63,3.4,26.64,26.78,24.1,1.09,1.16,42.91,17.98,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,41.701558515562624,10.556198490966995,1.6015585155626226
1608,2023-06-16 12:45:29.302,0,0,0,0,14.24,4.28,7.3,35.5,40.1,63.1,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.63,3.4,26.65,26.76,24.1,1.09,1.16,42.94,18.04,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,41.701558515562624,10.630666997725474,1.6015585155626226
1609,2023-06-16 12:45:29.501,0,0,0,0,14.27,4.28,7.3,35.5,40.1,63.1,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.55,3.33,26.64,26.76,24.1,1.09,1.16,42.84,18.04,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,41.79369221322685,10.630666997725474,1.6936922132268464
1610,2023-06-16 12:45:29.701,0,0,0,0,14.27,4.28,7.3,35.5,40.1,63.1,3550,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.55,3.33,26.64,26.78,24.1,1.09,1.16,42.84,18.43,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,41.79369221322685,10.630666997725474,1.6936922132268464
1611,2023-06-16 12:45:30.001,0,0,0,0,14.29,4.24,7.1,35.5,40.1,63.1,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.26,26.64,26.78,24.1,1.09,1.16,42.91,18.65,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.85503595346586,10.729847081719958,1.7550359534658568
1612,2023-06-16 12:45:30.302,0,0,0,0,14.27,4.25,7.1,35.5,40.1,63.3,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.26,26.64,26.76,24.1,1.09,1.16,42.91,18.65,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.79369221322685,10.654855062748458,1.6936922132268464
1613,2023-06-16 12:45:30.601,0,0,0,0,14.24,4.25,7.1,35.5,40.1,63.3,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.19,26.65,26.76,24.1,1.09,1.16,42.91,18.16,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.701558515562624,10.654855062748458,1.6015585155626226
1614,2023-06-16 12:45:30.802,0,0,0,0,14.22,4.26,6.9,35.5,40.1,63.3,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.34,3.19,26.65,26.77,24.1,1.09,1.16,42.94,18.03,56.4,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,41.640057103161666,10.37999474068564,1.540057103161665
1615,2023-06-16 12:45:31.001,0,0,0,0,14.29,4.25,6.9,35.5,40.1,63.3,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.34,3.12,26.64,26.76,24.1,1.09,1.16,42.91,18.03,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.85503595346586,10.454855062748459,1.7550359534658568
1616,2023-06-16 12:45:31.302,0,0,0,0,14.22,4.25,6.9,35.5,40.1,63.4,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.28,3.12,26.64,26.76,24.1,1.09,1.16,42.91,17.57,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,41.640057103161666,10.454855062748459,1.540057103161665
1617,2023-06-16 12:45:31.602,0,0,0,0,14.22,4.24,6.9,35.5,40.1,63.4,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.28,3.05,26.64,26.76,24.1,1.09,1.16,42.88,17.23,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.640057103161666,10.529847081719959,1.540057103161665
1618,2023-06-16 12:45:31.802,0,0,0,0,14.22,4.24,6.9,35.5,40.1,63.4,3550,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.22,3.05,26.64,26.76,24.1,1.09,1.16,42.94,17.23,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,41.640057103161666,10.529847081719959,1.540057103161665
1619,2023-06-16 12:45:32.103,0,0,0,0,14.24,4.23,6.9,35.5,40.1,63.4,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.22,2.97,26.65,26.76,24.1,1.09,1.16,42.94,16.95,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,41.701558515562624,10.604971349497442,1.6015585155626226
1620,2023-06-16 12:45:32.302,0,0,0,0,14.17,4.23,6.7,35.5,40.1,63.5,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,2.97,26.65,26.76,24.1,1.09,1.16,42.92,16.6,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,41.486026138020804,10.40497134949744,1.386026138020803
1621,2023-06-16 12:45:32.601,0,0,0,0,14.24,4.23,6.7,35.5,40.1,63.5,3550,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,2.91,26.64,26.76,24.1,1.09,1.16,42.92,16.6,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,41.701558515562624,10.40497134949744,1.6015585155626226
1622,2023-06-16 12:45:32.904,0,0,0,0,14.24,4.23,6.7,35.5,40.1,63.5,3550,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.07,2.84,26.64,26.76,24.1,1.09,1.16,42.92,16.93,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,41.701558515562624,10.40497134949744,1.6015585155626226
1623,2023-06-16 12:45:33.101,0,0,0,0,14.22,4.22,6.7,35.5,40.1,63.5,3550,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.07,2.84,26.63,26.76,24.1,1.09,1.16,42.88,17.04,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,41.640057103161666,10.480228421622723,1.540057103161665
1624,2023-06-16 12:45:33.402,0,0,0,0,14.22,4.21,6.5,35.5,40.1,63.5,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.0,2.84,26.63,26.76,24.1,1.09,1.16,42.88,17.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,41.640057103161666,10.355618857315221,1.540057103161665
1625,2023-06-16 12:45:33.601,0,0,0,0,14.24,4.2,6.5,35.5,40.1,63.5,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.0,2.77,26.64,26.76,24.1,1.09,1.16,42.88,17.65,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.701558515562624,10.431143219504577,1.6015585155626226
1626,2023-06-16 12:45:33.901,0,0,0,0,14.22,4.2,6.5,35.5,40.1,63.6,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.93,2.69,26.64,26.76,24.1,1.09,1.16,42.89,18.03,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,41.640057103161666,10.431143219504577,1.540057103161665
1627,2023-06-16 12:45:34.201,0,0,0,0,14.17,4.19,6.5,35.5,40.1,63.6,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.93,2.69,26.64,26.76,24.1,1.09,1.16,42.89,18.03,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.486026138020804,10.506802074864993,1.386026138020803
1628,2023-06-16 12:45:34.401,0,0,0,0,14.2,4.19,6.3,35.5,40.1,63.6,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.62,26.64,26.76,24.1,1.09,1.16,42.91,18.24,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.57849235421048,10.306802074864994,1.4784923542104806
1629,2023-06-16 12:45:34.701,0,0,0,0,14.2,4.19,6.3,35.5,40.1,63.6,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.62,26.66,26.75,24.1,1.09,1.16,42.93,18.27,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,41.57849235421048,10.306802074864994,1.4784923542104806
1630,2023-06-16 12:45:34.901,0,0,0,0,14.2,4.17,6.3,35.5,40.1,63.8,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.56,26.66,26.75,24.1,1.09,1.16,42.93,18.27,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.57849235421048,10.458525550722062,1.4784923542104806
1631,2023-06-16 12:45:35.201,0,0,0,0,14.24,4.18,6.3,35.5,40.1,63.8,3600,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.56,26.66,26.76,24.1,1.09,1.16,42.89,17.93,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,41.701558515562624,10.382595993849169,1.6015585155626226
1632,2023-06-16 12:45:35.502,0,0,0,0,14.17,4.17,6.2,35.5,40.1,63.8,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,2.47,26.65,26.76,24.1,1.09,1.16,42.91,18.12,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.486026138020804,10.35852555072206,1.386026138020803
1633,2023-06-16 12:45:35.702,0,0,0,0,14.17,4.17,6.2,35.5,40.1,63.8,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,2.47,26.65,26.75,24.1,1.09,1.16,42.91,18.12,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,41.486026138020804,10.35852555072206,1.386026138020803
1634,2023-06-16 12:45:36.001,0,0,0,0,14.17,4.16,6.2,35.5,40.1,63.9,3600,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.65,2.41,26.65,26.75,24.1,1.09,1.16,42.91,18.2,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.486026138020804,10.434591323596191,1.386026138020803
1635,2023-06-16 12:45:36.201,0,0,0,0,14.15,4.15,6.2,35.5,40.1,63.9,3600,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.65,2.41,26.65,26.76,24.1,1.09,1.16,42.95,18.27,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,41.4243023732443,10.510793894466484,1.3243023732443007
1636,2023-06-16 12:45:36.602,0,0,0,0,14.15,4.16,6.2,35.5,40.1,63.9,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.58,2.34,26.65,26.76,24.1,1.09,1.16,42.95,18.27,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,41.4243023732443,10.434591323596191,1.3243023732443007
1637,2023-06-16 12:45:36.901,0,0,0,0,14.17,4.15,6.0,35.5,40.0,64.0,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.52,2.34,26.65,26.75,24.1,1.09,1.16,42.92,18.53,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,41.486026138020804,10.310793894466485,1.4860261380208044
1638,2023-06-16 12:45:37.101,0,0,0,0,14.17,4.15,6.0,35.5,40.0,64.0,3600,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.52,2.27,26.65,26.74,24.1,1.09,1.16,42.91,18.35,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,41.486026138020804,10.310793894466485,1.4860261380208044
1639,2023-06-16 12:45:37.301,0,0,0,0,14.17,4.15,6.0,35.5,40.0,64.0,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.44,2.27,26.65,26.74,24.1,1.09,1.16,42.93,18.35,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,41.486026138020804,10.310793894466485,1.4860261380208044
1640,2023-06-16 12:45:37.601,0,0,0,0,14.15,4.12,6.0,35.5,40.0,64.0,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.44,2.2,26.64,26.76,24.1,1.09,1.16,42.93,18.19,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.4243023732443,10.540228273991602,1.424302373244302
1641,2023-06-16 12:45:37.901,0,0,0,0,14.17,4.12,5.8,35.5,40.0,64.0,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.38,2.13,26.64,26.76,24.1,1.09,1.16,42.93,18.09,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.486026138020804,10.340228273991602,1.4860261380208044
1642,2023-06-16 12:45:38.202,0,0,0,0,14.1,4.12,5.8,35.5,40.0,64.0,3600,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.38,2.13,26.65,26.74,24.1,1.09,1.16,42.91,18.09,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,41.26971315501612,10.340228273991602,1.2697131550161203
1643,2023-06-16 12:45:38.403,0,0,0,0,14.15,4.11,5.8,35.5,40.0,64.1,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.06,26.65,26.74,24.1,1.09,1.16,42.91,18.32,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.4243023732443,10.416983935700717,1.424302373244302
1644,2023-06-16 12:45:38.602,0,0,0,0,14.15,4.11,5.8,35.5,40.0,64.1,3600,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.06,26.65,26.74,24.1,1.09,1.16,42.88,18.52,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.4243023732443,10.416983935700717,1.424302373244302
1645,2023-06-16 12:45:38.901,0,0,0,0,14.1,4.11,5.6,35.5,40.0,64.1,3600,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.24,1.99,26.65,26.74,24.1,1.09,1.16,42.88,18.52,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,41.26971315501612,10.216983935700716,1.2697131550161203
1646,2023-06-16 12:45:39.202,0,0,0,0,14.08,4.09,5.6,35.5,40.0,64.1,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.24,1.99,26.66,26.74,24.1,1.09,1.16,42.88,18.79,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.20776513455951,10.370915167577357,1.2077651345595086
1647,2023-06-16 12:45:39.501,0,0,0,0,14.15,4.09,5.6,35.5,40.0,64.3,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,1.93,26.66,26.74,24.1,1.09,1.16,42.88,18.99,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.4243023732443,10.370915167577357,1.424302373244302
1648,2023-06-16 12:45:39.703,0,0,0,0,14.15,4.09,5.6,35.5,40.0,64.3,3600,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.16,1.93,26.65,26.75,24.1,1.09,1.16,42.88,18.99,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.4243023732443,10.370915167577357,1.424302373244302
1649,2023-06-16 12:45:40.003,0,0,0,0,14.08,4.07,5.5,35.5,40.0,64.3,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.1,1.87,26.65,26.75,24.1,1.09,1.16,42.91,19.41,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.20776513455951,10.425410338485847,1.2077651345595086
1650,2023-06-16 12:45:40.201,0,0,0,0,14.15,4.08,5.5,35.5,40.0,64.3,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.1,1.87,26.66,26.74,24.1,1.09,1.16,42.93,19.56,56.37,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.4243023732443,10.348091953989353,1.424302373244302
1651,2023-06-16 12:45:40.601,0,0,0,0,14.08,4.08,5.5,35.5,40.0,64.4,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.03,1.8,26.64,26.74,24.1,1.09,1.16,42.93,19.56,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.20776513455951,10.348091953989353,1.2077651345595086
1652,2023-06-16 12:45:40.801,0,0,0,0,14.08,4.05,5.5,35.5,40.0,64.4,3600,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.97,1.8,26.64,26.73,24.1,1.09,1.16,42.83,19.27,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.20776513455951,10.580474380349301,1.2077651345595086
1653,2023-06-16 12:45:41.001,0,0,0,0,14.08,4.07,5.5,35.5,40.0,64.4,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.97,1.73,26.64,26.74,24.1,1.09,1.16,42.78,19.02,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.20776513455951,10.425410338485847,1.2077651345595086
1654,2023-06-16 12:45:41.302,0,0,0,0,14.1,4.07,5.3,35.6,40.0,64.5,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,1.73,26.64,26.74,24.1,1.09,1.16,42.78,19.02,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.26971315501612,10.225410338485847,1.2697131550161203
1655,2023-06-16 12:45:41.501,0,0,0,0,14.05,4.07,5.3,35.6,40.0,64.5,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.9,1.67,26.63,26.74,24.1,1.09,1.16,42.92,18.31,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.11472225515388,10.225410338485847,1.114722255153879
1656,2023-06-16 12:45:41.802,0,0,0,0,14.1,4.05,5.3,35.6,40.0,64.5,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,1.67,26.63,26.74,24.1,1.09,1.16,42.92,18.31,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.26971315501612,10.380474380349302,1.2697131550161203
1657,2023-06-16 12:45:42.002,0,0,0,0,14.08,4.04,5.3,35.6,40.0,64.5,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.82,1.59,26.65,26.73,24.1,1.09,1.16,42.92,18.44,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.20776513455951,10.458221287707989,1.2077651345595086
1658,2023-06-16 12:45:42.301,0,0,0,0,14.03,4.04,5.1,35.5,40.0,64.5,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.76,1.59,26.65,26.73,24.1,1.09,1.16,42.9,18.36,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.05261287222453,10.258221287707988,1.052612872224529
1659,2023-06-16 12:45:42.502,0,0,0,0,14.08,4.04,5.1,35.5,40.0,64.5,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.76,1.52,26.64,26.74,24.1,1.09,1.16,42.91,18.36,56.39,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.20776513455951,10.258221287707988,1.2077651345595086
1660,2023-06-16 12:45:42.801,0,0,0,0,14.05,4.03,5.1,35.5,40.0,64.6,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.71,1.52,26.64,26.74,24.1,1.09,1.16,42.91,18.65,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,41.11472225515388,10.336112293215796,1.114722255153879
1661,2023-06-16 12:45:43.102,0,0,0,0,14.05,4.01,5.1,35.5,40.0,64.6,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.71,1.45,26.65,26.73,24.1,1.09,1.16,42.89,18.62,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.11472225515388,10.492329146546615,1.114722255153879
1662,2023-06-16 12:45:43.303,0,0,0,0,14.05,4.01,5.0,35.6,40.0,64.6,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.62,1.45,26.65,26.73,24.1,1.09,1.16,42.9,18.62,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.11472225515388,10.392329146546615,1.114722255153879
1663,2023-06-16 12:45:43.602,0,0,0,0,14.08,4.01,5.0,35.6,40.0,64.6,3600,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.62,1.4,26.65,26.73,24.1,1.09,1.16,42.9,18.54,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.20776513455951,10.392329146546615,1.2077651345595086
1664,2023-06-16 12:45:43.802,0,0,0,0,14.08,4.04,5.0,35.6,40.0,64.8,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.57,1.4,26.65,26.73,24.1,1.09,1.16,42.91,18.29,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.20776513455951,10.158221287707988,1.2077651345595086
1665,2023-06-16 12:45:44.103,0,0,0,0,14.05,4.0,5.0,35.6,40.0,64.8,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.57,1.32,26.65,26.74,24.1,1.09,1.16,42.96,18.29,56.36,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.11472225515388,10.470656279396337,1.114722255153879
1666,2023-06-16 12:45:44.402,0,0,0,0,14.05,3.99,5.0,35.6,40.0,64.8,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.49,1.25,26.65,26.74,24.1,1.09,1.16,42.96,18.16,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.11472225515388,10.54913008053336,1.114722255153879
1667,2023-06-16 12:45:44.601,0,0,0,0,14.05,4.0,5.0,35.6,40.0,64.8,3600,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.49,1.25,26.65,26.75,24.1,1.09,1.16,42.94,18.09,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.11472225515388,10.470656279396337,1.114722255153879
1668,2023-06-16 12:45:44.903,0,0,0,0,14.03,4.0,4.8,35.5,39.9,64.9,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,1.18,26.65,26.75,24.1,1.09,1.16,42.94,18.09,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.05261287222453,10.270656279396338,1.1526128722245303
1669,2023-06-16 12:45:45.103,0,0,0,0,14.03,3.99,4.8,35.5,39.9,64.9,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.43,1.18,26.65,26.73,24.1,1.09,1.16,42.88,17.94,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.05261287222453,10.34913008053336,1.1526128722245303
1670,2023-06-16 12:45:45.402,0,0,0,0,14.03,3.98,4.8,35.5,39.9,64.9,3600,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,1.11,26.65,26.73,24.1,1.09,1.16,42.92,17.82,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.05261287222453,10.42775120375477,1.1526128722245303
1671,2023-06-16 12:45:45.703,0,0,0,0,14.03,4.0,4.8,35.5,39.9,64.9,3600,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.37,1.11,26.65,26.74,24.1,1.09,1.16,42.92,17.82,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.05261287222453,10.270656279396338,1.1526128722245303
1672,2023-06-16 12:45:45.902,0,0,0,0,14.03,3.98,4.6,35.6,39.9,65.0,3650,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.29,1.05,26.65,26.74,24.1,1.09,1.16,42.92,17.8,56.38,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.05261287222453,10.227751203754769,1.1526128722245303
