,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1803,2023-06-16 12:46:27.702,0,0,0,0,13.67,3.57,1.5,35.5,38.9,69.1,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.38,26.7,26.68,24.1,1.09,1.16,42.91,17.77,56.22,231.51,1466.1,1,52.48298674740779,0.0,52.48298674740779,0.0,-8.986805211604349,39.923402029235945,10.486805211604349,1.023402029235946
1804,2023-06-16 12:46:28.102,0,0,0,0,13.64,3.56,1.5,35.5,38.9,69.1,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.37,26.69,26.69,24.1,1.09,1.16,42.92,17.86,56.42,231.52,1466.19,1,52.49653487491357,0.0,52.49653487491357,-0.0,-9.07227166003861,39.828323122371785,10.57227166003861,0.9283231223717863
1805,2023-06-16 12:46:28.501,0,0,0,0,13.67,3.56,1.5,35.5,38.9,69.1,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.36,26.69,26.69,24.1,1.09,1.16,42.91,17.92,56.42,231.53,1466.35,1,52.510025135514624,0.0,52.510025135514624,-0.0,-9.07227166003861,39.923402029235945,10.57227166003861,1.023402029235946
1806,2023-06-16 12:46:28.902,0,0,0,0,13.64,3.58,1.5,35.5,38.9,69.1,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.36,26.69,26.7,24.1,1.09,1.16,42.89,17.9,56.25,231.56,1466.69,1,52.52349138201704,0.0,52.52349138201704,-0.0,-8.901518307891081,39.828323122371785,10.401518307891081,0.9283231223717863
1807,2023-06-16 12:46:29.302,0,0,0,0,13.67,3.57,1.5,35.5,38.9,69.3,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.36,26.71,26.68,24.1,1.09,1.16,42.91,17.85,56.25,231.59,1467.31,1,52.53674444312086,0.0,52.53674444312086,-0.0,-8.986805211604349,39.923402029235945,10.486805211604349,1.023402029235946
1808,2023-06-16 12:46:29.702,0,0,0,0,13.6,3.55,1.5,35.4,38.9,69.3,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.35,26.7,26.7,24.1,1.09,1.16,42.95,17.99,56.23,231.58,1467.23,1,52.5498251529025,0.0,52.5498251529025,0.0,-9.15791855184932,39.7013129533571,10.65791855184932,0.8013129533571046
1809,2023-06-16 12:46:30.102,0,0,0,0,13.67,3.56,1.5,35.4,38.9,69.4,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.35,26.69,26.71,24.1,1.09,1.16,42.89,17.83,56.23,231.55,1466.7,1,52.56299344816436,0.0,52.56299344816436,0.0,-9.07227166003861,39.923402029235945,10.57227166003861,1.023402029235946
1810,2023-06-16 12:46:30.502,0,0,0,0,13.64,3.55,1.5,35.4,38.9,69.4,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.33,26.69,26.71,24.1,1.08,1.16,42.92,17.73,56.42,231.59,1466.93,1,52.57627398584594,0.0,52.57627398584594,-0.0,-9.15791855184932,39.828323122371785,10.65791855184932,0.9283231223717863
1811,2023-06-16 12:46:30.902,0,0,0,0,13.67,3.58,1.5,35.4,38.9,69.4,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.33,26.69,26.7,24.1,1.09,1.16,42.91,17.4,56.42,231.64,1467.73,1,52.58944290480365,0.0,52.58944290480365,-0.0,-8.901518307891081,39.923402029235945,10.401518307891081,1.023402029235946
1812,2023-06-16 12:46:31.302,0,0,0,0,13.64,3.58,1.6,35.5,38.9,69.5,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.33,26.69,26.71,24.1,1.09,1.16,42.9,17.89,56.24,231.67,1468.24,1,52.60229237735261,0.0,52.60229237735261,-0.0,-8.901518307891081,39.828323122371785,10.50151830789108,0.9283231223717863
1813,2023-06-16 12:46:31.702,0,0,0,0,13.67,3.57,1.6,35.5,38.9,69.5,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.34,26.69,26.69,24.1,1.09,1.16,42.93,18.12,56.24,231.7,1468.7,1,52.614947691416646,0.0,52.614947691416646,-0.0,-8.986805211604349,39.923402029235945,10.586805211604348,1.023402029235946
1814,2023-06-16 12:46:32.102,0,0,0,0,13.62,3.56,1.6,35.4,38.8,69.6,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.34,26.71,26.69,24.1,1.09,1.16,42.91,18.96,56.42,231.74,1469.35,1,52.62741617696277,0.0,52.62741617696277,-0.0,-9.07227166003861,39.764852151666105,10.672271660038609,0.9648521516661077
1815,2023-06-16 12:46:32.502,0,0,0,0,13.64,3.56,1.6,35.4,38.8,69.6,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.32,26.7,26.69,24.1,1.09,1.16,42.94,19.23,56.42,231.74,1469.49,1,52.63962963848582,0.0,52.63962963848582,-0.0,-9.07227166003861,39.828323122371785,10.672271660038609,1.0283231223717877
1816,2023-06-16 12:46:32.902,0,0,0,0,13.67,3.58,1.6,35.4,38.8,69.6,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.32,26.7,26.71,24.1,1.09,1.16,42.91,19.49,56.24,231.73,1469.39,1,52.65187226184836,0.0,52.65187226184836,0.0,-8.901518307891081,39.923402029235945,10.50151830789108,1.1234020292359475
1817,2023-06-16 12:46:33.301,0,0,0,0,13.67,3.56,1.7,35.4,38.8,69.6,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.31,26.7,26.72,24.1,1.09,1.16,42.88,19.48,56.24,231.74,1469.36,1,52.6640751783394,0.0,52.6640751783394,0.0,-9.07227166003861,39.923402029235945,10.772271660038609,1.1234020292359475
1818,2023-06-16 12:46:33.702,0,0,0,0,13.67,3.57,1.7,35.4,38.8,69.7,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.3,26.71,26.71,24.1,1.08,1.16,42.91,18.96,56.25,231.76,1469.53,1,52.67636423399679,0.0,52.67636423399679,-0.0,-8.986805211604349,39.923402029235945,10.686805211604348,1.1234020292359475
1819,2023-06-16 12:46:34.101,0,0,0,0,13.67,3.57,1.7,35.4,38.8,69.7,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.29,26.72,26.71,24.1,1.09,1.16,42.91,18.39,56.25,231.76,1469.28,1,52.68854011315337,0.0,52.68854011315337,0.0,-8.986805211604349,39.923402029235945,10.686805211604348,1.1234020292359475
1820,2023-06-16 12:46:34.503,0,0,0,0,13.6,3.57,1.7,35.4,38.8,69.8,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.3,26.72,26.71,24.1,1.09,1.16,42.9,17.73,56.41,231.75,1468.99,1,52.70088508596173,0.0,52.70088508596173,0.0,-8.986805211604349,39.7013129533571,10.686805211604348,0.901312953357106
1821,2023-06-16 12:46:34.903,0,0,0,0,13.67,3.58,1.7,35.4,38.8,69.8,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.3,26.72,26.7,24.1,1.09,1.16,42.87,17.73,56.41,231.72,1468.64,1,52.71334543952457,0.0,52.71334543952457,0.0,-8.901518307891081,39.923402029235945,10.60151830789108,1.1234020292359475
1822,2023-06-16 12:46:35.302,0,0,0,0,13.72,3.57,1.7,35.4,38.8,69.8,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.29,26.72,26.71,24.1,1.09,1.16,42.89,17.91,56.24,231.69,1468.31,1,52.72589481716864,0.0,52.72589481716864,0.0,-8.986805211604349,40.08152817242353,10.686805211604348,1.2815281724235348
1823,2023-06-16 12:46:35.702,0,0,0,0,13.67,3.58,1.8,35.4,38.8,69.9,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.28,26.71,26.7,24.1,1.09,1.16,42.88,17.86,56.24,231.69,1468.29,1,52.738572474632186,0.0,52.738572474632186,0.0,-8.901518307891081,39.923402029235945,10.701518307891082,1.1234020292359475
1824,2023-06-16 12:46:36.102,0,0,0,0,13.69,3.57,1.8,35.4,38.8,69.9,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.29,26.7,26.71,24.1,1.09,1.16,42.89,17.96,56.42,231.68,1468.17,1,52.75128441818468,0.0,52.75128441818468,0.0,-8.986805211604349,39.98670318490878,10.78680521160435,1.1867031849087795
1825,2023-06-16 12:46:36.502,0,0,0,0,13.67,3.55,1.8,35.4,38.8,69.9,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.26,26.71,26.71,24.1,1.09,1.16,42.93,17.45,56.42,231.68,1468.26,1,52.76398191364995,0.0,52.76398191364995,-0.0,-9.15791855184932,39.923402029235945,10.957918551849321,1.1234020292359475
1826,2023-06-16 12:46:36.902,0,0,0,0,13.64,3.57,1.8,35.4,38.8,70.0,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.26,26.71,26.69,24.1,1.09,1.16,42.89,17.52,56.24,231.68,1468.21,1,52.7766804812359,0.0,52.7766804812359,0.0,-8.986805211604349,39.828323122371785,10.78680521160435,1.0283231223717877
1827,2023-06-16 12:46:37.302,0,0,0,0,13.67,3.59,1.8,35.4,38.8,70.0,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.29,26.71,26.71,24.1,1.09,1.16,42.91,17.2,56.24,231.67,1468.09,1,52.78942821972124,0.0,52.78942821972124,0.0,-8.816410057249925,39.923402029235945,10.616410057249926,1.1234020292359475
1828,2023-06-16 12:46:37.701,0,0,0,0,13.67,3.57,1.9,35.4,38.8,70.1,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.25,26.71,26.7,24.1,1.09,1.16,42.92,17.52,56.23,231.66,1467.98,1,52.80216300018065,0.0,52.80216300018065,0.0,-8.986805211604349,39.923402029235945,10.886805211604349,1.1234020292359475
1829,2023-06-16 12:46:38.102,0,0,0,0,13.67,3.59,1.9,35.4,38.8,70.1,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.26,26.71,26.7,24.1,1.09,1.15,42.89,16.87,56.23,231.66,1467.97,1,52.81500665956491,0.0,52.81500665956491,0.0,-8.816410057249925,39.923402029235945,10.716410057249925,1.1234020292359475
1830,2023-06-16 12:46:38.501,0,0,0,0,13.67,3.57,1.9,35.4,38.8,70.1,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.25,26.71,26.7,24.1,1.09,1.16,42.89,16.99,56.23,231.69,1468.36,1,52.82776497672074,0.0,52.82776497672074,-0.0,-8.986805211604349,39.923402029235945,10.886805211604349,1.1234020292359475
1831,2023-06-16 12:46:38.902,0,0,0,0,13.69,3.57,1.9,35.4,38.7,70.1,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.25,26.71,26.69,24.1,1.09,1.16,42.91,17.34,56.23,231.71,1468.57,1,52.84040927409642,0.0,52.84040927409642,-0.0,-8.986805211604349,39.98670318490878,10.886805211604349,1.2867031849087738
1832,2023-06-16 12:46:39.302,0,0,0,0,13.69,3.57,1.9,35.4,38.7,70.2,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.24,26.71,26.71,24.1,1.09,1.16,42.89,17.83,56.22,231.71,1468.44,1,52.85299515453331,0.0,52.85299515453331,0.0,-8.986805211604349,39.98670318490878,10.886805211604349,1.2867031849087738
1833,2023-06-16 12:46:39.702,0,0,0,0,13.67,3.58,1.9,35.4,38.7,70.2,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.24,26.71,26.7,24.1,1.09,1.16,42.91,18.14,56.22,231.71,1468.14,1,52.86564753723137,0.0,52.86564753723137,0.0,-8.901518307891081,39.923402029235945,10.801518307891081,1.2234020292359418
1834,2023-06-16 12:46:40.102,0,0,0,0,13.64,3.58,2.0,35.4,38.7,70.3,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.22,26.71,26.69,24.1,1.09,1.16,42.91,17.9,56.42,231.72,1468.31,1,52.87836999343388,0.0,52.87836999343388,-0.0,-8.901518307891081,39.828323122371785,10.901518307891081,1.128323122371782
1835,2023-06-16 12:46:40.502,0,0,0,0,13.64,3.58,2.0,35.4,38.7,70.3,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.22,26.72,26.69,24.1,1.09,1.16,42.91,18.11,56.42,231.73,1468.53,1,52.89104935420744,0.0,52.89104935420744,-0.0,-8.901518307891081,39.828323122371785,10.901518307891081,1.128323122371782
1836,2023-06-16 12:46:40.902,0,0,0,0,13.67,3.58,2.0,35.4,38.7,70.3,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.22,26.72,26.7,24.1,1.09,1.16,42.9,18.19,56.24,231.74,1468.77,1,52.90360041806213,0.0,52.90360041806213,-0.0,-8.901518307891081,39.923402029235945,10.901518307891081,1.2234020292359418
1837,2023-06-16 12:46:41.302,0,0,0,0,13.64,3.58,2.0,35.3,38.7,70.4,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.23,26.72,26.7,24.1,1.09,1.16,42.86,18.03,56.24,231.77,1469.07,1,52.91603598596802,0.0,52.91603598596802,-0.0,-8.901518307891081,39.828323122371785,10.901518307891081,1.128323122371782
1838,2023-06-16 12:46:41.702,0,0,0,0,13.67,3.59,2.0,35.3,38.7,70.4,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.2,26.72,26.72,24.1,1.09,1.16,42.89,17.63,56.33,231.81,1469.54,1,52.928383764283566,0.0,52.928383764283566,-0.0,-8.816410057249925,39.923402029235945,10.816410057249925,1.2234020292359418
1839,2023-06-16 12:46:42.102,0,0,0,0,13.67,3.59,2.0,35.3,38.6,70.5,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.2,26.71,26.72,24.1,1.09,1.16,42.88,17.43,56.33,231.81,1469.42,1,52.940592214448365,0.0,52.940592214448365,0.0,-8.816410057249925,39.923402029235945,10.816410057249925,1.3234020292359432
1840,2023-06-16 12:46:42.502,0,0,0,0,13.64,3.57,2.0,35.3,38.6,70.5,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.2,26.71,26.72,24.1,1.09,1.16,42.89,17.69,56.38,231.79,1469.23,1,52.95284731323711,0.0,52.95284731323711,0.0,-8.986805211604349,39.828323122371785,10.986805211604349,1.2283231223717834
1841,2023-06-16 12:46:42.902,0,0,0,0,13.67,3.57,2.0,35.3,38.6,70.5,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.2,26.71,26.7,24.1,1.09,1.16,42.91,17.62,56.38,231.79,1469.18,1,52.96514248401872,0.0,52.96514248401872,0.0,-8.986805211604349,39.923402029235945,10.986805211604349,1.3234020292359432
1842,2023-06-16 12:46:43.301,0,0,0,0,13.69,3.59,2.1,35.3,38.6,70.5,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.19,26.72,26.7,24.1,1.09,1.16,42.91,17.27,56.24,231.78,1469.05,1,52.97746583320848,0.0,52.97746583320848,0.0,-8.816410057249925,39.98670318490878,10.916410057249925,1.3867031849087752
1843,2023-06-16 12:46:43.702,0,0,0,0,13.67,3.58,2.1,35.3,38.6,70.6,3700,0,22.5,39.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.18,26.71,26.7,24.1,1.09,1.16,42.86,16.95,56.24,231.79,1469.23,1,52.98983697682371,0.0,52.98983697682371,-0.0,-8.901518307891081,39.923402029235945,11.00151830789108,1.3234020292359432
1844,2023-06-16 12:46:44.101,0,0,0,0,13.67,3.58,2.1,35.3,38.6,70.6,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.17,26.71,26.72,24.1,1.09,1.16,42.89,16.56,56.42,231.8,1469.66,1,53.00209918330422,0.0,53.00209918330422,-0.0,-8.901518307891081,39.923402029235945,11.00151830789108,1.3234020292359432
1845,2023-06-16 12:46:44.502,0,0,0,0,13.72,3.57,2.1,35.3,38.6,70.6,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.17,26.72,26.72,24.1,1.09,1.16,42.86,16.73,56.42,231.84,1469.82,1,53.01422783883324,0.0,53.01422783883324,-0.0,-8.986805211604349,40.08152817242353,11.086805211604348,1.4815281724235305
1846,2023-06-16 12:46:44.902,0,0,0,0,13.67,3.58,2.1,35.3,38.6,70.6,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.17,26.72,26.71,24.1,1.09,1.16,42.88,17.09,56.24,231.85,1470.01,1,53.02629261979094,0.0,53.02629261979094,-0.0,-8.901518307891081,39.923402029235945,11.00151830789108,1.3234020292359432
1847,2023-06-16 12:46:45.302,0,0,0,0,13.67,3.59,2.1,35.3,38.6,70.6,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.17,26.7,26.7,24.1,1.09,1.16,42.88,17.77,56.24,231.86,1470.19,1,53.038265132963566,0.0,53.038265132963566,-0.0,-8.816410057249925,39.923402029235945,10.916410057249925,1.3234020292359432
1848,2023-06-16 12:46:45.701,0,0,0,0,13.62,3.58,2.1,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.15,26.71,26.7,24.1,1.09,1.16,42.89,18.54,56.4,231.89,1470.61,1,53.05011659364929,0.0,53.05011659364929,-0.0,-8.901518307891081,39.764852151666105,11.00151830789108,1.1648521516661035
1849,2023-06-16 12:46:46.103,0,0,0,0,13.67,3.58,2.1,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.14,26.71,26.7,24.1,1.09,1.16,42.89,18.74,56.4,231.92,1470.79,1,53.06190752753725,0.0,53.06190752753725,-0.0,-8.901518307891081,39.923402029235945,11.00151830789108,1.3234020292359432
1850,2023-06-16 12:46:46.503,0,0,0,0,13.69,3.57,2.1,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.05,-2.15,26.72,26.7,24.1,1.09,1.16,42.91,18.6,56.31,231.93,1470.73,1,53.073613988356506,0.0,53.073613988356506,0.0,-8.986805211604349,39.98670318490878,11.086805211604348,1.3867031849087752
1851,2023-06-16 12:46:46.903,0,0,0,0,13.67,3.58,2.2,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.15,26.72,26.7,24.1,1.09,1.16,42.84,18.31,56.31,231.91,1470.58,1,53.08533112461319,0.0,53.08533112461319,0.0,-8.901518307891081,39.923402029235945,11.10151830789108,1.3234020292359432
1852,2023-06-16 12:46:47.302,0,0,0,0,13.67,3.57,2.2,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.14,26.73,26.7,24.1,1.09,1.16,42.89,18.05,56.24,231.9,1470.72,1,53.0970567183899,0.0,53.0970567183899,-0.0,-8.986805211604349,39.923402029235945,11.186805211604348,1.3234020292359432
1853,2023-06-16 12:46:47.702,0,0,0,0,13.69,3.58,2.2,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.13,26.73,26.7,24.1,1.09,1.16,42.91,17.77,56.24,231.89,1470.86,1,53.108754836666485,0.0,53.108754836666485,-0.0,-8.901518307891081,39.98670318490878,11.10151830789108,1.3867031849087752
1854,2023-06-16 12:46:48.103,0,0,0,0,13.69,3.58,2.2,35.3,38.6,70.8,3700,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.12,26.74,26.71,24.1,1.09,1.15,42.91,17.55,56.4,231.87,1470.74,1,53.12044952440967,0.0,53.12044952440967,0.0,-8.901518307891081,39.98670318490878,11.10151830789108,1.3867031849087752
1855,2023-06-16 12:46:48.502,0,0,0,0,13.67,3.57,2.2,35.3,38.6,71.0,3700,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.11,26.72,26.71,24.1,1.09,1.16,42.88,17.15,56.4,231.87,1470.91,1,53.13210067025652,0.0,53.13210067025652,-0.0,-8.986805211604349,39.923402029235945,11.186805211604348,1.3234020292359432
1856,2023-06-16 12:46:48.901,0,0,0,0,13.69,3.59,2.3,35.3,38.6,71.0,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.11,26.72,26.71,24.1,1.09,1.16,42.88,17.17,56.25,231.84,1470.84,1,53.14373174290171,0.0,53.14373174290171,0.0,-8.816410057249925,39.98670318490878,11.116410057249926,1.3867031849087752
1857,2023-06-16 12:46:49.301,0,0,0,0,13.72,3.59,2.3,35.3,38.6,71.0,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.1,26.72,26.7,24.1,1.09,1.16,42.86,17.33,56.25,231.82,1470.42,1,53.155438631787206,0.0,53.155438631787206,0.0,-8.816410057249925,40.08152817242353,11.116410057249926,1.4815281724235305
1858,2023-06-16 12:46:49.701,0,0,0,0,13.67,3.6,2.3,35.3,38.6,71.0,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.1,26.74,26.69,24.1,1.09,1.16,42.89,17.49,56.45,231.8,1470.35,1,53.16727795890799,0.0,53.16727795890799,0.0,-8.731479574965931,39.923402029235945,11.031479574965932,1.3234020292359432
1859,2023-06-16 12:46:50.104,0,0,0,0,13.69,3.59,2.3,35.3,38.6,71.0,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.11,26.72,26.71,24.1,1.09,1.16,42.89,17.68,56.45,231.77,1470.18,1,53.1792089556407,0.0,53.1792089556407,0.0,-8.816410057249925,39.98670318490878,11.116410057249926,1.3867031849087752
1860,2023-06-16 12:46:50.502,0,0,0,0,13.69,3.59,2.3,35.3,38.6,71.1,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.09,26.72,26.71,24.1,1.09,1.16,42.89,17.68,56.25,231.73,1469.45,1,53.19115882740965,0.0,53.19115882740965,0.0,-8.816410057249925,39.98670318490878,11.116410057249926,1.3867031849087752
1861,2023-06-16 12:46:50.902,0,0,0,0,13.69,3.59,2.3,35.3,38.6,71.1,3700,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.09,26.72,26.69,24.1,1.09,1.16,42.94,18.08,56.25,231.73,1469.11,1,53.203424508638285,0.0,53.203424508638285,0.0,-8.816410057249925,39.98670318490878,11.116410057249926,1.3867031849087752
1862,2023-06-16 12:46:51.302,0,0,0,0,13.69,3.6,2.3,35.3,38.6,71.2,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-2.09,26.74,26.7,24.1,1.09,1.16,42.84,18.02,56.25,231.78,1469.61,1,53.21573712894669,0.0,53.21573712894669,-0.0,-8.731479574965931,39.98670318490878,11.031479574965932,1.3867031849087752
1863,2023-06-16 12:46:51.702,0,0,0,0,13.69,3.59,2.3,35.3,38.6,71.2,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.07,26.72,26.71,24.1,1.09,1.16,42.86,17.88,56.25,231.83,1470.32,1,53.22780947208396,0.0,53.22780947208396,-0.0,-8.816410057249925,39.98670318490878,11.116410057249926,1.3867031849087752
1864,2023-06-16 12:46:52.103,0,0,0,0,13.69,3.58,2.3,35.3,38.6,71.2,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.07,26.73,26.71,24.1,1.09,1.16,42.89,17.55,56.29,231.85,1470.76,1,53.23966472389212,0.0,53.23966472389212,-0.0,-8.901518307891081,39.98670318490878,11.201518307891082,1.3867031849087752
1865,2023-06-16 12:46:52.502,0,0,0,0,13.64,3.58,2.3,35.3,38.5,71.2,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.05,26.72,26.71,24.1,1.09,1.16,42.88,17.46,56.29,231.85,1471.01,1,53.25132392575255,0.0,53.25132392575255,-0.0,-8.901518307891081,39.828323122371785,11.201518307891082,1.3283231223717848
1866,2023-06-16 12:46:52.902,0,0,0,0,13.62,3.58,2.3,35.3,38.5,71.3,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.05,26.72,26.7,24.1,1.09,1.16,42.86,17.5,56.25,231.83,1470.74,1,53.26293329519978,0.0,53.26293329519978,0.0,-8.901518307891081,39.764852151666105,11.201518307891082,1.2648521516661049
1867,2023-06-16 12:46:53.302,0,0,0,0,13.69,3.57,2.4,35.3,38.5,71.3,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.06,26.72,26.71,24.1,1.09,1.16,42.9,16.96,56.25,231.83,1470.81,1,53.27462855234614,0.0,53.27462855234614,-0.0,-8.986805211604349,39.98670318490878,11.386805211604349,1.4867031849087766
1868,2023-06-16 12:46:53.702,0,0,0,0,13.72,3.59,2.4,35.3,38.5,71.4,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.05,26.72,26.7,24.1,1.09,1.16,42.86,17.15,56.45,231.84,1470.92,1,53.28631292902698,0.0,53.28631292902698,-0.0,-8.816410057249925,40.08152817242353,11.216410057249925,1.581528172423532
1869,2023-06-16 12:46:54.102,0,0,0,0,13.62,3.58,2.4,35.3,38.5,71.4,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.04,26.73,26.71,24.1,1.09,1.16,42.86,17.48,56.45,231.87,1471.02,1,53.29791208310832,0.0,53.29791208310832,-0.0,-8.901518307891081,39.764852151666105,11.301518307891081,1.2648521516661049
1870,2023-06-16 12:46:54.502,0,0,0,0,13.69,3.58,2.4,35.3,38.5,71.4,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.03,26.74,26.71,24.1,1.09,1.16,42.91,17.71,56.27,231.85,1470.84,1,53.30954313256969,0.0,53.30954313256969,0.0,-8.901518307891081,39.98670318490878,11.301518307891081,1.4867031849087766
1871,2023-06-16 12:46:54.901,0,0,0,0,13.69,3.57,2.5,35.3,38.5,71.5,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.03,26.74,26.69,24.1,1.09,1.16,42.91,17.73,56.27,231.82,1470.83,1,53.32117003710975,0.0,53.32117003710975,0.0,-8.986805211604349,39.98670318490878,11.486805211604349,1.4867031849087766
1872,2023-06-16 12:46:55.301,0,0,0,0,13.67,3.57,2.5,35.3,38.5,71.5,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.03,26.73,26.71,24.1,1.09,1.16,42.91,17.2,56.23,231.8,1471.07,1,53.33281520982016,0.0,53.33281520982016,-0.0,-8.986805211604349,39.923402029235945,11.486805211604349,1.4234020292359446
1873,2023-06-16 12:46:55.702,0,0,0,0,13.67,3.58,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.02,26.73,26.7,24.1,1.09,1.16,42.87,17.24,56.23,231.81,1470.83,1,53.34443268247593,0.0,53.34443268247593,0.0,-8.901518307891081,39.923402029235945,11.401518307891081,1.4234020292359446
1874,2023-06-16 12:46:56.101,0,0,0,0,13.69,3.58,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.01,26.72,26.71,24.1,1.09,1.16,42.86,17.11,56.43,231.69,1475.34,1,53.35562682423819,0.0,53.35562682423819,-0.0,-8.901518307891081,39.98670318490878,11.401518307891081,1.4867031849087766
1875,2023-06-16 12:46:56.501,0,0,0,0,13.67,3.59,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.92,-2.0,26.73,26.71,24.1,1.09,1.16,42.84,16.84,56.43,231.55,1479.98,1,53.365027738439935,0.0,53.365027738439935,-0.0,-8.816410057249925,39.923402029235945,11.316410057249925,1.4234020292359446
1876,2023-06-16 12:46:56.903,0,0,0,0,13.72,3.56,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.0,26.73,26.72,24.1,1.09,1.16,42.89,16.89,56.25,231.43,1483.76,1,53.3726920272087,0.0,53.3726920272087,-0.0,-9.07227166003861,40.08152817242353,11.57227166003861,1.581528172423532
1877,2023-06-16 12:46:57.302,0,0,0,0,13.69,3.58,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-1.99,26.73,26.72,24.1,1.09,1.16,42.86,16.96,56.42,231.45,1483.06,1,53.37923366808643,0.0,53.37923366808643,0.0,-8.901518307891081,39.98670318490878,11.401518307891081,1.4867031849087766
1878,2023-06-16 12:46:57.702,0,0,0,0,13.69,3.57,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-1.99,26.73,26.71,24.1,1.09,1.16,42.89,17.04,56.42,231.49,1482.97,1,53.38601934182157,0.0,53.38601934182157,0.0,-8.986805211604349,39.98670318490878,11.486805211604349,1.4867031849087766
1879,2023-06-16 12:46:58.101,0,0,0,0,13.69,3.6,2.5,35.3,38.5,71.6,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.99,26.72,26.71,24.1,1.09,1.16,42.81,17.18,56.25,231.53,1483.54,1,53.39277241005888,0.0,53.39277241005888,-0.0,-8.731479574965931,39.98670318490878,11.231479574965931,1.4867031849087766
1880,2023-06-16 12:46:58.503,0,0,0,0,13.69,3.58,2.5,35.3,38.5,71.8,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-1.97,26.73,26.71,24.1,1.09,1.16,42.91,17.12,56.25,231.54,1484.03,1,53.39933031939975,0.0,53.39933031939975,-0.0,-8.901518307891081,39.98670318490878,11.401518307891081,1.4867031849087766
1881,2023-06-16 12:46:58.903,0,0,0,0,13.69,3.6,2.5,35.3,38.5,71.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.97,26.73,26.71,24.1,1.09,1.16,42.89,17.18,56.3,231.55,1485.11,1,53.40561076960078,0.0,53.40561076960078,-0.0,-8.731479574965931,39.98670318490878,11.231479574965931,1.4867031849087766
1882,2023-06-16 12:46:59.303,0,0,0,0,13.72,3.59,2.5,35.3,38.5,71.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.98,26.72,26.71,24.1,1.09,1.16,42.89,17.29,56.3,231.56,1485.21,1,53.41155211743824,0.0,53.41155211743824,-0.0,-8.816410057249925,40.08152817242353,11.316410057249925,1.581528172423532
1883,2023-06-16 12:46:59.701,0,0,0,0,13.69,3.57,2.5,35.3,38.5,71.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.97,26.72,26.72,24.1,1.09,1.16,42.86,17.38,56.42,231.59,1484.23,1,53.417534967040936,0.0,53.417534967040936,0.0,-8.986805211604349,39.98670318490878,11.486805211604349,1.4867031849087766
1884,2023-06-16 12:47:00.102,0,0,0,0,13.69,3.58,2.5,35.3,38.5,71.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.95,26.72,26.72,24.1,1.09,1.16,42.88,17.71,56.42,231.56,1482.79,1,53.42400986911289,0.0,53.42400986911289,0.0,-8.901518307891081,39.98670318490878,11.401518307891081,1.4867031849087766
1885,2023-06-16 12:47:00.502,0,0,0,0,13.64,3.58,2.6,35.3,38.5,71.9,3700,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.95,26.73,26.72,24.1,1.09,1.16,42.86,17.86,56.27,231.51,1482.07,1,53.43095874298089,0.0,53.43095874298089,0.0,-8.901518307891081,39.828323122371785,11.50151830789108,1.3283231223717848
1886,2023-06-16 12:47:00.902,0,0,0,0,13.69,3.58,2.6,35.3,38.5,71.9,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-1.95,26.73,26.71,24.1,1.09,1.16,42.83,18.32,56.27,231.49,1482.39,1,53.43810786313527,0.0,53.43810786313527,-0.0,-8.901518307891081,39.98670318490878,11.50151830789108,1.4867031849087766
1887,2023-06-16 12:47:01.301,0,0,0,0,13.67,3.59,2.6,35.3,38.5,72.0,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-1.95,26.74,26.72,24.1,1.09,1.16,42.82,17.59,56.41,231.51,1482.55,1,53.44511878806346,0.0,53.44511878806346,-0.0,-8.816410057249925,39.923402029235945,11.416410057249925,1.4234020292359446
1888,2023-06-16 12:47:01.701,0,0,0,0,13.69,3.58,2.6,35.3,38.5,72.0,3700,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-1.94,26.72,26.72,24.1,1.09,1.16,42.89,17.13,56.41,231.52,1483.5,1,53.45199773924344,0.0,53.45199773924344,-0.0,-8.901518307891081,39.98670318490878,11.50151830789108,1.4867031849087766
1889,2023-06-16 12:47:02.102,0,0,0,0,13.69,3.58,2.6,35.3,38.5,72.0,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-1.94,26.73,26.71,24.1,1.09,1.16,42.86,17.22,56.26,231.54,1483.12,1,53.45865195520872,0.0,53.45865195520872,0.0,-8.901518307891081,39.98670318490878,11.50151830789108,1.4867031849087766
1890,2023-06-16 12:47:02.501,0,0,0,0,13.67,3.59,2.6,35.3,38.5,72.0,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-1.93,26.74,26.71,24.1,1.09,1.16,42.84,17.82,56.26,231.56,1482.65,1,53.46543177459233,0.0,53.46543177459233,0.0,-8.816410057249925,39.923402029235945,11.416410057249925,1.4234020292359446
1891,2023-06-16 12:47:02.901,0,0,0,0,13.69,3.58,2.6,35.3,38.5,72.1,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-1.93,26.74,26.72,24.1,1.09,1.16,42.88,18.05,56.38,231.53,1483.22,1,53.47232743490213,0.0,53.47232743490213,-0.0,-8.901518307891081,39.98670318490878,11.50151830789108,1.4867031849087766
1892,2023-06-16 12:47:03.301,0,0,0,0,13.69,3.59,2.6,35.3,38.5,72.1,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-1.92,26.73,26.72,24.1,1.09,1.16,42.87,18.23,56.38,231.48,1484.48,1,53.47891393879407,0.0,53.47891393879407,-0.0,-8.816410057249925,39.98670318490878,11.416410057249925,1.4867031849087766
1893,2023-06-16 12:47:03.701,0,0,0,0,13.67,3.58,2.6,35.3,38.5,72.2,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.91,26.74,26.71,24.1,1.09,1.16,42.9,18.22,56.36,231.47,1483.38,1,53.48522491669649,0.0,53.48522491669649,0.0,-8.901518307891081,39.923402029235945,11.50151830789108,1.4234020292359446
1894,2023-06-16 12:47:04.101,0,0,0,0,13.72,3.58,2.6,35.3,38.5,72.2,3700,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-1.91,26.73,26.71,24.1,1.09,1.16,42.83,18.22,56.36,231.48,1482.28,1,53.49198102240556,0.0,53.49198102240556,0.0,-8.901518307891081,40.08152817242353,11.50151830789108,1.581528172423532
1895,2023-06-16 12:47:04.502,0,0,0,0,13.67,3.58,2.6,35.3,38.5,72.2,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.9,26.74,26.71,24.1,1.09,1.16,42.85,18.1,56.25,231.48,1482.25,1,53.49907979307646,0.0,53.49907979307646,0.0,-8.901518307891081,39.923402029235945,11.50151830789108,1.4234020292359446
1896,2023-06-16 12:47:04.902,0,0,0,0,13.72,3.59,2.7,35.3,38.4,72.3,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.9,26.74,26.72,24.1,1.09,1.16,42.89,17.79,56.25,231.47,1483.15,1,53.50609694464678,0.0,53.50609694464678,-0.0,-8.816410057249925,40.08152817242353,11.516410057249924,1.6815281724235334
1897,2023-06-16 12:47:05.301,0,0,0,0,13.72,3.59,2.7,35.3,38.4,72.3,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.89,26.74,26.72,24.1,1.09,1.16,42.89,17.74,56.44,231.49,1482.18,1,53.51292246566529,0.0,53.51292246566529,0.0,-8.816410057249925,40.08152817242353,11.516410057249924,1.6815281724235334
1898,2023-06-16 12:47:05.701,0,0,0,0,13.69,3.6,2.7,35.3,38.4,72.3,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.9,26.75,26.71,24.1,1.09,1.16,42.94,17.53,56.44,231.49,1481.84,1,53.52008445089096,0.0,53.52008445089096,0.0,-8.731479574965931,39.98670318490878,11.43147957496593,1.586703184908778
1899,2023-06-16 12:47:06.102,0,0,0,0,13.67,3.59,2.7,35.3,38.4,72.3,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.89,26.75,26.74,24.1,1.09,1.16,42.89,17.69,56.24,231.51,1480.8,1,53.527462552564096,0.0,53.527462552564096,0.0,-8.816410057249925,39.923402029235945,11.516410057249924,1.523402029235946
1900,2023-06-16 12:47:06.503,0,0,0,0,13.72,3.6,2.7,35.3,38.4,72.3,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.89,26.75,26.74,24.1,1.09,1.16,42.81,17.76,56.24,231.49,1480.13,1,53.535223805699296,0.0,53.535223805699296,0.0,-8.731479574965931,40.08152817242353,11.43147957496593,1.6815281724235334
1901,2023-06-16 12:47:06.902,0,0,0,0,13.72,3.6,2.8,35.3,38.5,72.3,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.89,26.75,26.72,24.1,1.09,1.16,42.84,17.95,56.43,231.45,1481.46,1,53.54302234402651,0.0,53.54302234402651,-0.0,-8.731479574965931,40.08152817242353,11.531479574965932,1.581528172423532
1902,2023-06-16 12:47:07.303,0,0,0,0,13.69,3.58,2.8,35.3,38.5,72.4,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.88,26.74,26.74,24.1,1.09,1.16,42.87,17.64,56.43,231.49,1480.5,1,53.55052675734038,0.0,53.55052675734038,0.0,-8.901518307891081,39.98670318490878,11.701518307891082,1.4867031849087766
1903,2023-06-16 12:47:07.702,0,0,0,0,13.69,3.61,2.8,35.3,38.4,72.4,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.87,26.74,26.72,24.1,1.09,1.16,42.89,17.34,56.27,231.56,1479.46,1,53.5584310180902,0.0,53.5584310180902,0.0,-8.646725983183444,39.98670318490878,11.446725983183445,1.586703184908778
1904,2023-06-16 12:47:08.102,0,0,0,0,13.72,3.58,2.8,35.3,38.4,72.4,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.86,26.74,26.73,24.1,1.09,1.16,42.88,16.97,56.27,231.57,1479.87,1,53.56662575115676,0.0,53.56662575115676,-0.0,-8.901518307891081,40.08152817242353,11.701518307891082,1.6815281724235334
1905,2023-06-16 12:47:08.501,0,0,0,0,13.67,3.57,2.7,35.3,38.4,72.5,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.83,26.75,26.73,24.1,1.09,1.16,42.85,17.14,56.25,231.53,1481.6,1,53.5744733669662,0.0,53.5744733669662,-0.0,-8.986805211604349,39.923402029235945,11.686805211604348,1.523402029235946
1906,2023-06-16 12:47:08.901,0,0,0,0,13.72,3.58,2.7,35.3,38.4,72.5,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.83,26.75,26.73,24.1,1.09,1.16,42.84,17.34,56.25,231.5,1482.03,1,53.581800646190594,0.0,53.581800646190594,-0.0,-8.901518307891081,40.08152817242353,11.60151830789108,1.6815281724235334
1907,2023-06-16 12:47:09.301,0,0,0,0,13.76,3.59,2.8,35.3,38.4,72.6,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.84,26.74,26.73,24.1,1.09,1.16,42.87,17.21,56.42,231.55,1480.07,1,53.58918520678754,0.0,53.58918520678754,0.0,-8.816410057249925,40.20772578861738,11.616410057249926,1.8077257886173825
1908,2023-06-16 12:47:09.701,0,0,0,0,13.72,3.58,2.8,35.3,38.4,72.6,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.82,26.74,26.73,24.1,1.09,1.16,42.84,17.12,56.42,231.61,1479.42,1,53.59721302827353,0.0,53.59721302827353,0.0,-8.901518307891081,40.08152817242353,11.701518307891082,1.6815281724235334
1909,2023-06-16 12:47:10.101,0,0,0,0,13.72,3.6,2.8,35.3,38.4,72.6,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.82,26.73,26.73,24.1,1.09,1.16,42.87,17.43,56.26,231.58,1481.74,1,53.60522618395324,0.0,53.60522618395324,-0.0,-8.731479574965931,40.08152817242353,11.531479574965932,1.6815281724235334
1910,2023-06-16 12:47:10.502,0,0,0,0,13.67,3.57,2.8,35.3,38.4,72.7,3700,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.82,26.74,26.73,24.1,1.09,1.16,42.86,17.89,56.26,231.54,1483.22,1,53.61238595197673,0.0,53.61238595197673,-0.0,-8.986805211604349,39.923402029235945,11.78680521160435,1.523402029235946
1911,2023-06-16 12:47:10.901,0,0,0,0,13.76,3.59,2.8,35.3,38.4,72.7,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.82,26.74,26.73,24.1,1.09,1.16,42.89,18.11,56.44,231.53,1483.36,1,53.61907438508983,0.0,53.61907438508983,-0.0,-8.816410057249925,40.20772578861738,11.616410057249926,1.8077257886173825
1912,2023-06-16 12:47:11.302,0,0,0,0,13.72,3.61,2.8,35.3,38.4,72.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.81,26.74,26.74,24.1,1.09,1.16,42.86,18.01,56.44,231.52,1483.73,1,53.62571519349094,0.0,53.62571519349094,-0.0,-8.646725983183444,40.08152817242353,11.446725983183445,1.6815281724235334
1913,2023-06-16 12:47:11.702,0,0,0,0,13.69,3.59,2.8,35.3,38.4,72.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.8,26.73,26.72,24.1,1.09,1.16,42.84,17.91,56.25,231.52,1482.47,1,53.63234662556168,0.0,53.63234662556168,0.0,-8.816410057249925,39.98670318490878,11.616410057249926,1.586703184908778
1914,2023-06-16 12:47:12.101,0,0,0,0,13.69,3.59,2.8,35.3,38.4,72.8,3700,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.82,26.74,26.74,24.1,1.09,1.16,42.79,17.76,56.25,231.5,1482.63,1,53.6393206897592,0.0,53.6393206897592,-0.0,-8.816410057249925,39.98670318490878,11.616410057249926,1.586703184908778
1915,2023-06-16 12:47:12.502,0,0,0,0,13.72,3.59,2.8,35.3,38.4,72.8,3700,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.8,26.74,26.74,24.1,1.09,1.16,42.85,17.77,56.27,231.53,1482.0,1,53.646344283726165,0.0,53.646344283726165,0.0,-8.816410057249925,40.08152817242353,11.616410057249926,1.6815281724235334
1916,2023-06-16 12:47:12.902,0,0,0,0,13.69,3.58,2.8,35.3,38.4,72.9,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.8,26.74,26.74,24.1,1.09,1.16,42.86,18.06,56.27,231.56,1480.83,1,53.65366084562058,0.0,53.65366084562058,0.0,-8.901518307891081,39.98670318490878,11.701518307891082,1.586703184908778
1917,2023-06-16 12:47:13.303,0,0,0,0,13.72,3.6,2.8,35.3,38.4,72.9,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.79,26.75,26.75,24.1,1.09,1.16,42.81,18.22,56.45,231.57,1480.82,1,53.66134727899546,0.0,53.66134727899546,0.0,-8.731479574965931,40.08152817242353,11.531479574965932,1.6815281724235334
1918,2023-06-16 12:47:13.701,0,0,0,0,13.67,3.59,2.8,35.3,38.4,73.0,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.8,26.75,26.75,24.1,1.09,1.16,42.83,18.19,56.45,231.54,1481.72,1,53.66890624337667,0.0,53.66890624337667,-0.0,-8.816410057249925,39.923402029235945,11.616410057249926,1.523402029235946
1919,2023-06-16 12:47:14.104,0,0,0,0,13.72,3.56,2.8,35.3,38.4,73.0,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.79,26.76,26.73,24.1,1.09,1.16,42.86,17.91,56.27,231.49,1483.48,1,53.67608536955351,0.0,53.67608536955351,-0.0,-9.07227166003861,40.08152817242353,11.87227166003861,1.6815281724235334
1920,2023-06-16 12:47:14.502,0,0,0,0,13.72,3.58,2.8,35.3,38.4,73.0,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.78,26.75,26.73,24.1,1.09,1.16,42.88,18.26,56.27,231.48,1483.27,1,53.68268520049804,0.0,53.68268520049804,0.0,-8.901518307891081,40.08152817242353,11.701518307891082,1.6815281724235334
1921,2023-06-16 12:47:14.903,0,0,0,0,13.76,3.6,2.8,35.3,38.3,73.0,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.78,26.75,26.74,24.1,1.09,1.16,42.84,18.38,56.44,231.47,1482.41,1,53.68947881520504,0.0,53.68947881520504,0.0,-8.731479574965931,40.20772578861738,11.531479574965932,1.907725788617384
1922,2023-06-16 12:47:15.302,0,0,0,0,13.76,3.57,2.8,35.3,38.3,73.0,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.77,26.75,26.74,24.1,1.09,1.16,42.88,18.25,56.44,231.42,1482.8,1,53.69646365895981,0.0,53.69646365895981,-0.0,-8.986805211604349,40.20772578861738,11.78680521160435,1.907725788617384
1923,2023-06-16 12:47:15.703,0,0,0,0,13.72,3.59,2.8,35.3,38.3,73.0,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.76,26.76,26.74,24.1,1.09,1.16,42.86,17.82,56.27,231.39,1487.08,1,53.70291798811668,0.0,53.70291798811668,-0.0,-8.816410057249925,40.08152817242353,11.616410057249926,1.7815281724235348
1924,2023-06-16 12:47:16.102,0,0,0,0,13.79,3.58,2.9,35.3,38.4,73.0,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.76,26.74,26.73,24.1,1.09,1.16,42.88,17.71,56.27,231.36,1494.91,1,53.70729615148777,0.0,53.70729615148777,-0.0,-8.901518307891081,40.30219796426479,11.801518307891081,1.9021979642647935
1925,2023-06-16 12:47:16.501,0,0,0,0,13.76,3.57,2.9,35.3,38.4,73.1,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.74,26.75,26.73,24.1,1.09,1.16,42.86,17.57,56.28,231.32,1499.58,1,53.70886009837384,0.0,53.70886009837384,-0.0,-8.986805211604349,40.20772578861738,11.886805211604349,1.8077257886173825
1926,2023-06-16 12:47:16.902,0,0,0,0,13.72,3.58,2.9,35.3,38.4,73.1,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.74,26.75,26.75,24.1,1.09,1.16,42.86,17.54,56.28,231.37,1498.76,1,53.70911017094369,0.0,53.70911017094369,0.0,-8.901518307891081,40.08152817242353,11.801518307891081,1.6815281724235334
1927,2023-06-16 12:47:17.303,0,0,0,0,13.76,3.59,2.9,35.3,38.3,73.2,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.75,26.75,26.74,24.1,1.09,1.16,42.86,17.07,56.44,231.42,1499.86,1,53.709496352627234,0.0,53.709496352627234,-0.0,-8.816410057249925,40.20772578861738,11.716410057249925,1.907725788617384
