,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1928,2023-06-16 12:47:17.702,0,0,0,0,13.72,3.59,2.9,35.3,38.3,73.2,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.72,26.75,26.76,24.1,1.09,1.16,42.86,16.81,56.44,231.46,1500.14,1,53.70952401784654,-0.0,53.70952401784654,-0.0,-8.816410057249925,40.08152817242353,11.716410057249925,1.7815281724235348
1929,2023-06-16 12:47:18.101,0,0,0,0,13.72,3.58,2.9,35.3,38.3,73.2,3700,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.72,26.75,26.74,24.1,1.09,1.16,42.84,16.75,56.25,231.48,1497.91,1,53.70968970758911,0.0,53.70968970758911,0.0,-8.901518307891081,40.08152817242353,11.801518307891081,1.7815281724235348
1930,2023-06-16 12:47:18.502,0,0,0,0,13.72,3.59,3.0,35.3,38.3,73.3,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.73,26.75,26.74,24.1,1.09,1.16,42.88,17.26,56.25,231.49,1498.39,1,53.71047980636592,0.0,53.71047980636592,-0.0,-8.816410057249925,40.08152817242353,11.816410057249925,1.7815281724235348
1931,2023-06-16 12:47:18.903,0,0,0,0,13.76,3.58,3.0,35.3,38.3,73.3,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.73,26.75,26.75,24.1,1.09,1.16,42.81,17.82,56.44,231.48,1499.96,1,53.7109668781447,0.0,53.7109668781447,-0.0,-8.901518307891081,40.20772578861738,11.901518307891081,1.907725788617384
1932,2023-06-16 12:47:19.302,0,0,0,0,13.79,3.57,3.0,35.3,38.4,73.3,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.73,26.75,26.76,24.1,1.09,1.16,42.84,18.14,56.44,231.47,1503.88,1,53.71058859521624,-0.0,53.71058859521624,-0.0,-8.986805211604349,40.30219796426479,11.986805211604349,1.9021979642647935
1933,2023-06-16 12:47:19.702,0,0,0,0,13.76,3.58,3.0,35.3,38.4,73.3,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.72,26.75,26.75,24.1,1.09,1.16,42.85,19.01,56.26,231.48,1503.25,1,53.70910036087271,-0.0,53.70910036087271,0.0,-8.901518307891081,40.20772578861738,11.901518307891081,1.8077257886173825
1934,2023-06-16 12:47:20.101,0,0,0,0,13.79,3.58,3.0,35.3,38.4,73.3,3650,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.71,26.75,26.74,24.1,1.09,1.16,42.86,17.6,56.26,231.49,1502.46,1,53.70788330584523,-0.0,53.70788330584523,0.0,-8.901518307891081,40.30219796426479,11.901518307891081,1.9021979642647935
1935,2023-06-16 12:47:20.501,0,0,0,0,13.79,3.58,3.0,35.3,38.3,73.4,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.7,26.75,26.74,24.1,1.09,1.16,42.86,17.26,56.34,231.48,1501.67,1,53.70697743380067,-0.0,53.70697743380067,0.0,-8.901518307891081,40.30219796426479,11.901518307891081,2.002197964264795
1936,2023-06-16 12:47:20.901,0,0,0,0,13.76,3.57,3.0,35.3,38.3,73.4,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.7,26.75,26.74,24.1,1.09,1.16,42.85,17.44,56.34,231.46,1501.67,1,53.70631049115178,-0.0,53.70631049115178,0.0,-8.986805211604349,40.20772578861738,11.986805211604349,1.907725788617384
1937,2023-06-16 12:47:21.301,0,0,0,0,13.79,3.58,3.0,35.3,38.3,73.4,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.69,26.75,26.73,24.1,1.09,1.16,42.79,17.72,56.27,231.46,1501.95,1,53.70561504984853,-0.0,53.70561504984853,-0.0,-8.901518307891081,40.30219796426479,11.901518307891081,2.002197964264795
1938,2023-06-16 12:47:21.701,0,0,0,0,13.79,3.57,3.0,35.3,38.3,73.5,3700,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.6,-1.68,26.75,26.74,24.1,1.09,1.16,42.83,17.31,56.27,231.45,1502.3,1,53.70479924151657,-0.0,53.70479924151657,-0.0,-8.986805211604349,40.30219796426479,11.986805211604349,2.002197964264795
1939,2023-06-16 12:47:22.103,0,0,0,0,13.79,3.58,3.0,35.3,38.3,73.5,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-1.69,26.76,26.74,24.1,1.09,1.16,42.82,16.68,56.27,231.45,1501.63,1,53.70394271675346,-0.0,53.70394271675346,0.0,-8.901518307891081,40.30219796426479,11.901518307891081,2.002197964264795
1940,2023-06-16 12:47:22.501,0,0,0,0,13.79,3.58,3.0,35.3,38.3,73.5,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.67,26.77,26.74,24.1,1.09,1.16,42.83,16.31,56.27,231.43,1500.57,1,53.70339797991512,-0.0,53.70339797991512,0.0,-8.901518307891081,40.30219796426479,11.901518307891081,2.002197964264795
1941,2023-06-16 12:47:22.902,0,0,0,0,13.79,3.57,3.0,35.3,38.3,73.6,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.67,26.77,26.76,24.1,1.09,1.16,42.86,16.85,56.46,231.41,1501.49,1,53.70307725291488,-0.0,53.70307725291488,-0.0,-8.986805211604349,40.30219796426479,11.986805211604349,2.002197964264795
1942,2023-06-16 12:47:23.303,0,0,0,0,13.79,3.58,3.0,35.3,38.3,73.6,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.55,-1.67,26.76,26.75,24.1,1.09,1.16,42.84,17.52,56.46,231.4,1500.88,1,53.70254047134875,-0.0,53.70254047134875,0.0,-8.901518307891081,40.30219796426479,11.901518307891081,2.002197964264795
1943,2023-06-16 12:47:23.701,0,0,0,0,13.76,3.58,3.0,35.3,38.3,73.6,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.68,26.75,26.75,24.1,1.09,1.16,42.86,18.04,56.27,231.4,1500.86,1,53.70219189193724,-0.0,53.70219189193724,0.0,-8.901518307891081,40.20772578861738,11.901518307891081,1.907725788617384
1944,2023-06-16 12:47:24.101,0,0,0,0,13.81,3.56,3.0,35.3,38.3,73.6,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.66,26.76,26.78,24.1,1.09,1.16,42.81,17.82,56.27,231.4,1501.03,1,53.7018314380431,-0.0,53.7018314380431,-0.0,-9.07227166003861,40.36509590254428,12.07227166003861,2.065095902544286
1945,2023-06-16 12:47:24.502,0,0,0,0,13.79,3.57,3.0,35.3,38.3,73.6,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.65,26.76,26.78,24.1,1.09,1.16,42.83,17.95,56.43,231.39,1501.82,1,53.70133755756138,-0.0,53.70133755756138,-0.0,-8.986805211604349,40.30219796426479,11.986805211604349,2.002197964264795
1946,2023-06-16 12:47:24.901,0,0,0,0,13.79,3.58,3.1,35.3,38.3,73.7,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.65,26.76,26.77,24.1,1.09,1.16,42.86,18.09,56.43,231.38,1502.73,1,53.70051997900247,-0.0,53.70051997900247,-0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1947,2023-06-16 12:47:25.302,0,0,0,0,13.79,3.58,3.1,35.3,38.3,73.7,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.64,26.75,26.77,24.1,1.09,1.16,42.84,18.14,56.27,231.41,1502.35,1,53.69946351630925,-0.0,53.69946351630925,0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1948,2023-06-16 12:47:25.702,0,0,0,0,13.79,3.56,3.0,35.3,38.3,73.7,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.64,26.76,26.75,24.1,1.09,1.16,42.84,17.85,56.27,231.43,1503.32,1,53.698425814707264,-0.0,53.698425814707264,-0.0,-9.07227166003861,40.30219796426479,12.07227166003861,2.002197964264795
1949,2023-06-16 12:47:26.102,0,0,0,0,13.79,3.57,3.0,35.3,38.3,73.7,3700,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.63,26.76,26.77,24.1,1.09,1.16,42.84,17.27,56.28,231.45,1506.41,1,53.69678595787047,-0.0,53.69678595787047,-0.0,-8.986805211604349,40.30219796426479,11.986805211604349,2.002197964264795
1950,2023-06-16 12:47:26.503,0,0,0,0,13.81,3.57,3.0,35.3,38.3,73.8,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.63,26.76,26.77,24.1,1.09,1.16,42.84,17.16,56.28,231.45,1505.0,1,53.69436145804642,-0.0,53.69436145804642,0.0,-8.986805211604349,40.36509590254428,11.986805211604349,2.065095902544286
1951,2023-06-16 12:47:26.902,0,0,0,0,13.81,3.59,3.0,35.3,38.3,73.8,3650,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.63,26.76,26.76,24.1,1.09,1.16,42.84,17.49,56.44,231.43,1502.27,1,53.69264166164158,-0.0,53.69264166164158,0.0,-8.816410057249925,40.36509590254428,11.816410057249925,2.065095902544286
1952,2023-06-16 12:47:27.302,0,0,0,0,13.81,3.59,3.1,35.3,38.3,73.9,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.62,26.75,26.76,24.1,1.09,1.16,42.82,17.88,56.44,231.43,1500.28,1,53.69193239835737,-0.0,53.69193239835737,0.0,-8.816410057249925,40.36509590254428,11.916410057249925,2.065095902544286
1953,2023-06-16 12:47:27.701,0,0,0,0,13.79,3.58,3.1,35.3,38.3,73.9,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.6,26.75,26.78,24.1,1.09,1.16,42.79,17.89,56.26,231.46,1502.35,1,53.69161562617062,-0.0,53.69161562617062,-0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1954,2023-06-16 12:47:28.102,0,0,0,0,13.79,3.58,3.1,35.3,38.3,73.9,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.58,26.76,26.77,24.1,1.09,1.16,42.84,17.0,56.26,231.45,1501.12,1,53.69079653087376,-0.0,53.69079653087376,0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1955,2023-06-16 12:47:28.502,0,0,0,0,13.79,3.59,3.1,35.3,38.3,74.0,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.6,26.76,26.77,24.1,1.09,1.16,42.86,16.59,56.43,231.41,1501.52,1,53.69030862016438,-0.0,53.69030862016438,-0.0,-8.816410057249925,40.30219796426479,11.916410057249925,2.002197964264795
1956,2023-06-16 12:47:28.903,0,0,0,0,13.79,3.57,3.1,35.3,38.3,74.0,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.6,26.76,26.77,24.1,1.09,1.16,42.85,16.73,56.43,231.4,1501.65,1,53.68968595188378,-0.0,53.68968595188378,-0.0,-8.986805211604349,40.30219796426479,12.086805211604348,2.002197964264795
1957,2023-06-16 12:47:29.302,0,0,0,0,13.79,3.57,3.1,35.3,38.3,74.1,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.58,26.76,26.77,24.1,1.09,1.16,42.84,17.29,56.27,231.37,1501.05,1,53.689087500412455,-0.0,53.689087500412455,0.0,-8.986805211604349,40.30219796426479,12.086805211604348,2.002197964264795
1958,2023-06-16 12:47:29.701,0,0,0,0,13.79,3.58,3.1,35.3,38.3,74.1,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.58,26.76,26.77,24.1,1.09,1.16,42.8,17.88,56.27,231.36,1502.1,1,53.68856466309546,-0.0,53.68856466309546,-0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1959,2023-06-16 12:47:30.101,0,0,0,0,13.79,3.58,3.1,35.3,38.3,74.1,3650,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.57,26.76,26.77,24.1,1.09,1.16,42.83,17.6,56.27,231.38,1503.56,1,53.68758099157332,-0.0,53.68758099157332,-0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1960,2023-06-16 12:47:30.502,0,0,0,0,13.79,3.57,3.1,35.3,38.3,74.1,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.56,26.77,26.77,24.1,1.09,1.16,42.81,17.49,56.27,231.41,1503.69,1,53.686139447567456,-0.0,53.686139447567456,-0.0,-8.986805211604349,40.30219796426479,12.086805211604348,2.002197964264795
1961,2023-06-16 12:47:30.902,0,0,0,0,13.81,3.57,3.1,35.3,38.3,74.1,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.56,26.77,26.77,24.1,1.09,1.16,42.81,17.14,56.3,231.44,1502.87,1,53.684747231984126,-0.0,53.684747231984126,0.0,-8.986805211604349,40.36509590254428,12.086805211604348,2.065095902544286
1962,2023-06-16 12:47:31.302,0,0,0,0,13.76,3.57,3.1,35.3,38.3,74.1,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.56,26.76,26.77,24.1,1.09,1.16,42.86,17.19,56.3,231.44,1498.28,1,53.68406058002471,0.0,53.68406058002471,0.0,-8.986805211604349,40.20772578861738,12.086805211604348,1.907725788617384
1963,2023-06-16 12:47:31.703,0,0,0,0,13.72,3.56,3.1,35.3,38.3,74.2,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.44,-1.54,26.75,26.76,24.1,1.09,1.16,42.84,17.65,56.28,231.45,1490.73,1,53.685507266933904,0.0,53.685507266933904,0.0,-9.07227166003861,40.08152817242353,12.172271660038609,1.7815281724235348
1964,2023-06-16 12:47:32.102,0,0,0,0,13.79,3.58,3.1,35.3,38.3,74.2,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.54,26.78,26.75,24.1,1.09,1.16,42.83,18.13,56.28,231.51,1484.94,1,53.6897882843089,0.0,53.6897882843089,0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1965,2023-06-16 12:47:32.502,0,0,0,0,13.72,3.57,3.1,35.3,38.3,74.2,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.52,26.77,26.75,24.1,1.09,1.16,42.86,18.1,56.46,231.53,1484.36,1,53.69586506747007,0.0,53.69586506747007,0.0,-8.986805211604349,40.08152817242353,12.086805211604348,1.7815281724235348
1966,2023-06-16 12:47:32.902,0,0,0,0,13.72,3.57,3.1,35.3,38.3,74.3,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.52,26.77,26.76,24.1,1.09,1.16,42.84,17.98,56.46,231.48,1490.58,1,53.701509817759984,0.0,53.701509817759984,-0.0,-8.986805211604349,40.08152817242353,12.086805211604348,1.7815281724235348
1967,2023-06-16 12:47:33.301,0,0,0,0,13.79,3.58,3.1,35.3,38.3,74.3,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.53,26.76,26.76,24.1,1.09,1.16,42.83,17.43,56.26,231.45,1499.81,1,53.70435476263523,0.0,53.70435476263523,-0.0,-8.901518307891081,40.30219796426479,12.00151830789108,2.002197964264795
1968,2023-06-16 12:47:33.701,0,0,0,0,13.72,3.57,3.1,35.3,38.3,74.3,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.52,26.77,26.76,24.1,1.09,1.16,42.82,17.6,56.26,231.48,1506.91,1,53.703733805181976,-0.0,53.703733805181976,-0.0,-8.986805211604349,40.08152817242353,12.086805211604348,1.7815281724235348
1969,2023-06-16 12:47:34.102,0,0,0,0,13.76,3.56,3.1,35.3,38.3,74.3,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.53,26.77,26.77,24.1,1.09,1.16,42.79,17.63,56.27,231.5,1506.92,1,53.7009632331872,-0.0,53.7009632331872,-0.0,-9.07227166003861,40.20772578861738,12.172271660038609,1.907725788617384
1970,2023-06-16 12:47:34.502,0,0,0,0,13.72,3.57,3.1,35.3,38.3,74.3,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.39,-1.51,26.76,26.77,24.1,1.09,1.16,42.83,17.57,56.27,231.5,1506.31,1,53.69825550731898,-0.0,53.69825550731898,0.0,-8.986805211604349,40.08152817242353,12.086805211604348,1.7815281724235348
1971,2023-06-16 12:47:34.902,0,0,0,0,13.76,3.57,3.1,35.3,38.3,74.4,3700,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-1.51,26.76,26.76,24.1,1.09,1.16,42.82,17.44,56.43,231.52,1505.74,1,53.69578925920011,-0.0,53.69578925920011,0.0,-8.986805211604349,40.20772578861738,12.086805211604348,1.907725788617384
1972,2023-06-16 12:47:35.302,0,0,0,0,13.72,3.56,3.1,35.3,38.3,74.4,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-1.51,26.77,26.74,24.1,1.09,1.16,42.86,17.49,56.43,231.57,1508.26,1,53.69323511756421,-0.0,53.69323511756421,-0.0,-9.07227166003861,40.08152817242353,12.172271660038609,1.7815281724235348
1973,2023-06-16 12:47:35.703,0,0,0,0,13.76,3.56,3.2,35.3,38.3,74.4,3700,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.39,-1.5,26.76,26.78,24.1,1.09,1.16,42.84,17.88,56.26,231.62,1510.36,1,53.68971388787271,-0.0,53.68971388787271,-0.0,-9.07227166003861,40.20772578861738,12.272271660038609,1.907725788617384
1974,2023-06-16 12:47:36.101,0,0,0,0,13.69,3.57,3.2,35.3,38.3,74.4,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-1.5,26.75,26.75,24.1,1.09,1.16,42.78,18.14,56.26,231.61,1510.82,1,53.68554238407613,-0.0,53.68554238407613,-0.0,-8.986805211604349,39.98670318490878,12.186805211604348,1.6867031849087795
1975,2023-06-16 12:47:36.501,0,0,0,0,13.69,3.57,3.2,35.3,38.3,74.5,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.49,26.75,26.75,24.1,1.09,1.16,42.83,18.0,56.45,231.62,1511.81,1,53.68112132042648,-0.0,53.68112132042648,-0.0,-8.986805211604349,39.98670318490878,12.186805211604348,1.6867031849087795
1976,2023-06-16 12:47:36.902,0,0,0,0,13.76,3.57,3.2,35.3,38.3,74.5,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.49,26.75,26.75,24.1,1.09,1.16,42.86,17.89,56.45,231.63,1511.83,1,53.67637766936781,-0.0,53.67637766936781,-0.0,-8.986805211604349,40.20772578861738,12.186805211604348,1.907725788617384
1977,2023-06-16 12:47:37.303,0,0,0,0,13.72,3.57,3.2,35.3,38.3,74.6,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.49,26.76,26.75,24.1,1.09,1.16,42.82,17.89,56.25,231.64,1504.82,1,53.67235561668637,-0.0,53.67235561668637,0.0,-8.986805211604349,40.08152817242353,12.186805211604348,1.7815281724235348
1978,2023-06-16 12:47:37.702,0,0,0,0,13.69,3.57,3.2,35.3,38.3,74.6,3700,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.47,26.76,26.74,24.1,1.09,1.16,42.79,18.16,56.25,231.66,1496.6,1,53.67125997062923,0.0,53.67125997062923,0.0,-8.986805211604349,39.98670318490878,12.186805211604348,1.6867031849087795
1979,2023-06-16 12:47:38.103,0,0,0,0,13.69,3.57,3.2,35.3,38.3,74.6,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-1.46,26.77,26.74,24.1,1.09,1.16,42.79,18.39,56.31,231.69,1489.53,1,53.67334121446849,0.0,53.67334121446849,0.0,-8.986805211604349,39.98670318490878,12.186805211604348,1.6867031849087795
1980,2023-06-16 12:47:38.502,0,0,0,0,13.76,3.56,3.2,35.3,38.3,74.6,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-1.46,26.77,26.74,24.1,1.09,1.16,42.8,18.61,56.31,231.69,1490.56,1,53.677412555203446,0.0,53.677412555203446,-0.0,-9.07227166003861,40.20772578861738,12.272271660038609,1.907725788617384
1981,2023-06-16 12:47:38.901,0,0,0,0,13.69,3.58,3.2,35.3,38.3,74.6,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-1.46,26.77,26.75,24.1,1.09,1.16,42.84,18.61,56.4,231.7,1488.88,1,53.681349251313215,0.0,53.681349251313215,0.0,-8.901518307891081,39.98670318490878,12.10151830789108,1.6867031849087795
1982,2023-06-16 12:47:39.301,0,0,0,0,13.72,3.57,3.2,35.3,38.3,74.7,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-1.46,26.77,26.74,24.1,1.09,1.16,42.88,18.48,56.4,231.73,1487.48,1,53.68593165883542,0.0,53.68593165883542,0.0,-8.986805211604349,40.08152817242353,12.186805211604348,1.7815281724235348
1983,2023-06-16 12:47:39.701,0,0,0,0,13.69,3.55,3.2,35.3,38.3,74.7,3700,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-1.46,26.77,26.73,24.1,1.09,1.16,42.81,18.51,56.27,231.78,1485.51,1,53.69113946046353,0.0,53.69113946046353,0.0,-9.15791855184932,39.98670318490878,12.35791855184932,1.6867031849087795
1984,2023-06-16 12:47:40.102,0,0,0,0,13.69,3.56,3.2,35.3,38.3,74.7,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.3,-1.45,26.77,26.74,24.1,1.09,1.16,42.79,18.45,56.27,231.77,1485.89,1,53.69690783322336,0.0,53.69690783322336,-0.0,-9.07227166003861,39.98670318490878,12.272271660038609,1.6867031849087795
1985,2023-06-16 12:47:40.501,0,0,0,0,13.69,3.54,3.3,35.3,38.3,74.7,3700,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.3,-1.45,26.78,26.74,24.1,1.09,1.16,42.79,18.43,56.47,231.75,1493.18,1,53.70181921815873,0.0,53.70181921815873,-0.0,-9.243746792773948,39.98670318490878,12.543746792773948,1.6867031849087795
1986,2023-06-16 12:47:40.901,0,0,0,0,13.69,3.56,3.3,35.3,38.3,74.8,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-1.45,26.78,26.73,24.1,1.09,1.16,42.81,18.3,56.47,231.73,1503.21,1,53.70355482816697,-0.0,53.70355482816697,-0.0,-9.07227166003861,39.98670318490878,12.37227166003861,1.6867031849087795
1987,2023-06-16 12:47:41.303,0,0,0,0,13.72,3.55,3.3,35.3,38.3,74.8,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.29,-1.42,26.77,26.74,24.1,1.09,1.16,42.82,18.15,56.26,231.73,1511.18,1,53.70145534327031,-0.0,53.70145534327031,-0.0,-9.15791855184932,40.08152817242353,12.457918551849321,1.7815281724235348
1988,2023-06-16 12:47:41.702,0,0,0,0,13.69,3.55,3.3,35.3,38.3,74.8,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-1.42,26.77,26.73,24.1,1.09,1.16,42.83,18.14,56.26,231.74,1511.72,1,53.69693809492588,-0.0,53.69693809492588,-0.0,-9.15791855184932,39.98670318490878,12.457918551849321,1.6867031849087795
1989,2023-06-16 12:47:42.104,0,0,0,0,13.76,3.56,3.3,35.3,38.3,74.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-1.41,26.77,26.73,24.1,1.09,1.16,42.81,18.0,56.46,231.73,1511.4,1,53.69226455525876,-0.0,53.69226455525876,0.0,-9.07227166003861,40.20772578861738,12.37227166003861,1.907725788617384
1990,2023-06-16 12:47:42.501,0,0,0,0,13.69,3.55,3.3,35.3,38.3,74.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.42,26.78,26.73,24.1,1.09,1.16,42.83,17.93,56.31,231.71,1510.29,1,53.68784880403759,-0.0,53.68784880403759,0.0,-9.15791855184932,39.98670318490878,12.457918551849321,1.6867031849087795
1991,2023-06-16 12:47:42.902,0,0,0,0,13.72,3.56,3.3,35.3,38.3,75.0,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.42,26.78,26.73,24.1,1.09,1.16,42.84,17.94,56.31,231.71,1511.06,1,53.68363764149906,-0.0,53.68363764149906,-0.0,-9.07227166003861,40.08152817242353,12.37227166003861,1.7815281724235348
1992,2023-06-16 12:47:43.301,0,0,0,0,13.79,3.56,3.3,35.3,38.3,75.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.41,26.78,26.72,24.1,1.09,1.16,42.84,17.87,56.27,231.75,1511.34,1,53.67919736300232,-0.0,53.67919736300232,-0.0,-9.07227166003861,40.30219796426479,12.37227166003861,2.002197964264795
1993,2023-06-16 12:47:43.702,0,0,0,0,13.69,3.55,3.3,35.3,38.3,75.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-1.4,26.77,26.74,24.1,1.09,1.16,42.86,17.77,56.27,231.76,1504.95,1,53.675296690225615,-0.0,53.675296690225615,0.0,-9.15791855184932,39.98670318490878,12.457918551849321,1.6867031849087795
1994,2023-06-16 12:47:44.102,0,0,0,0,13.79,3.55,3.3,35.3,38.3,75.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.38,26.77,26.73,24.1,1.09,1.16,42.88,17.59,56.49,231.71,1496.78,1,53.674139713227774,0.0,53.674139713227774,0.0,-9.15791855184932,40.30219796426479,12.457918551849321,2.002197964264795
1995,2023-06-16 12:47:44.502,0,0,0,0,13.76,3.55,3.3,35.3,38.3,75.0,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-1.39,26.77,26.73,24.1,1.09,1.16,42.84,17.61,56.49,231.69,1490.33,1,53.6760642721224,0.0,53.6760642721224,0.0,-9.15791855184932,40.20772578861738,12.457918551849321,1.907725788617384
1996,2023-06-16 12:47:44.902,0,0,0,0,13.81,3.57,3.3,35.3,38.3,75.0,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.39,26.77,26.72,24.1,1.09,1.16,42.78,17.48,56.26,231.71,1489.07,1,53.680057551212336,0.0,53.680057551212336,0.0,-8.986805211604349,40.36509590254428,12.28680521160435,2.065095902544286
1997,2023-06-16 12:47:45.302,0,0,0,0,13.79,3.58,3.3,35.2,38.3,75.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.38,26.76,26.72,24.1,1.09,1.16,42.79,17.74,56.26,231.72,1488.8,1,53.68446204992296,0.0,53.68446204992296,0.0,-8.901518307891081,40.30219796426479,12.201518307891082,2.002197964264795
1998,2023-06-16 12:47:45.701,0,0,0,0,13.72,3.55,3.3,35.2,38.3,75.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.37,26.78,26.73,24.1,1.09,1.16,42.84,17.11,56.48,231.63,1488.64,1,53.68894961038592,0.0,53.68894961038592,0.0,-9.15791855184932,40.08152817242353,12.457918551849321,1.7815281724235348
1999,2023-06-16 12:47:46.102,0,0,0,0,13.72,3.57,3.3,35.2,38.3,75.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.24,-1.36,26.78,26.7,24.1,1.09,1.16,42.86,16.93,56.48,231.56,1487.91,1,53.69357634935382,0.0,53.69357634935382,0.0,-8.986805211604349,40.08152817242353,12.28680521160435,1.7815281724235348
2000,2023-06-16 12:47:46.502,0,0,0,0,13.79,3.57,3.3,35.2,38.3,75.1,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-1.34,26.77,26.7,24.1,1.09,1.16,42.81,16.89,56.29,231.51,1493.89,1,53.69781904728892,0.0,53.69781904728892,-0.0,-8.986805211604349,40.30219796426479,12.28680521160435,2.002197964264795
2001,2023-06-16 12:47:46.901,0,0,0,0,13.79,3.55,3.3,35.2,38.3,75.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-1.34,26.77,26.72,24.1,1.09,1.16,42.81,17.62,56.29,231.55,1501.74,1,53.69947254394533,-0.0,53.69947254394533,-0.0,-9.15791855184932,40.30219796426479,12.457918551849321,2.002197964264795
2002,2023-06-16 12:47:47.302,0,0,0,0,13.79,3.58,3.3,35.2,38.3,75.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-1.34,26.77,26.71,24.1,1.09,1.16,42.83,18.13,56.3,231.62,1508.7,1,53.698084212117216,-0.0,53.698084212117216,-0.0,-8.901518307891081,40.30219796426479,12.201518307891082,2.002197964264795
2003,2023-06-16 12:47:47.701,0,0,0,0,13.79,3.58,3.3,35.2,38.3,75.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-1.34,26.78,26.72,24.1,1.09,1.16,42.82,17.89,56.3,231.66,1509.54,1,53.69452419135096,-0.0,53.69452419135096,-0.0,-8.901518307891081,40.30219796426479,12.201518307891082,2.002197964264795
2004,2023-06-16 12:47:48.102,0,0,0,0,13.79,3.57,3.3,35.2,38.3,75.3,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.33,26.79,26.7,24.1,1.09,1.16,42.84,17.73,56.46,231.66,1509.58,1,53.69069557299617,-0.0,53.69069557299617,-0.0,-8.986805211604349,40.30219796426479,12.28680521160435,2.002197964264795
2005,2023-06-16 12:47:48.502,0,0,0,0,13.81,3.56,3.3,35.2,38.3,75.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-1.34,26.77,26.7,24.1,1.09,1.16,42.84,17.68,56.46,231.63,1508.66,1,53.68695443889145,-0.0,53.68695443889145,0.0,-9.07227166003861,40.36509590254428,12.37227166003861,2.065095902544286
2006,2023-06-16 12:47:48.902,0,0,0,0,13.81,3.56,3.3,35.2,38.3,75.3,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.34,26.77,26.71,24.1,1.09,1.16,42.79,17.74,56.28,231.65,1508.13,1,53.683548564655815,-0.0,53.683548564655815,0.0,-9.07227166003861,40.36509590254428,12.37227166003861,2.065095902544286
2007,2023-06-16 12:47:49.301,0,0,0,0,13.84,3.57,3.3,35.2,38.3,75.3,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.32,26.77,26.72,24.1,1.09,1.16,42.78,17.87,56.28,231.66,1508.94,1,53.68021666373495,-0.0,53.68021666373495,-0.0,-8.986805211604349,40.459317958880774,12.28680521160435,2.159317958880777
2008,2023-06-16 12:47:49.702,0,0,0,0,13.79,3.59,3.3,35.2,38.3,75.3,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.31,26.78,26.73,24.1,1.09,1.16,42.79,17.82,56.46,231.64,1503.85,1,53.677148553338085,-0.0,53.677148553338085,0.0,-8.816410057249925,40.30219796426479,12.116410057249926,2.002197964264795
2009,2023-06-16 12:47:50.101,0,0,0,0,13.81,3.57,3.3,35.2,38.3,75.4,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.31,26.78,26.72,24.1,1.09,1.16,42.86,17.98,56.46,231.61,1494.99,1,53.67648981325391,0.0,53.67648981325391,0.0,-8.986805211604349,40.36509590254428,12.28680521160435,2.065095902544286
2010,2023-06-16 12:47:50.504,0,0,0,0,13.79,3.57,3.3,35.2,38.3,75.4,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-1.3,26.78,26.72,24.1,1.09,1.16,42.84,17.42,56.29,231.61,1486.94,1,53.67933383115772,0.0,53.67933383115772,0.0,-8.986805211604349,40.30219796426479,12.28680521160435,2.002197964264795
2011,2023-06-16 12:47:50.901,0,0,0,0,13.79,3.57,3.4,35.2,38.3,75.5,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.3,26.78,26.71,24.1,1.09,1.16,42.82,17.26,56.29,231.62,1486.86,1,53.68452976607803,0.0,53.68452976607803,0.0,-8.986805211604349,40.30219796426479,12.386805211604349,2.002197964264795
2012,2023-06-16 12:47:51.302,0,0,0,0,13.79,3.57,3.4,35.2,38.3,75.5,3700,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.3,26.77,26.7,24.1,1.09,1.16,42.77,17.44,56.29,231.66,1487.7,1,53.68970735906604,0.0,53.68970735906604,-0.0,-8.986805211604349,40.30219796426479,12.386805211604349,2.002197964264795
2013,2023-06-16 12:47:51.701,0,0,0,0,13.76,3.56,3.4,35.2,38.3,75.5,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-1.29,26.79,26.7,24.1,1.09,1.16,42.76,17.85,56.29,231.68,1487.97,1,53.69459259406092,0.0,53.69459259406092,-0.0,-9.07227166003861,40.20772578861738,12.47227166003861,1.907725788617384
2014,2023-06-16 12:47:52.101,0,0,0,0,13.79,3.56,3.4,35.2,38.3,75.5,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.29,26.78,26.7,24.1,1.09,1.16,42.8,18.22,56.45,231.71,1494.3,1,53.69877294037821,0.0,53.69877294037821,-0.0,-9.07227166003861,40.30219796426479,12.47227166003861,2.002197964264795
2015,2023-06-16 12:47:52.501,0,0,0,0,13.72,3.55,3.4,35.2,38.3,75.5,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-1.28,26.8,26.7,24.1,1.09,1.16,42.79,18.14,56.45,231.73,1503.85,1,53.70009789609197,-0.0,53.70009789609197,-0.0,-9.15791855184932,40.08152817242353,12.55791855184932,1.7815281724235348
2016,2023-06-16 12:47:52.902,0,0,0,0,13.81,3.56,3.4,35.2,38.3,75.6,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-1.27,26.8,26.71,24.1,1.09,1.16,42.76,18.31,56.27,231.76,1509.81,1,53.69796099950794,-0.0,53.69796099950794,-0.0,-9.07227166003861,40.36509590254428,12.47227166003861,2.065095902544286
2017,2023-06-16 12:47:53.302,0,0,0,0,13.72,3.56,3.4,35.2,38.3,75.6,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-1.27,26.79,26.71,24.1,1.09,1.16,42.84,17.77,56.27,231.75,1508.23,1,53.69420107406143,-0.0,53.69420107406143,0.0,-9.07227166003861,40.08152817242353,12.47227166003861,1.7815281724235348
2018,2023-06-16 12:47:53.701,0,0,0,0,13.76,3.55,3.4,35.2,38.3,75.6,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-1.25,26.79,26.7,24.1,1.09,1.16,42.8,17.34,56.46,231.74,1503.93,1,53.69133888974192,-0.0,53.69133888974192,0.0,-9.15791855184932,40.20772578861738,12.55791855184932,1.907725788617384
2019,2023-06-16 12:47:54.102,0,0,0,0,13.76,3.55,3.5,35.2,38.3,75.6,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-1.25,26.78,26.71,24.1,1.09,1.16,42.72,17.24,56.46,231.73,1510.56,1,53.689097679183504,-0.0,53.689097679183504,-0.0,-9.15791855184932,40.20772578861738,12.65791855184932,1.907725788617384
2020,2023-06-16 12:47:54.501,0,0,0,0,13.79,3.57,3.5,35.2,38.3,75.6,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-1.25,26.79,26.71,24.1,1.09,1.16,42.71,17.67,56.26,231.74,1511.12,1,53.68482394165757,-0.0,53.68482394165757,-0.0,-8.986805211604349,40.30219796426479,12.486805211604349,2.002197964264795
2021,2023-06-16 12:47:54.901,0,0,0,0,13.72,3.55,3.5,35.2,38.3,75.6,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.25,26.79,26.69,24.1,1.09,1.16,42.72,17.84,56.26,231.73,1509.51,1,53.68053604826453,-0.0,53.68053604826453,0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2022,2023-06-16 12:47:55.302,0,0,0,0,13.76,3.56,3.5,35.2,38.3,75.7,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.24,26.78,26.7,24.1,1.09,1.16,42.78,17.75,56.29,231.69,1502.93,1,53.67738146836761,-0.0,53.67738146836761,0.0,-9.07227166003861,40.20772578861738,12.57227166003861,1.907725788617384
2023,2023-06-16 12:47:55.702,0,0,0,0,13.72,3.55,3.5,35.2,38.3,75.7,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-1.23,26.8,26.69,24.1,1.09,1.16,42.79,17.8,56.29,231.62,1497.02,1,53.676797435126325,0.0,53.676797435126325,0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2024,2023-06-16 12:47:56.102,0,0,0,0,13.79,3.55,3.5,35.2,38.3,75.7,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.22,26.79,26.7,24.1,1.09,1.16,42.79,17.99,56.43,231.59,1491.09,1,53.678588514404325,0.0,53.678588514404325,0.0,-9.15791855184932,40.30219796426479,12.65791855184932,2.002197964264795
2025,2023-06-16 12:47:56.502,0,0,0,0,13.76,3.56,3.5,35.2,38.3,75.8,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.22,26.79,26.7,24.1,1.09,1.16,42.79,17.87,56.43,231.63,1490.15,1,53.68225056758645,0.0,53.68225056758645,0.0,-9.07227166003861,40.20772578861738,12.57227166003861,1.907725788617384
2026,2023-06-16 12:47:56.901,0,0,0,0,13.79,3.56,3.5,35.2,38.3,75.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.07,-1.22,26.79,26.69,24.1,1.09,1.16,42.74,17.64,56.28,231.66,1489.01,1,53.6862898379207,0.0,53.6862898379207,0.0,-9.07227166003861,40.30219796426479,12.57227166003861,2.002197964264795
2027,2023-06-16 12:47:57.303,0,0,0,0,13.76,3.55,3.5,35.2,38.3,75.8,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.07,-1.22,26.78,26.69,24.1,1.09,1.16,42.78,17.58,56.28,231.66,1488.8,1,53.69072898005966,0.0,53.69072898005966,0.0,-9.15791855184932,40.20772578861738,12.65791855184932,1.907725788617384
2028,2023-06-16 12:47:57.702,0,0,0,0,13.76,3.56,3.5,35.2,38.3,75.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-1.2,26.78,26.7,24.1,1.09,1.16,42.83,17.67,56.46,231.69,1488.9,1,53.69519205619815,0.0,53.69519205619815,-0.0,-9.07227166003861,40.20772578861738,12.57227166003861,1.907725788617384
2029,2023-06-16 12:47:58.101,0,0,0,0,13.72,3.55,3.5,35.2,38.3,75.8,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.2,26.79,26.69,24.1,1.09,1.16,42.77,17.57,56.46,231.72,1494.63,1,53.69905417300705,0.0,53.69905417300705,-0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2030,2023-06-16 12:47:58.402,0,0,0,0,13.72,3.56,3.5,35.2,38.3,75.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-1.2,26.79,26.69,24.1,1.09,1.16,42.78,17.49,56.29,231.72,1503.66,1,53.69976196630959,-0.0,53.69976196630959,-0.0,-9.07227166003861,40.08152817242353,12.57227166003861,1.7815281724235348
2031,2023-06-16 12:47:58.702,0,0,0,0,13.72,3.55,3.5,35.2,38.3,75.8,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-1.2,26.78,26.69,24.1,1.09,1.16,42.78,17.26,56.29,231.72,1510.48,1,53.69797488415722,-0.0,53.69797488415722,-0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2032,2023-06-16 12:47:59.101,0,0,0,0,13.69,3.56,3.5,35.2,38.3,76.0,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.07,-1.19,26.78,26.67,24.1,1.09,1.16,42.84,16.99,56.29,231.71,1511.07,1,53.69373305492644,-0.0,53.69373305492644,-0.0,-9.07227166003861,39.98670318490878,12.57227166003861,1.6867031849087795
2033,2023-06-16 12:47:59.501,0,0,0,0,13.76,3.55,3.5,35.2,38.3,76.0,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.18,26.78,26.67,24.1,1.09,1.16,42.79,17.23,56.43,231.72,1509.98,1,53.689420913519896,-0.0,53.689420913519896,0.0,-9.15791855184932,40.20772578861738,12.65791855184932,1.907725788617384
2034,2023-06-16 12:47:59.902,0,0,0,0,13.72,3.55,3.5,35.2,38.3,76.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.18,26.78,26.69,24.1,1.09,1.16,42.77,17.88,56.43,231.7,1510.21,1,53.68539333291773,-0.0,53.68539333291773,-0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2035,2023-06-16 12:48:00.301,0,0,0,0,13.72,3.55,3.5,35.2,38.3,76.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.17,26.77,26.68,24.1,1.09,1.16,42.77,17.92,56.36,231.66,1509.94,1,53.68134469342474,-0.0,53.68134469342474,0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2036,2023-06-16 12:48:00.702,0,0,0,0,13.69,3.55,3.5,35.2,38.3,76.0,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.16,26.78,26.69,24.1,1.09,1.16,42.78,17.45,56.36,231.64,1502.4,1,53.67811241580253,-0.0,53.67811241580253,0.0,-9.15791855184932,39.98670318490878,12.65791855184932,1.6867031849087795
2037,2023-06-16 12:48:01.102,0,0,0,0,13.72,3.55,3.5,35.2,38.3,76.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.18,26.77,26.67,24.1,1.09,1.16,42.76,16.99,56.28,231.59,1493.03,1,53.67808628167396,0.0,53.67808628167396,0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2038,2023-06-16 12:48:01.501,0,0,0,0,13.72,3.56,3.5,35.2,38.3,76.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.16,26.79,26.67,24.1,1.09,1.16,42.74,17.38,56.28,231.56,1486.94,1,53.68147398012167,0.0,53.68147398012167,0.0,-9.07227166003861,40.08152817242353,12.57227166003861,1.7815281724235348
2039,2023-06-16 12:48:01.903,0,0,0,0,13.72,3.54,3.5,35.2,38.3,76.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.16,26.79,26.68,24.1,1.09,1.16,42.79,17.42,56.48,231.52,1489.57,1,53.68645703691964,0.0,53.68645703691964,-0.0,-9.243746792773948,40.08152817242353,12.743746792773948,1.7815281724235348
2040,2023-06-16 12:48:02.302,0,0,0,0,13.72,3.55,3.5,35.2,38.3,76.1,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.13,26.78,26.68,24.1,1.09,1.16,42.77,17.49,56.48,231.51,1490.4,1,53.69053729521755,0.0,53.69053729521755,-0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2041,2023-06-16 12:48:02.701,0,0,0,0,13.72,3.55,3.5,35.2,38.3,76.1,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.12,26.76,26.68,24.1,1.09,1.16,42.72,17.17,56.31,231.51,1489.15,1,53.69449527984384,0.0,53.69449527984384,0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2042,2023-06-16 12:48:03.103,0,0,0,0,13.72,3.55,3.5,35.2,38.3,76.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.14,26.77,26.7,24.1,1.09,1.16,42.74,17.25,56.31,231.57,1493.97,1,53.69836274771455,0.0,53.69836274771455,-0.0,-9.15791855184932,40.08152817242353,12.65791855184932,1.7815281724235348
2043,2023-06-16 12:48:03.502,0,0,0,0,13.67,3.55,3.5,35.2,38.3,76.2,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.13,26.78,26.7,24.1,1.09,1.16,42.8,17.33,56.44,231.65,1502.67,1,53.69990465221647,-0.0,53.69990465221647,-0.0,-9.15791855184932,39.923402029235945,12.65791855184932,1.6234020292359475
2044,2023-06-16 12:48:03.902,0,0,0,0,13.69,3.56,3.5,35.2,38.3,76.2,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.13,26.78,26.68,24.1,1.09,1.16,42.78,17.61,56.44,231.7,1510.42,1,53.69805324221852,-0.0,53.69805324221852,-0.0,-9.07227166003861,39.98670318490878,12.57227166003861,1.6867031849087795
2045,2023-06-16 12:48:04.301,0,0,0,0,13.64,3.55,3.6,35.2,38.3,76.3,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.12,26.79,26.7,24.1,1.09,1.16,42.74,18.18,56.3,231.72,1506.34,1,53.69429679531338,-0.0,53.69429679531338,0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.5283231223717877
2046,2023-06-16 12:48:04.703,0,0,0,0,13.64,3.55,3.6,35.2,38.3,76.3,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-1.12,26.79,26.7,24.1,1.09,1.16,42.76,18.33,56.3,231.72,1511.41,1,53.69123989475252,-0.0,53.69123989475252,-0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.5283231223717877
2047,2023-06-16 12:48:05.101,0,0,0,0,13.69,3.55,3.6,35.2,38.3,76.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-1.1,26.78,26.69,24.1,1.09,1.16,42.75,18.62,56.28,231.73,1505.42,1,53.68729083725216,-0.0,53.68729083725216,0.0,-9.15791855184932,39.98670318490878,12.75791855184932,1.6867031849087795
2048,2023-06-16 12:48:05.501,0,0,0,0,13.69,3.55,3.6,35.2,38.3,76.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-1.1,26.78,26.69,24.1,1.09,1.16,42.77,18.39,56.28,231.74,1509.92,1,53.6846757297969,-0.0,53.6846757297969,-0.0,-9.15791855184932,39.98670318490878,12.75791855184932,1.6867031849087795
2049,2023-06-16 12:48:05.902,0,0,0,0,13.62,3.55,3.6,35.2,38.3,76.3,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-1.1,26.78,26.7,24.1,1.09,1.16,42.77,18.42,56.47,231.74,1510.73,1,53.68062209641458,-0.0,53.68062209641458,-0.0,-9.15791855184932,39.764852151666105,12.75791855184932,1.4648521516661077
2050,2023-06-16 12:48:06.302,0,0,0,0,13.69,3.55,3.6,35.2,38.3,76.4,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-1.09,26.77,26.7,24.1,1.09,1.16,42.79,18.16,56.31,231.7,1503.9,1,53.67700685339452,-0.0,53.67700685339452,0.0,-9.15791855184932,39.98670318490878,12.75791855184932,1.6867031849087795
2051,2023-06-16 12:48:06.702,0,0,0,0,13.69,3.56,3.6,35.2,38.3,76.4,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.08,26.77,26.69,24.1,1.09,1.16,42.75,17.94,56.31,231.63,1495.53,1,53.676280286388405,0.0,53.676280286388405,0.0,-9.07227166003861,39.98670318490878,12.672271660038609,1.6867031849087795
2052,2023-06-16 12:48:07.103,0,0,0,0,13.67,3.55,3.6,35.2,38.3,76.4,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.07,26.79,26.7,24.1,1.09,1.16,42.74,17.62,56.48,231.58,1488.07,1,53.67883188044073,0.0,53.67883188044073,0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.6234020292359475
