,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_air,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2053,2023-06-16 12:48:07.501,0,0,0,0,13.69,3.55,3.6,35.2,38.3,76.4,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.06,26.78,26.7,24.1,1.09,1.16,42.78,17.78,56.48,231.57,1487.51,1,53.68363728211167,0.0,53.68363728211167,0.0,-9.15791855184932,39.98670318490878,12.75791855184932,1.6867031849087795
2054,2023-06-16 12:48:07.903,0,0,0,0,13.64,3.55,3.6,35.2,38.3,76.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.06,26.78,26.7,24.1,1.09,1.16,42.76,18.19,56.27,231.57,1488.17,1,53.68858933199647,0.0,53.68858933199647,-0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.5283231223717877
2055,2023-06-16 12:48:08.303,0,0,0,0,13.67,3.55,3.6,35.2,38.3,76.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.07,26.78,26.7,24.1,1.09,1.16,42.79,17.67,56.27,231.57,1488.34,1,53.69330970557693,0.0,53.69330970557693,-0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.6234020292359475
2056,2023-06-16 12:48:08.702,0,0,0,0,13.67,3.55,3.6,35.2,38.3,76.5,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.07,26.78,26.69,24.1,1.09,1.16,42.81,17.17,56.27,231.57,1488.59,1,53.69793092984204,0.0,53.69793092984204,-0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.6234020292359475
2057,2023-06-16 12:48:09.102,0,0,0,0,13.72,3.55,3.6,35.3,38.3,76.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-1.05,26.78,26.7,24.1,1.09,1.16,42.75,16.95,56.27,231.58,1501.95,1,53.701165934066815,-0.0,53.701165934066815,-0.0,-9.15791855184932,40.08152817242353,12.75791855184932,1.7815281724235348
2058,2023-06-16 12:48:09.501,0,0,0,0,13.67,3.55,3.6,35.3,38.3,76.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-1.06,26.77,26.7,24.1,1.09,1.16,42.76,17.74,56.46,231.6,1508.79,1,53.69971276779656,-0.0,53.69971276779656,-0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.6234020292359475
2059,2023-06-16 12:48:09.901,0,0,0,0,13.67,3.55,3.6,35.3,38.3,76.6,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.06,26.77,26.69,24.1,1.09,1.16,42.8,18.52,56.46,231.59,1506.31,1,53.69643914371496,-0.0,53.69643914371496,0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.6234020292359475
2060,2023-06-16 12:48:10.302,0,0,0,0,13.67,3.54,3.6,35.3,38.3,76.6,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.06,26.78,26.69,24.1,1.09,1.16,42.76,18.45,56.29,231.6,1506.56,1,53.693884181957294,-0.0,53.693884181957294,-0.0,-9.243746792773948,39.923402029235945,12.843746792773947,1.6234020292359475
2061,2023-06-16 12:48:10.702,0,0,0,0,13.64,3.55,3.6,35.3,38.3,76.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-1.02,26.78,26.7,24.1,1.09,1.16,42.75,18.07,56.29,231.59,1507.15,1,53.69120297257191,-0.0,53.69120297257191,-0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.5283231223717877
2062,2023-06-16 12:48:11.102,0,0,0,0,13.67,3.55,3.6,35.3,38.3,76.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-1.04,26.77,26.7,24.1,1.09,1.16,42.74,17.42,56.47,231.6,1508.76,1,53.688179560523096,-0.0,53.688179560523096,-0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.6234020292359475
2063,2023-06-16 12:48:11.502,0,0,0,0,13.67,3.54,3.6,35.3,38.3,76.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-1.03,26.78,26.7,24.1,1.09,1.16,42.79,17.27,56.47,231.63,1508.25,1,53.68472703167922,-0.0,53.68472703167922,0.0,-9.243746792773948,39.923402029235945,12.843746792773947,1.6234020292359475
2064,2023-06-16 12:48:11.902,0,0,0,0,13.69,3.55,3.6,35.3,38.3,76.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-1.03,26.78,26.71,24.1,1.09,1.16,42.8,17.68,56.29,231.66,1503.15,1,53.68193786192662,-0.0,53.68193786192662,0.0,-9.15791855184932,39.98670318490878,12.75791855184932,1.6867031849087795
2065,2023-06-16 12:48:12.302,0,0,0,0,13.67,3.56,3.6,35.3,38.3,76.7,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-1.03,26.8,26.7,24.1,1.09,1.16,42.77,18.14,56.29,231.63,1500.49,1,53.68094141181715,-0.0,53.68094141181715,0.0,-9.07227166003861,39.923402029235945,12.672271660038609,1.6234020292359475
2066,2023-06-16 12:48:12.703,0,0,0,0,13.64,3.55,3.6,35.3,38.3,76.7,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-1.01,26.79,26.71,24.1,1.09,1.16,42.75,18.33,56.33,231.58,1491.28,1,53.68167651576526,0.0,53.68167651576526,0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.5283231223717877
2067,2023-06-16 12:48:13.101,0,0,0,0,13.64,3.56,3.6,35.3,38.3,76.7,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-1.0,26.79,26.72,24.1,1.09,1.16,42.76,17.81,56.33,231.57,1483.58,1,53.68591471120842,0.0,53.68591471120842,0.0,-9.07227166003861,39.828323122371785,12.672271660038609,1.5283231223717877
2068,2023-06-16 12:48:13.502,0,0,0,0,13.64,3.54,3.6,35.3,38.2,76.8,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-1.01,26.8,26.72,24.1,1.09,1.16,42.75,17.71,56.46,231.56,1484.11,1,53.69244721590288,0.0,53.69244721590288,-0.0,-9.243746792773948,39.828323122371785,12.843746792773947,1.628323122371782
2069,2023-06-16 12:48:13.902,0,0,0,0,13.64,3.55,3.6,35.3,38.2,76.8,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-1.01,26.8,26.71,24.1,1.09,1.16,42.75,17.84,56.46,231.57,1485.0,1,53.69871261800773,0.0,53.69871261800773,-0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.628323122371782
2070,2023-06-16 12:48:14.302,0,0,0,0,13.67,3.54,3.6,35.3,38.2,76.8,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-1.0,26.79,26.72,24.1,1.09,1.16,42.77,18.26,56.28,231.6,1492.47,1,53.70396181367405,0.0,53.70396181367405,-0.0,-9.243746792773948,39.923402029235945,12.843746792773947,1.7234020292359418
2071,2023-06-16 12:48:14.702,0,0,0,0,13.69,3.56,3.6,35.3,38.2,76.8,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.16,-1.0,26.8,26.7,24.1,1.09,1.16,42.73,18.32,56.28,231.62,1500.92,1,53.7061243805004,-0.0,53.7061243805004,-0.0,-9.07227166003861,39.98670318490878,12.672271660038609,1.7867031849087738
2072,2023-06-16 12:48:15.102,0,0,0,0,13.64,3.55,3.6,35.3,38.2,76.8,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-1.0,26.78,26.69,24.1,1.09,1.16,42.77,18.37,56.47,231.6,1508.48,1,53.70499371086845,-0.0,53.70499371086845,-0.0,-9.15791855184932,39.828323122371785,12.75791855184932,1.628323122371782
2073,2023-06-16 12:48:15.502,0,0,0,0,13.64,3.53,3.6,35.3,38.2,76.9,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.99,26.79,26.69,24.1,1.09,1.16,42.72,18.25,56.47,231.58,1509.13,1,53.701543295209504,-0.0,53.701543295209504,-0.0,-9.329757295708475,39.828323122371785,12.929757295708475,1.628323122371782
2074,2023-06-16 12:48:15.902,0,0,0,0,13.67,3.55,3.6,35.3,38.2,76.9,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.99,26.79,26.69,24.1,1.09,1.16,42.75,18.29,56.3,231.58,1509.45,1,53.69785438337574,-0.0,53.69785438337574,-0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.7234020292359418
2075,2023-06-16 12:48:16.303,0,0,0,0,13.67,3.55,3.6,35.3,38.2,76.9,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.98,26.78,26.7,24.1,1.09,1.16,42.79,18.12,56.3,231.62,1509.49,1,53.69406182474624,-0.0,53.69406182474624,-0.0,-9.15791855184932,39.923402029235945,12.75791855184932,1.7234020292359418
2076,2023-06-16 12:48:16.702,0,0,0,0,13.67,3.55,3.7,35.3,38.2,76.9,3700,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.97,26.79,26.7,24.1,1.09,1.16,42.75,17.94,56.44,231.64,1510.44,1,53.69018455195437,-0.0,53.69018455195437,-0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2077,2023-06-16 12:48:17.101,0,0,0,0,13.6,3.54,3.7,35.3,38.2,77.0,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.17,-0.95,26.79,26.7,24.1,1.09,1.16,42.77,17.81,56.44,231.66,1510.71,1,53.68598741997968,-0.0,53.68598741997968,-0.0,-9.243746792773948,39.7013129533571,12.943746792773947,1.5013129533571004
2078,2023-06-16 12:48:17.502,0,0,0,0,13.67,3.55,3.7,35.3,38.2,77.0,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-0.97,26.79,26.7,24.1,1.09,1.16,42.76,18.27,56.45,231.68,1510.15,1,53.681748037169086,-0.0,53.681748037169086,0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2079,2023-06-16 12:48:17.902,0,0,0,0,13.64,3.54,3.7,35.3,38.2,77.0,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-0.97,26.79,26.69,24.1,1.09,1.16,42.77,18.59,56.45,231.69,1509.42,1,53.67776010796319,-0.0,53.67776010796319,0.0,-9.243746792773948,39.828323122371785,12.943746792773947,1.628323122371782
2080,2023-06-16 12:48:18.301,0,0,0,0,13.64,3.53,3.7,35.3,38.2,77.0,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-0.95,26.78,26.68,24.1,1.09,1.16,42.76,18.84,56.3,231.68,1502.47,1,53.67469642954836,-0.0,53.67469642954836,0.0,-9.329757295708475,39.828323122371785,13.029757295708475,1.628323122371782
2081,2023-06-16 12:48:18.703,0,0,0,0,13.64,3.55,3.7,35.3,38.2,77.0,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.21,-0.95,26.77,26.7,24.1,1.09,1.16,42.76,18.3,56.3,231.67,1492.49,1,53.67471207474004,0.0,53.67471207474004,0.0,-9.15791855184932,39.828323122371785,12.85791855184932,1.628323122371782
2082,2023-06-16 12:48:19.102,0,0,0,0,13.67,3.55,3.7,35.3,38.2,77.0,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.23,-0.93,26.79,26.7,24.1,1.09,1.16,42.75,17.87,56.49,231.66,1484.69,1,53.67848862138997,0.0,53.67848862138997,0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2083,2023-06-16 12:48:19.502,0,0,0,0,13.67,3.55,3.7,35.3,38.2,77.0,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.94,26.78,26.7,24.1,1.09,1.16,42.74,17.54,56.49,231.68,1484.71,1,53.6846294984008,0.0,53.6846294984008,-0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2084,2023-06-16 12:48:19.903,0,0,0,0,13.67,3.55,3.7,35.3,38.2,77.1,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.25,-0.94,26.78,26.69,24.1,1.09,1.16,42.76,17.29,56.31,231.7,1484.33,1,53.6907805345751,0.0,53.6907805345751,0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2085,2023-06-16 12:48:20.302,0,0,0,0,13.67,3.55,3.7,35.3,38.2,77.1,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.25,-0.92,26.78,26.7,24.1,1.09,1.16,42.75,17.54,56.31,231.7,1483.57,1,53.69712728096973,0.0,53.69712728096973,0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2086,2023-06-16 12:48:20.702,0,0,0,0,13.67,3.55,3.7,35.3,38.2,77.1,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.91,26.79,26.7,24.1,1.09,1.16,42.76,17.69,56.5,231.7,1489.93,1,53.703046197252384,0.0,53.703046197252384,-0.0,-9.15791855184932,39.923402029235945,12.85791855184932,1.7234020292359418
2087,2023-06-16 12:48:21.103,0,0,0,0,13.64,3.55,3.7,35.3,38.2,77.1,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.25,-0.91,26.78,26.7,24.1,1.09,1.16,42.74,18.02,56.5,231.67,1498.62,1,53.70620663392555,0.0,53.70620663392555,-0.0,-9.15791855184932,39.828323122371785,12.85791855184932,1.628323122371782
2088,2023-06-16 12:48:21.502,0,0,0,0,13.67,3.55,3.8,35.3,38.2,77.1,3700,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.91,26.79,26.7,24.1,1.09,1.16,42.75,17.98,56.31,231.67,1506.48,1,53.705976400113215,-0.0,53.705976400113215,-0.0,-9.15791855184932,39.923402029235945,12.957918551849321,1.7234020292359418
2089,2023-06-16 12:48:21.901,0,0,0,0,13.64,3.55,3.8,35.3,38.2,77.1,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.22,-0.91,26.79,26.69,24.1,1.09,1.16,42.74,17.84,56.31,231.67,1506.8,1,53.70335824444305,-0.0,53.70335824444305,-0.0,-9.15791855184932,39.828323122371785,12.957918551849321,1.628323122371782
2090,2023-06-16 12:48:22.303,0,0,0,0,13.62,3.54,3.8,35.3,38.2,77.1,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.22,-0.91,26.79,26.7,24.1,1.09,1.16,42.77,18.07,56.29,231.66,1507.7,1,53.700534873628726,-0.0,53.700534873628726,-0.0,-9.243746792773948,39.764852151666105,13.043746792773948,1.564852151666102
2091,2023-06-16 12:48:22.701,0,0,0,0,13.69,3.55,3.8,35.3,38.2,77.2,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.24,-0.89,26.79,26.69,24.1,1.09,1.16,42.79,18.13,56.29,231.63,1502.06,1,53.69803069683087,-0.0,53.69803069683087,0.0,-9.15791855184932,39.98670318490878,12.957918551849321,1.7867031849087738
2092,2023-06-16 12:48:23.103,0,0,0,0,13.67,3.55,3.8,35.3,38.2,77.2,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.26,-0.9,26.79,26.69,24.1,1.09,1.16,42.76,18.35,56.47,231.63,1506.25,1,53.69678622876656,-0.0,53.69678622876656,-0.0,-9.15791855184932,39.923402029235945,12.957918551849321,1.7234020292359418
2093,2023-06-16 12:48:23.503,0,0,0,0,13.64,3.55,3.8,35.3,38.2,77.3,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.27,-0.89,26.78,26.69,24.1,1.09,1.16,42.73,17.76,56.47,231.65,1506.71,1,53.694240575032346,-0.0,53.694240575032346,-0.0,-9.15791855184932,39.828323122371785,12.957918551849321,1.628323122371782
2094,2023-06-16 12:48:23.903,0,0,0,0,13.67,3.53,3.8,35.3,38.2,77.3,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,-0.89,26.78,26.7,24.1,1.09,1.16,42.75,17.65,56.29,231.67,1508.49,1,53.691372257297154,-0.0,53.691372257297154,-0.0,-9.329757295708475,39.923402029235945,13.129757295708476,1.7234020292359418
2095,2023-06-16 12:48:24.302,0,0,0,0,13.64,3.55,3.8,35.3,38.2,77.3,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,-0.88,26.79,26.7,24.1,1.09,1.16,42.75,17.46,56.29,231.67,1507.08,1,53.68812940175306,-0.0,53.68812940175306,0.0,-9.15791855184932,39.828323122371785,12.957918551849321,1.628323122371782
2096,2023-06-16 12:48:24.701,0,0,0,0,13.67,3.54,3.8,35.3,38.2,77.3,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.27,-0.88,26.77,26.7,24.1,1.09,1.16,42.76,17.57,56.47,231.67,1505.99,1,53.685408541457775,-0.0,53.685408541457775,0.0,-9.243746792773948,39.923402029235945,13.043746792773948,1.7234020292359418
2097,2023-06-16 12:48:25.101,0,0,0,0,13.69,3.56,3.8,35.3,38.2,77.3,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.27,-0.87,26.78,26.69,24.1,1.09,1.16,42.75,17.81,56.47,231.7,1499.77,1,53.68363442052377,0.0,53.68363442052377,0.0,-9.07227166003861,39.98670318490878,12.87227166003861,1.7867031849087738
2098,2023-06-16 12:48:25.501,0,0,0,0,13.64,3.53,3.8,35.3,38.2,77.3,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.28,-0.87,26.78,26.69,24.1,1.09,1.16,42.71,18.17,56.32,231.75,1499.13,1,53.68379049144757,0.0,53.68379049144757,0.0,-9.329757295708475,39.828323122371785,13.129757295708476,1.628323122371782
2099,2023-06-16 12:48:25.901,0,0,0,0,13.67,3.55,3.8,35.3,38.2,77.4,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.29,-0.87,26.78,26.71,24.1,1.09,1.16,42.74,18.24,56.32,231.76,1489.49,1,53.68509404496682,0.0,53.68509404496682,0.0,-9.15791855184932,39.923402029235945,12.957918551849321,1.7234020292359418
2100,2023-06-16 12:48:26.302,0,0,0,0,13.64,3.55,3.8,35.3,38.2,77.4,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.29,-0.86,26.78,26.7,24.1,1.09,1.16,42.75,17.87,56.31,231.74,1481.37,1,53.69011245283377,0.0,53.69011245283377,0.0,-9.15791855184932,39.828323122371785,12.957918551849321,1.628323122371782
2101,2023-06-16 12:48:26.701,0,0,0,0,13.64,3.54,3.8,35.3,38.2,77.4,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.84,26.78,26.7,24.1,1.09,1.16,42.74,17.13,56.31,231.72,1481.64,1,53.69751957213414,0.0,53.69751957213414,-0.0,-9.243746792773948,39.828323122371785,13.043746792773948,1.628323122371782
2102,2023-06-16 12:48:27.102,0,0,0,0,13.64,3.54,3.8,35.3,38.2,77.5,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-0.84,26.8,26.71,24.1,1.09,1.16,42.76,17.03,56.46,231.7,1487.03,1,53.704343185277104,0.0,53.704343185277104,-0.0,-9.243746792773948,39.828323122371785,13.043746792773948,1.628323122371782
2103,2023-06-16 12:48:27.501,0,0,0,0,13.64,3.54,3.8,35.3,38.2,77.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.85,26.78,26.71,24.1,1.09,1.16,42.74,17.13,56.46,231.64,1495.57,1,53.70867187481653,0.0,53.70867187481653,-0.0,-9.243746792773948,39.828323122371785,13.043746792773948,1.628323122371782
2104,2023-06-16 12:48:27.903,0,0,0,0,13.67,3.55,3.8,35.3,38.1,77.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-0.85,26.78,26.7,24.1,1.09,1.16,42.72,17.46,56.31,231.61,1504.76,1,53.70951900894891,-0.0,53.70951900894891,-0.0,-9.15791855184932,39.923402029235945,12.957918551849321,1.8234020292359432
2105,2023-06-16 12:48:28.302,0,0,0,0,13.67,3.55,3.8,35.3,38.1,77.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-0.82,26.78,26.7,24.1,1.09,1.16,42.74,17.64,56.31,231.64,1499.85,1,53.70811546074878,0.0,53.70811546074878,0.0,-9.15791855184932,39.923402029235945,12.957918551849321,1.8234020292359432
2106,2023-06-16 12:48:28.702,0,0,0,0,13.69,3.54,3.8,35.3,38.1,77.5,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-0.82,26.78,26.72,24.1,1.09,1.16,42.75,17.69,56.48,231.66,1505.6,1,53.70760526486168,-0.0,53.70760526486168,-0.0,-9.243746792773948,39.98670318490878,13.043746792773948,1.8867031849087752
2107,2023-06-16 12:48:29.101,0,0,0,0,13.64,3.54,3.8,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,-0.81,26.79,26.7,24.1,1.09,1.16,42.73,17.49,56.48,231.64,1506.04,1,53.70532441785585,-0.0,53.70532441785585,-0.0,-9.243746792773948,39.828323122371785,13.043746792773948,1.628323122371782
2108,2023-06-16 12:48:29.501,0,0,0,0,13.62,3.54,3.8,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-0.82,26.78,26.7,24.1,1.09,1.16,42.72,17.98,56.31,231.62,1508.27,1,53.70268811799537,-0.0,53.70268811799537,-0.0,-9.243746792773948,39.764852151666105,13.043746792773948,1.564852151666102
2109,2023-06-16 12:48:29.901,0,0,0,0,13.67,3.54,3.8,35.3,38.2,77.6,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-0.82,26.78,26.71,24.1,1.09,1.16,42.76,18.23,56.31,231.65,1503.91,1,53.699808679437744,-0.0,53.699808679437744,0.0,-9.243746792773948,39.923402029235945,13.043746792773948,1.7234020292359418
2110,2023-06-16 12:48:30.301,0,0,0,0,13.72,3.53,3.8,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.33,-0.81,26.78,26.71,24.1,1.09,1.16,42.76,18.21,56.31,231.66,1507.86,1,53.69785472871076,-0.0,53.69785472871076,-0.0,-9.329757295708475,40.08152817242353,13.129757295708476,1.881528172423529
2111,2023-06-16 12:48:30.702,0,0,0,0,13.69,3.54,3.8,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.79,26.78,26.7,24.1,1.09,1.16,42.75,17.59,56.31,231.66,1506.9,1,53.69480374233495,-0.0,53.69480374233495,0.0,-9.243746792773948,39.98670318490878,13.043746792773948,1.7867031849087738
2112,2023-06-16 12:48:31.102,0,0,0,0,13.67,3.55,3.8,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.8,26.8,26.71,24.1,1.09,1.16,42.77,17.01,56.45,231.65,1506.54,1,53.6920763888813,-0.0,53.6920763888813,0.0,-9.15791855184932,39.923402029235945,12.957918551849321,1.7234020292359418
2113,2023-06-16 12:48:31.502,0,0,0,0,13.67,3.53,3.9,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,-0.79,26.79,26.71,24.1,1.09,1.16,42.74,17.0,56.45,231.67,1506.33,1,53.68948430397043,-0.0,53.68948430397043,0.0,-9.329757295708475,39.923402029235945,13.229757295708476,1.7234020292359418
2114,2023-06-16 12:48:31.902,0,0,0,0,13.69,3.53,3.9,35.3,38.2,77.6,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,-0.79,26.79,26.7,24.1,1.09,1.16,42.74,17.18,56.29,231.66,1505.45,1,53.68703725057849,-0.0,53.68703725057849,0.0,-9.329757295708475,39.98670318490878,13.229757295708476,1.7867031849087738
2115,2023-06-16 12:48:32.301,0,0,0,0,13.64,3.55,3.9,35.3,38.2,77.6,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,-0.79,26.8,26.7,24.1,1.09,1.16,42.72,17.1,56.29,231.67,1506.05,1,53.6848065686942,-0.0,53.6848065686942,-0.0,-9.15791855184932,39.828323122371785,13.05791855184932,1.628323122371782
2116,2023-06-16 12:48:32.701,0,0,0,0,13.67,3.54,3.9,35.3,38.1,77.8,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.78,26.8,26.7,24.1,1.09,1.16,42.74,17.41,56.5,231.68,1506.34,1,53.682354969771,-0.0,53.682354969771,-0.0,-9.243746792773948,39.923402029235945,13.143746792773948,1.8234020292359432
2117,2023-06-16 12:48:33.103,0,0,0,0,13.69,3.55,3.9,35.3,38.1,77.8,3700,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.77,26.78,26.7,24.1,1.09,1.16,42.73,17.52,56.5,231.7,1499.16,1,53.680538188970175,0.0,53.680538188970175,0.0,-9.15791855184932,39.98670318490878,13.05791855184932,1.8867031849087752
2118,2023-06-16 12:48:33.502,0,0,0,0,13.64,3.55,3.9,35.3,38.1,77.8,3700,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.78,26.79,26.7,24.1,1.09,1.16,42.75,18.38,56.3,231.69,1489.6,1,53.68183010880241,0.0,53.68183010880241,0.0,-9.15791855184932,39.828323122371785,13.05791855184932,1.7283231223717834
2119,2023-06-16 12:48:33.903,0,0,0,0,13.69,3.55,3.9,35.3,38.1,77.8,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.78,26.79,26.72,24.1,1.09,1.16,42.73,18.37,56.3,231.72,1481.9,1,53.6867579853464,0.0,53.6867579853464,0.0,-9.15791855184932,39.98670318490878,13.05791855184932,1.8867031849087752
2120,2023-06-16 12:48:34.302,0,0,0,0,13.69,3.55,3.9,35.3,38.1,77.8,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.36,-0.76,26.8,26.69,24.1,1.09,1.16,42.72,18.7,56.4,231.72,1481.34,1,53.69405553171405,0.0,53.69405553171405,0.0,-9.15791855184932,39.98670318490878,13.05791855184932,1.8867031849087752
2121,2023-06-16 12:48:34.701,0,0,0,0,13.69,3.54,3.9,35.3,38.1,77.8,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.39,-0.75,26.8,26.69,24.1,1.09,1.16,42.72,18.22,56.4,231.75,1480.51,1,53.70159506478795,0.0,53.70159506478795,0.0,-9.243746792773948,39.98670318490878,13.143746792773948,1.8867031849087752
2122,2023-06-16 12:48:35.102,0,0,0,0,13.67,3.54,3.9,35.3,38.1,77.8,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.4,-0.73,26.79,26.68,24.1,1.09,1.16,42.77,18.14,56.47,231.78,1487.74,1,53.70868228308209,0.0,53.70868228308209,-0.0,-9.243746792773948,39.923402029235945,13.143746792773948,1.8234020292359432
2123,2023-06-16 12:48:35.501,0,0,0,0,13.69,3.55,3.9,35.3,38.1,77.8,3700,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.41,-0.75,26.79,26.68,24.1,1.09,1.16,42.75,18.18,56.47,231.76,1498.27,1,53.71252051155813,0.0,53.71252051155813,-0.0,-9.15791855184932,39.98670318490878,13.05791855184932,1.8867031849087752
2124,2023-06-16 12:48:35.902,0,0,0,0,13.69,3.55,3.9,35.3,38.1,77.9,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.43,-0.75,26.79,26.7,24.1,1.09,1.16,42.74,18.18,56.3,231.74,1506.58,1,53.71238918706425,-0.0,53.71238918706425,-0.0,-9.15791855184932,39.98670318490878,13.05791855184932,1.8867031849087752
2125,2023-06-16 12:48:36.301,0,0,0,0,13.69,3.55,3.9,35.3,38.1,77.9,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.43,-0.74,26.79,26.69,24.1,1.09,1.16,42.78,18.03,56.3,231.74,1506.7,1,53.70974739672192,-0.0,53.70974739672192,-0.0,-9.15791855184932,39.98670318490878,13.05791855184932,1.8867031849087752
2126,2023-06-16 12:48:36.701,0,0,0,0,13.67,3.55,3.9,35.3,38.1,77.9,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,-0.73,26.8,26.7,24.1,1.09,1.16,42.75,17.72,56.5,231.72,1508.51,1,53.706889425883375,-0.0,53.706889425883375,-0.0,-9.15791855184932,39.923402029235945,13.05791855184932,1.8234020292359432
2127,2023-06-16 12:48:37.102,0,0,0,0,13.69,3.55,4.0,35.3,38.1,78.0,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.44,-0.71,26.79,26.7,24.1,1.09,1.16,42.69,17.52,56.5,231.72,1509.82,1,53.70335019587525,-0.0,53.70335019587525,-0.0,-9.15791855184932,39.98670318490878,13.15791855184932,1.8867031849087752
2128,2023-06-16 12:48:37.501,0,0,0,0,13.67,3.53,4.0,35.3,38.1,78.0,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.46,-0.72,26.8,26.7,24.1,1.09,1.16,42.69,17.35,56.31,231.75,1509.8,1,53.699425958194816,-0.0,53.699425958194816,0.0,-9.329757295708475,39.923402029235945,13.329757295708475,1.8234020292359432
2129,2023-06-16 12:48:37.902,0,0,0,0,13.67,3.55,4.0,35.3,38.1,78.0,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,-0.72,26.8,26.7,24.1,1.09,1.16,42.67,17.19,56.31,231.77,1504.24,1,53.69605498174675,-0.0,53.69605498174675,0.0,-9.15791855184932,39.923402029235945,13.15791855184932,1.8234020292359432
2130,2023-06-16 12:48:38.301,0,0,0,0,13.67,3.54,4.0,35.3,38.1,78.0,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,-0.7,26.79,26.69,24.1,1.09,1.16,42.77,17.4,56.47,231.79,1509.57,1,53.69383718335398,-0.0,53.69383718335398,-0.0,-9.243746792773948,39.923402029235945,13.243746792773948,1.8234020292359432
2131,2023-06-16 12:48:38.701,0,0,0,0,13.67,3.55,4.0,35.3,38.1,78.0,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.46,-0.7,26.79,26.69,24.1,1.09,1.16,42.77,17.75,56.47,231.76,1508.92,1,53.69007376931437,-0.0,53.69007376931437,0.0,-9.15791855184932,39.923402029235945,13.15791855184932,1.8234020292359432
2132,2023-06-16 12:48:39.103,0,0,0,0,13.69,3.55,4.0,35.3,38.1,78.1,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.47,-0.69,26.8,26.69,24.1,1.09,1.16,42.75,17.89,56.33,231.71,1508.99,1,53.68648236602553,-0.0,53.68648236602553,-0.0,-9.15791855184932,39.98670318490878,13.15791855184932,1.8867031849087752
2133,2023-06-16 12:48:39.502,0,0,0,0,13.69,3.54,4.0,35.3,38.1,78.1,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.69,26.81,26.69,24.1,1.09,1.16,42.78,18.17,56.33,231.7,1508.48,1,53.682940372464735,-0.0,53.682940372464735,0.0,-9.243746792773948,39.98670318490878,13.243746792773948,1.8867031849087752
2134,2023-06-16 12:48:39.902,0,0,0,0,13.64,3.54,4.0,35.3,38.1,78.1,3700,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.69,26.81,26.68,24.1,1.09,1.16,42.77,18.02,56.31,231.74,1508.41,1,53.6795558701802,-0.0,53.6795558701802,0.0,-9.243746792773948,39.828323122371785,13.243746792773948,1.7283231223717834
2135,2023-06-16 12:48:40.302,0,0,0,0,13.69,3.54,4.0,35.3,38.1,78.1,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.69,26.79,26.69,24.1,1.09,1.16,42.71,18.04,56.31,231.77,1500.77,1,53.67696319185742,-0.0,53.67696319185742,0.0,-9.243746792773948,39.98670318490878,13.243746792773948,1.8867031849087752
2136,2023-06-16 12:48:40.701,0,0,0,0,13.67,3.53,4.0,35.3,38.1,78.1,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.68,26.78,26.68,24.1,1.09,1.16,42.77,17.91,56.48,231.76,1491.38,1,53.6775822136546,0.0,53.6775822136546,0.0,-9.329757295708475,39.923402029235945,13.329757295708475,1.8234020292359432
2137,2023-06-16 12:48:41.101,0,0,0,0,13.64,3.54,4.0,35.3,38.1,78.1,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.66,26.79,26.68,24.1,1.09,1.16,42.78,18.06,56.48,231.75,1482.74,1,53.68189394888886,0.0,53.68189394888886,0.0,-9.243746792773948,39.828323122371785,13.243746792773948,1.7283231223717834
2138,2023-06-16 12:48:41.502,0,0,0,0,13.64,3.53,4.0,35.3,38.1,78.2,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.47,-0.66,26.8,26.68,24.1,1.09,1.16,42.73,17.85,56.33,231.73,1483.43,1,53.68873772470006,0.0,53.68873772470006,-0.0,-9.329757295708475,39.828323122371785,13.329757295708475,1.7283231223717834
2139,2023-06-16 12:48:41.901,0,0,0,0,13.69,3.55,4.0,35.3,38.1,78.2,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.49,-0.66,26.8,26.67,24.1,1.09,1.16,42.74,17.96,56.33,231.72,1482.94,1,53.695408961293786,0.0,53.695408961293786,0.0,-9.15791855184932,39.98670318490878,13.15791855184932,1.8867031849087752
2140,2023-06-16 12:48:42.302,0,0,0,0,13.67,3.55,4.0,35.3,38.1,78.2,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.49,-0.66,26.79,26.68,24.1,1.09,1.16,42.71,17.94,56.49,231.69,1490.39,1,53.70149383746632,0.0,53.70149383746632,-0.0,-9.15791855184932,39.923402029235945,13.15791855184932,1.8234020292359432
2141,2023-06-16 12:48:42.701,0,0,0,0,13.64,3.53,4.0,35.3,38.1,78.3,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.47,-0.65,26.8,26.68,24.1,1.09,1.16,42.7,17.96,56.49,231.67,1501.05,1,53.70426207500466,-0.0,53.70426207500466,-0.0,-9.329757295708475,39.828323122371785,13.329757295708475,1.7283231223717834
2142,2023-06-16 12:48:43.102,0,0,0,0,13.64,3.53,4.0,35.3,38.1,78.3,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.65,26.82,26.69,24.1,1.09,1.16,42.69,17.89,56.28,231.68,1509.11,1,53.70303770827064,-0.0,53.70303770827064,-0.0,-9.329757295708475,39.828323122371785,13.329757295708475,1.7283231223717834
2143,2023-06-16 12:48:43.502,0,0,0,0,13.69,3.53,4.0,35.3,38.1,78.3,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,-0.65,26.8,26.69,24.1,1.09,1.16,42.76,17.74,56.28,231.7,1509.02,1,53.69940516953954,-0.0,53.69940516953954,0.0,-9.329757295708475,39.98670318490878,13.329757295708475,1.8867031849087752
2144,2023-06-16 12:48:43.903,0,0,0,0,13.69,3.53,4.0,35.3,38.1,78.3,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.49,-0.65,26.8,26.7,24.1,1.09,1.16,42.72,17.74,56.32,231.7,1509.07,1,53.695782044935314,-0.0,53.695782044935314,-0.0,-9.329757295708475,39.98670318490878,13.329757295708475,1.8867031849087752
2145,2023-06-16 12:48:44.302,0,0,0,0,13.64,3.54,4.0,35.3,38.1,78.3,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.49,-0.64,26.81,26.68,24.1,1.09,1.16,42.72,17.49,56.32,231.7,1509.24,1,53.6921456387926,-0.0,53.6921456387926,-0.0,-9.243746792773948,39.828323122371785,13.243746792773948,1.7283231223717834
2146,2023-06-16 12:48:44.701,0,0,0,0,13.64,3.53,4.0,35.3,38.1,78.3,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.49,-0.63,26.8,26.69,24.1,1.09,1.16,42.79,17.21,56.5,231.69,1507.38,1,53.688646001947006,-0.0,53.688646001947006,0.0,-9.329757295708475,39.828323122371785,13.329757295708475,1.7283231223717834
2147,2023-06-16 12:48:45.102,0,0,0,0,13.64,3.54,4.0,35.3,38.1,78.3,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,-0.63,26.79,26.7,24.1,1.09,1.16,42.69,16.99,56.5,231.7,1506.95,1,53.68572411132106,-0.0,53.68572411132106,0.0,-9.243746792773948,39.828323122371785,13.243746792773948,1.7283231223717834
2148,2023-06-16 12:48:45.502,0,0,0,0,13.64,3.54,4.0,35.3,38.1,78.3,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,-0.62,26.81,26.7,24.1,1.09,1.16,42.74,17.26,56.32,231.71,1507.59,1,53.68288094168195,-0.0,53.68288094168195,-0.0,-9.243746792773948,39.828323122371785,13.243746792773948,1.7283231223717834
2149,2023-06-16 12:48:45.901,0,0,0,0,13.64,3.53,4.0,35.3,38.1,78.3,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.62,26.81,26.7,24.1,1.09,1.16,42.75,17.53,56.32,231.73,1501.01,1,53.6805096903921,-0.0,53.6805096903921,0.0,-9.329757295708475,39.828323122371785,13.329757295708475,1.7283231223717834
2150,2023-06-16 12:48:46.302,0,0,0,0,13.64,3.52,4.0,35.3,38.1,78.4,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.61,26.81,26.68,24.1,1.09,1.16,42.73,17.97,56.49,231.72,1489.86,1,53.68121968859919,0.0,53.68121968859919,0.0,-9.415950980784373,39.828323122371785,13.415950980784373,1.7283231223717834
2151,2023-06-16 12:48:46.702,0,0,0,0,13.64,3.54,4.0,35.3,38.1,78.4,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.52,-0.61,26.81,26.69,24.1,1.09,1.16,42.72,18.17,56.49,231.71,1480.84,1,53.68616908823736,0.0,53.68616908823736,0.0,-9.243746792773948,39.828323122371785,13.243746792773948,1.7283231223717834
2152,2023-06-16 12:48:47.101,0,0,0,0,13.67,3.52,4.0,35.3,38.1,78.5,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,-0.6,26.82,26.69,24.1,1.09,1.16,42.72,18.31,56.31,231.75,1479.44,1,53.69395552840956,0.0,53.69395552840956,0.0,-9.415950980784373,39.923402029235945,13.415950980784373,1.8234020292359432
2153,2023-06-16 12:48:47.503,0,0,0,0,13.64,3.53,4.0,35.3,38.1,78.5,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,-0.6,26.81,26.69,24.1,1.09,1.16,42.7,18.16,56.31,231.72,1480.09,1,53.70215182266959,0.0,53.70215182266959,-0.0,-9.329757295708475,39.828323122371785,13.329757295708475,1.7283231223717834
2154,2023-06-16 12:48:47.902,0,0,0,0,13.6,3.54,4.0,35.3,38.1,78.5,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,-0.6,26.81,26.68,24.1,1.09,1.16,42.71,17.58,56.33,231.69,1488.16,1,53.70929337593563,0.0,53.70929337593563,-0.0,-9.243746792773948,39.7013129533571,13.243746792773948,1.6013129533571018
2155,2023-06-16 12:48:48.302,0,0,0,0,13.64,3.54,4.1,35.3,38.1,78.5,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,-0.58,26.81,26.66,24.1,1.09,1.16,42.76,17.18,56.33,231.66,1499.09,1,53.71292572835691,0.0,53.71292572835691,-0.0,-9.243746792773948,39.828323122371785,13.343746792773947,1.7283231223717834
2156,2023-06-16 12:48:48.702,0,0,0,0,13.62,3.53,4.1,35.3,38.1,78.5,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,-0.58,26.81,26.67,24.1,1.09,1.16,42.74,17.36,56.49,231.63,1508.44,1,53.71235977862604,-0.0,53.71235977862604,-0.0,-9.329757295708475,39.764852151666105,13.429757295708475,1.6648521516661035
2157,2023-06-16 12:48:49.102,0,0,0,0,13.64,3.54,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-0.58,26.8,26.67,24.1,1.09,1.16,42.71,17.66,56.49,231.65,1509.14,1,53.70891231578119,-0.0,53.70891231578119,-0.0,-9.243746792773948,39.828323122371785,13.343746792773947,1.7283231223717834
2158,2023-06-16 12:48:49.502,0,0,0,0,13.64,3.55,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.56,-0.57,26.83,26.67,24.1,1.09,1.16,42.73,17.92,56.32,231.69,1510.54,1,53.70511747054346,-0.0,53.70511747054346,-0.0,-9.15791855184932,39.828323122371785,13.25791855184932,1.7283231223717834
2159,2023-06-16 12:48:49.903,0,0,0,0,13.64,3.52,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,-0.57,26.83,26.69,24.1,1.09,1.16,42.74,17.75,56.32,231.74,1511.3,1,53.70081031568297,-0.0,53.70081031568297,-0.0,-9.415950980784373,39.828323122371785,13.515950980784373,1.7283231223717834
2160,2023-06-16 12:48:50.302,0,0,0,0,13.64,3.53,4.1,35.3,38.1,78.6,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.57,-0.57,26.83,26.68,24.1,1.09,1.16,42.74,17.69,56.51,231.8,1510.27,1,53.69641556975373,-0.0,53.69641556975373,0.0,-9.329757295708475,39.828323122371785,13.429757295708475,1.7283231223717834
2161,2023-06-16 12:48:50.702,0,0,0,0,13.64,3.54,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.59,-0.56,26.82,26.68,24.1,1.09,1.16,42.72,17.39,56.51,231.85,1509.6,1,53.69236768349417,-0.0,53.69236768349417,0.0,-9.243746792773948,39.828323122371785,13.343746792773947,1.7283231223717834
2162,2023-06-16 12:48:51.102,0,0,0,0,13.64,3.53,4.1,35.3,38.1,78.6,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,-0.57,26.83,26.68,24.1,1.09,1.16,42.74,17.65,56.32,231.83,1509.18,1,53.68856904145487,-0.0,53.68856904145487,0.0,-9.329757295708475,39.828323122371785,13.429757295708475,1.7283231223717834
2163,2023-06-16 12:48:51.502,0,0,0,0,13.67,3.53,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.6,-0.55,26.83,26.68,24.1,1.09,1.16,42.73,17.65,56.32,231.8,1509.73,1,53.684841289575175,-0.0,53.684841289575175,-0.0,-9.329757295708475,39.923402029235945,13.429757295708475,1.8234020292359432
2164,2023-06-16 12:48:51.902,0,0,0,0,13.64,3.55,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.62,-0.55,26.83,26.68,24.1,1.09,1.16,42.65,17.74,56.34,231.77,1510.03,1,53.68091995197304,-0.0,53.68091995197304,-0.0,-9.15791855184932,39.828323122371785,13.25791855184932,1.7283231223717834
2165,2023-06-16 12:48:52.301,0,0,0,0,13.64,3.53,4.1,35.3,38.1,78.6,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.62,-0.55,26.84,26.7,24.1,1.09,1.16,42.74,17.3,56.48,231.78,1502.76,1,53.67763728200443,-0.0,53.67763728200443,0.0,-9.329757295708475,39.828323122371785,13.429757295708475,1.7283231223717834
2166,2023-06-16 12:48:52.702,0,0,0,0,13.64,3.55,4.1,35.3,38.1,78.7,3700,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-0.54,26.83,26.71,24.1,1.09,1.16,42.72,17.28,56.48,231.75,1492.67,1,53.677531211211765,0.0,53.677531211211765,0.0,-9.15791855184932,39.828323122371785,13.25791855184932,1.7283231223717834
2167,2023-06-16 12:48:53.101,0,0,0,0,13.64,3.55,4.1,35.3,38.1,78.7,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.53,26.84,26.7,24.1,1.09,1.16,42.72,17.8,56.31,231.77,1483.28,1,53.681399767720784,0.0,53.681399767720784,0.0,-9.15791855184932,39.828323122371785,13.25791855184932,1.7283231223717834
2168,2023-06-16 12:48:53.501,0,0,0,0,13.62,3.54,4.1,35.3,38.1,78.7,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.62,-0.52,26.84,26.7,24.1,1.09,1.16,42.72,18.19,56.31,231.8,1482.85,1,53.68812809506425,0.0,53.68812809506425,0.0,-9.243746792773948,39.764852151666105,13.343746792773947,1.6648521516661035
2169,2023-06-16 12:48:53.902,0,0,0,0,13.62,3.52,4.1,35.3,38.1,78.7,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-0.52,26.84,26.7,24.1,1.09,1.16,42.75,18.28,56.51,231.8,1483.65,1,53.69491941209802,0.0,53.69491941209802,-0.0,-9.415950980784373,39.764852151666105,13.515950980784373,1.6648521516661035
2170,2023-06-16 12:48:54.302,0,0,0,0,13.6,3.54,4.1,35.3,38.1,78.8,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-0.53,26.85,26.7,24.1,1.09,1.16,42.69,17.86,56.51,231.75,1484.41,1,53.701383917501055,0.0,53.701383917501055,-0.0,-9.243746792773948,39.7013129533571,13.343746792773947,1.6013129533571018
2171,2023-06-16 12:48:54.702,0,0,0,0,13.64,3.54,4.1,35.3,38.1,78.8,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.52,26.85,26.71,24.1,1.09,1.16,42.71,17.34,56.31,231.72,1491.06,1,53.706947003901085,0.0,53.706947003901085,-0.0,-9.243746792773948,39.828323122371785,13.343746792773947,1.7283231223717834
2172,2023-06-16 12:48:55.102,0,0,0,0,13.6,3.52,4.1,35.3,38.1,78.8,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-0.51,26.84,26.71,24.1,1.09,1.16,42.74,17.07,56.31,231.69,1501.39,1,53.70948548472413,-0.0,53.70948548472413,-0.0,-9.415950980784373,39.7013129533571,13.515950980784373,1.6013129533571018
2173,2023-06-16 12:48:55.502,0,0,0,0,13.6,3.54,4.1,35.3,38.1,78.8,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,-0.49,26.84,26.71,24.1,1.09,1.16,42.71,17.16,56.43,231.7,1510.12,1,53.70805711712845,-0.0,53.70805711712845,-0.0,-9.243746792773948,39.7013129533571,13.343746792773947,1.6013129533571018
2174,2023-06-16 12:48:55.902,0,0,0,0,13.62,3.53,4.1,35.3,38.1,78.8,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.49,26.84,26.72,24.1,1.09,1.16,42.71,17.76,56.43,231.71,1510.02,1,53.704018903317525,-0.0,53.704018903317525,0.0,-9.329757295708475,39.764852151666105,13.429757295708475,1.6648521516661035
2175,2023-06-16 12:48:56.302,0,0,0,0,13.62,3.54,4.1,35.3,38.1,78.8,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.49,26.85,26.72,24.1,1.09,1.16,42.72,18.22,56.37,231.71,1509.7,1,53.70003697804459,-0.0,53.70003697804459,0.0,-9.243746792773948,39.764852151666105,13.343746792773947,1.6648521516661035
2176,2023-06-16 12:48:56.701,0,0,0,0,13.55,3.52,4.1,35.3,38.1,78.8,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-0.49,26.85,26.71,24.1,1.09,1.16,42.69,18.48,56.37,231.7,1509.26,1,53.69621067981251,-0.0,53.69621067981251,0.0,-9.415950980784373,39.54216532220522,13.515950980784373,1.44216532220522
2177,2023-06-16 12:48:57.102,0,0,0,0,13.6,3.54,4.1,35.3,38.1,78.9,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.63,-0.47,26.84,26.72,24.1,1.09,1.16,42.69,18.1,56.34,231.71,1507.98,1,53.69262750452526,-0.0,53.69262750452526,0.0,-9.243746792773948,39.7013129533571,13.343746792773947,1.6013129533571018
2178,2023-06-16 12:48:57.501,0,0,0,0,13.62,3.54,4.1,35.3,38.1,78.9,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.64,-0.48,26.83,26.72,24.1,1.09,1.16,42.73,17.95,56.34,231.71,1508.56,1,53.68938438220509,-0.0,53.68938438220509,-0.0,-9.243746792773948,39.764852151666105,13.343746792773947,1.6648521516661035
2179,2023-06-16 12:48:57.902,0,0,0,0,13.62,3.52,4.1,35.3,38.1,78.9,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,-0.48,26.83,26.73,24.1,1.09,1.16,42.76,17.71,56.5,231.74,1510.09,1,53.685806246681295,-0.0,53.685806246681295,-0.0,-9.415950980784373,39.764852151666105,13.515950980784373,1.6648521516661035
2180,2023-06-16 12:48:58.302,0,0,0,0,13.6,3.54,4.1,35.3,38.1,78.9,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,-0.47,26.85,26.72,24.1,1.09,1.16,42.72,17.85,56.5,231.74,1509.8,1,53.681798942456325,-0.0,53.681798942456325,0.0,-9.243746792773948,39.7013129533571,13.343746792773947,1.6013129533571018
2181,2023-06-16 12:48:58.702,0,0,0,0,13.57,3.53,4.1,35.3,38.1,79.0,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,-0.46,26.83,26.73,24.1,1.09,1.16,42.67,17.74,56.33,231.77,1510.87,1,53.67777165745744,-0.0,53.67777165745744,-0.0,-9.329757295708475,39.60587584965367,13.429757295708475,1.5058758496536697
2182,2023-06-16 12:48:59.101,0,0,0,0,13.62,3.53,4.1,35.3,38.1,79.0,3700,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.67,-0.45,26.85,26.73,24.1,1.09,1.16,42.69,17.74,56.33,231.79,1504.53,1,53.67405413845548,-0.0,53.67405413845548,0.0,-9.329757295708475,39.764852151666105,13.429757295708475,1.6648521516661035
2183,2023-06-16 12:48:59.501,0,0,0,0,13.6,3.53,4.2,35.3,38.1,79.0,3700,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.69,-0.45,26.85,26.73,24.1,1.09,1.16,42.71,17.84,56.5,231.81,1495.2,1,53.67316447947987,0.0,53.67316447947987,0.0,-9.329757295708475,39.7013129533571,13.529757295708475,1.6013129533571018
2184,2023-06-16 12:48:59.902,0,0,0,0,13.6,3.54,4.2,35.3,38.1,79.0,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.7,-0.45,26.85,26.74,24.1,1.09,1.16,42.74,18.05,56.5,231.85,1486.49,1,53.67596388163098,0.0,53.67596388163098,0.0,-9.243746792773948,39.7013129533571,13.443746792773947,1.6013129533571018
2185,2023-06-16 12:49:00.302,0,0,0,0,13.62,3.53,4.2,35.3,38.1,79.0,3700,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.7,-0.44,26.84,26.74,24.1,1.09,1.16,42.72,17.95,56.32,231.83,1485.34,1,53.68148921427735,0.0,53.68148921427735,0.0,-9.329757295708475,39.764852151666105,13.529757295708475,1.6648521516661035
2186,2023-06-16 12:49:00.702,0,0,0,0,13.62,3.54,4.2,35.3,38.1,79.0,3700,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.7,-0.45,26.83,26.73,24.1,1.09,1.16,42.7,17.75,56.32,231.79,1484.5,1,53.6874350581456,0.0,53.6874350581456,0.0,-9.243746792773948,39.764852151666105,13.443746792773947,1.6648521516661035
