TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:28:59.302,0,0,0,0,8.24,8.23,24.5,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.33,16.82,26.33,27.04,24.1,1.02,1.02,0.64,2.33,56.31,227.14,2633.52,1,0.0,0.0,0.0,0.0,19.38546923805626,19.431375205595828,5.11453076194374,7.5686247944041725
2023-06-16 13:28:59.601,0,0,0,0,8.21,8.24,24.5,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.33,16.82,26.33,27.04,24.1,1.02,1.02,0.63,2.08,56.31,227.17,2634.09,1,0.0,0.0,0.0,0.0,19.431375205595828,19.293534162544688,5.0686247944041725,7.706465837455312
2023-06-16 13:28:59.804,0,0,0,0,8.24,8.26,24.5,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.76,16.83,26.33,27.04,24.1,1.02,1.02,0.63,2.08,56.16,227.17,2634.2,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,4.976935563464622,7.5686247944041725
2023-06-16 13:29:00.101,0,0,0,0,8.24,8.26,24.5,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.76,16.83,26.33,27.04,24.1,1.02,1.02,0.63,1.73,56.16,227.13,2633.32,1,0.0,0.0,0.0,0.0,19.52306443653538,19.431375205595828,4.976935563464622,7.5686247944041725
2023-06-16 13:29:00.402,0,0,0,0,8.26,8.27,24.5,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.15,16.84,26.33,27.04,24.1,1.02,1.02,0.62,1.33,56.16,227.09,2632.7,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,4.931152126427833,7.476935563464622
2023-06-16 13:29:00.602,0,0,0,0,8.21,8.27,24.5,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.15,16.84,26.33,27.02,24.1,1.02,1.02,0.62,1.33,56.16,227.07,2632.3,1,0.0,0.0,0.0,0.0,19.568847873572167,19.293534162544688,4.931152126427833,7.706465837455312
2023-06-16 13:29:00.901,0,0,0,0,8.26,8.27,24.4,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.48,16.84,26.34,27.02,24.1,1.02,1.02,0.62,1.23,56.16,227.07,2632.13,1,0.0,0.0,0.0,0.0,19.568847873572167,19.52306443653538,4.831152126427831,7.476935563464622
2023-06-16 13:29:01.202,0,0,0,0,8.28,8.28,24.4,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.48,16.84,26.34,27.04,24.1,1.02,1.02,0.62,1.23,56.16,227.08,2632.33,1,0.0,0.0,0.0,0.0,19.61459064025945,19.61459064025945,4.785409359740548,7.3854093597405495
2023-06-16 13:29:01.402,0,0,0,0,8.28,8.28,24.4,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.74,16.86,26.33,27.04,24.1,1.02,1.02,0.62,1.23,56.36,227.09,2632.42,1,0.0,0.0,0.0,0.0,19.61459064025945,19.61459064025945,4.785409359740548,7.3854093597405495
2023-06-16 13:29:01.701,0,0,0,0,8.28,8.3,24.4,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.74,16.86,26.33,27.02,24.1,1.02,1.02,0.62,1.18,56.36,227.09,2632.27,1,0.0,0.0,0.0,0.0,19.70595450666582,19.61459064025945,4.69404549333418,7.3854093597405495
2023-06-16 13:29:02.001,0,0,0,0,8.28,8.32,24.3,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.94,16.87,26.35,27.04,24.1,1.02,1.02,0.64,1.18,56.36,227.09,2632.27,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,4.502843278957915,7.3854093597405495
2023-06-16 13:29:02.202,0,0,0,0,8.28,8.32,24.3,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,16.87,26.35,27.04,24.1,1.01,1.02,0.64,1.18,56.15,227.09,2632.28,1,0.0,0.0,0.0,0.0,19.797156721042086,19.61459064025945,4.502843278957915,7.3854093597405495
2023-06-16 13:29:02.502,0,0,0,0,8.31,8.33,24.3,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,16.88,26.34,27.04,24.1,1.02,1.02,0.64,1.23,56.15,227.08,2631.65,1,0.0,0.0,0.0,0.0,19.8426974216203,19.751575777706307,4.4573025783797,7.248424222293693
2023-06-16 13:29:02.802,0,0,0,0,8.33,8.35,24.3,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,16.88,26.34,27.04,24.1,1.02,1.02,0.59,1.28,56.15,227.06,2631.18,1,0.0,0.0,0.0,0.0,19.93365843288086,19.8426974216203,4.3663415671191395,7.157302578379699
2023-06-16 13:29:03.003,0,0,0,0,8.31,8.35,24.3,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,16.92,26.34,27.02,24.1,1.01,1.02,0.58,1.28,56.32,227.05,2630.9,1,0.0,0.0,0.0,0.0,19.93365843288086,19.751575777706307,4.3663415671191395,7.248424222293693
2023-06-16 13:29:03.302,0,0,0,0,8.33,8.36,24.3,27.0,26.7,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,16.92,26.34,27.02,24.1,1.02,1.02,0.58,1.28,56.32,227.03,2630.36,1,0.0,0.0,0.0,0.0,19.979078912047783,19.8426974216203,4.320921087952218,7.157302578379699
2023-06-16 13:29:03.601,0,0,0,0,8.38,8.36,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,16.92,26.34,27.02,24.1,1.02,1.02,0.59,1.23,56.32,227.03,2630.61,1,0.0,0.0,0.0,0.0,19.979078912047783,20.069800236571268,4.320921087952218,6.930199763428732
2023-06-16 13:29:03.803,0,0,0,0,8.33,8.38,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,16.96,26.34,27.02,24.1,1.02,1.02,0.59,1.23,56.16,227.04,2630.91,1,0.0,0.0,0.0,0.0,20.069800236571268,19.8426974216203,4.2301997634287325,7.157302578379699
2023-06-16 13:29:04.101,0,0,0,0,8.38,8.38,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,16.96,26.34,27.04,24.1,1.02,1.02,0.59,1.31,56.16,227.04,2630.92,1,0.0,0.0,0.0,0.0,20.069800236571268,20.069800236571268,4.2301997634287325,6.930199763428732
2023-06-16 13:29:04.402,0,0,0,0,8.38,8.38,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,16.98,26.34,27.04,24.1,1.02,1.02,0.59,1.33,56.16,227.04,2630.92,1,0.0,0.0,0.0,0.0,20.069800236571268,20.069800236571268,4.2301997634287325,6.930199763428732
2023-06-16 13:29:04.601,0,0,0,0,8.38,8.39,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,16.98,26.34,27.04,24.1,1.02,1.02,0.58,1.33,56.16,227.04,2630.78,1,0.0,0.0,0.0,0.0,20.11510124874195,20.069800236571268,4.18489875125805,6.930199763428732
2023-06-16 13:29:04.901,0,0,0,0,8.41,8.4,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,16.99,26.33,27.04,24.1,1.02,1.02,0.58,1.28,56.16,227.04,2630.83,1,0.0,0.0,0.0,0.0,20.16036260493445,20.20558438786776,4.139637395065552,6.794415612132241
2023-06-16 13:29:05.201,0,0,0,0,8.38,8.41,24.3,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,16.99,26.33,27.03,24.1,1.02,1.02,0.57,1.12,56.16,227.05,2631.22,1,0.0,0.0,0.0,0.0,20.20558438786776,20.069800236571268,4.0944156121322415,6.930199763428732
2023-06-16 13:29:05.403,0,0,0,0,8.38,8.42,24.2,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,17.01,26.33,27.03,24.1,1.02,1.02,0.57,1.12,56.36,227.07,2631.52,1,0.0,0.0,0.0,0.0,20.250766679988146,20.069800236571268,3.949233320011853,6.930199763428732
2023-06-16 13:29:05.702,0,0,0,0,8.43,8.42,24.2,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,17.01,26.33,27.04,24.1,1.03,1.02,0.57,1.03,56.36,227.08,2631.74,1,0.0,0.0,0.0,0.0,20.250766679988146,20.295909563469934,3.949233320011853,6.704090436530066
2023-06-16 13:29:06.002,0,0,0,0,8.41,8.44,24.2,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,17.04,26.33,27.02,24.1,1.03,1.02,0.58,1.08,56.36,227.08,2631.4,1,0.0,0.0,0.0,0.0,20.341013120217383,20.20558438786776,3.8589868797826163,6.794415612132241
2023-06-16 13:29:06.202,0,0,0,0,8.43,8.44,24.2,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,17.04,26.33,27.02,24.1,1.03,1.02,0.59,1.08,56.16,227.07,2631.11,1,0.0,0.0,0.0,0.0,20.341013120217383,20.295909563469934,3.8589868797826163,6.704090436530066
2023-06-16 13:29:06.501,0,0,0,0,8.44,8.43,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,17.05,26.33,27.03,24.1,1.01,1.02,0.59,1.08,56.16,227.06,2630.85,1,0.0,0.0,0.0,0.0,20.295909563469934,20.341013120217383,3.8040904365300676,6.658986879782617
2023-06-16 13:29:06.802,0,0,0,0,8.43,8.44,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,17.05,26.33,27.03,24.1,1.01,1.02,0.58,1.08,56.16,227.07,2631.09,1,0.0,0.0,0.0,0.0,20.341013120217383,20.295909563469934,3.7589868797826185,6.704090436530066
2023-06-16 13:29:07.001,0,0,0,0,8.43,8.46,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,17.07,26.32,27.03,24.1,1.02,1.02,0.57,1.08,56.35,227.07,2631.32,1,0.0,0.0,0.0,0.0,20.431102579779406,20.295909563469934,3.6688974202205955,6.704090436530066
2023-06-16 13:29:07.301,0,0,0,0,8.44,8.46,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,17.08,26.32,27.03,24.1,1.01,1.02,0.57,1.04,56.35,227.06,2630.95,1,0.0,0.0,0.0,0.0,20.431102579779406,20.341013120217383,3.6688974202205955,6.658986879782617
2023-06-16 13:29:07.601,0,0,0,0,8.43,8.48,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,17.08,26.33,27.02,24.1,1.01,1.02,0.57,1.03,56.35,227.06,2630.79,1,0.0,0.0,0.0,0.0,20.521035708542797,20.295909563469934,3.578964291457204,6.704090436530066
2023-06-16 13:29:07.803,0,0,0,0,8.44,8.5,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,17.11,26.33,27.02,24.1,1.01,1.02,0.57,1.03,56.16,227.04,2630.29,1,0.0,0.0,0.0,0.0,20.610813152125388,20.341013120217383,3.4891868478746133,6.658986879782617
2023-06-16 13:29:08.102,0,0,0,0,8.44,8.5,24.1,27.0,26.6,26.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,17.11,26.33,27.02,24.1,1.0,1.02,0.57,1.03,56.16,227.02,2629.93,1,0.0,0.0,0.0,0.0,20.610813152125388,20.341013120217383,3.4891868478746133,6.658986879782617
2023-06-16 13:29:08.401,0,0,0,0,8.52,8.49,24.1,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,17.12,26.33,27.02,24.1,0.99,1.02,0.58,1.08,56.16,227.0,2629.48,1,0.0,0.0,0.0,0.0,20.56594385079552,20.700435551931605,3.5340561492044813,6.299564448068395
2023-06-16 13:29:08.603,0,0,0,0,8.5,8.5,24.1,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,17.12,26.34,27.03,24.1,0.99,1.03,0.58,1.08,56.17,226.98,2629.24,1,0.0,0.0,0.0,0.0,20.610813152125388,20.610813152125388,3.4891868478746133,6.389186847874612
2023-06-16 13:29:08.904,0,0,0,0,8.52,8.52,24.1,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,17.16,26.33,27.03,24.1,0.99,1.03,0.58,1.13,56.17,226.99,2629.62,1,0.0,0.0,0.0,0.0,20.700435551931605,20.700435551931605,3.3995644480683964,6.299564448068395
2023-06-16 13:29:09.202,0,0,0,0,8.5,8.52,24.1,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,17.16,26.33,27.02,24.1,1.0,1.03,0.57,1.18,56.17,227.0,2629.83,1,0.0,0.0,0.0,0.0,20.700435551931605,20.610813152125388,3.3995644480683964,6.389186847874612
2023-06-16 13:29:09.402,0,0,0,0,8.5,8.52,24.1,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,17.19,26.34,27.02,24.1,1.0,1.03,0.58,1.2,56.18,227.01,2630.33,1,0.0,0.0,0.0,0.0,20.700435551931605,20.610813152125388,3.3995644480683964,6.389186847874612
2023-06-16 13:29:09.703,0,0,0,0,8.52,8.53,24.1,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,17.19,26.34,27.02,24.1,1.0,1.03,0.58,1.2,56.18,227.01,2630.25,1,0.0,0.0,0.0,0.0,20.7451888097155,20.700435551931605,3.354811190284501,6.299564448068395
2023-06-16 13:29:10.003,0,0,0,0,8.52,8.56,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,17.2,26.33,27.03,24.1,1.0,1.03,0.58,1.29,56.18,226.98,2629.69,1,0.0,0.0,0.0,0.0,20.879217764997122,20.700435551931605,3.1207822350028778,6.299564448068395
2023-06-16 13:29:10.202,0,0,0,0,8.55,8.56,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,17.2,26.33,27.03,24.1,1.0,1.03,0.59,1.38,56.17,226.97,2629.37,1,0.0,0.0,0.0,0.0,20.879217764997122,20.834579837368892,3.1207822350028778,6.165420162631108
2023-06-16 13:29:10.502,0,0,0,0,8.52,8.58,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,17.22,26.33,27.01,24.1,1.01,1.02,0.59,1.38,56.17,226.93,2628.64,1,0.0,0.0,0.0,0.0,20.9683788403363,20.700435551931605,3.0316211596637004,6.299564448068395
2023-06-16 13:29:10.802,0,0,0,0,8.55,8.6,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,17.22,26.33,27.01,24.1,1.01,1.02,0.58,1.43,56.17,226.93,2628.58,1,0.0,0.0,0.0,0.0,21.057387396133265,20.834579837368892,2.942612603866735,6.165420162631108
2023-06-16 13:29:11.002,0,0,0,0,8.55,8.6,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,17.25,26.34,27.02,24.1,1.01,1.02,0.57,1.35,56.33,226.93,2628.75,1,0.0,0.0,0.0,0.0,21.057387396133265,20.834579837368892,2.942612603866735,6.165420162631108
2023-06-16 13:29:11.302,0,0,0,0,8.6,8.61,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,17.26,26.34,27.02,24.1,1.01,1.02,0.57,1.35,56.33,226.95,2629.14,1,0.0,0.0,0.0,0.0,21.101834673389078,21.057387396133265,2.898165326610922,5.942612603866735
2023-06-16 13:29:11.603,0,0,0,0,8.6,8.61,24.0,27.0,26.6,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,17.26,26.34,27.01,24.1,1.01,1.02,0.59,1.32,56.33,226.96,2629.48,1,0.0,0.0,0.0,0.0,21.101834673389078,21.057387396133265,2.898165326610922,5.942612603866735
2023-06-16 13:29:11.804,0,0,0,0,8.61,8.61,24.0,27.0,26.6,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,17.28,26.34,27.01,24.1,1.01,1.02,0.57,1.23,56.16,226.97,2629.86,1,0.0,0.0,0.0,0.0,21.101834673389078,21.101834673389078,2.898165326610922,5.898165326610922
2023-06-16 13:29:12.103,0,0,0,0,8.61,8.61,24.0,27.0,26.6,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.7,17.28,26.34,27.02,24.1,1.01,1.02,0.57,1.23,56.16,227.02,2631.09,1,0.0,0.0,0.0,0.0,21.101834673389078,21.101834673389078,2.898165326610922,5.898165326610922
2023-06-16 13:29:12.403,0,0,0,0,8.61,8.64,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,17.3,26.34,27.02,24.1,1.02,1.02,0.55,1.19,56.16,227.06,2631.99,1,0.0,0.0,0.0,0.0,21.234949428678306,21.101834673389078,2.7650505713216944,5.898165326610922
2023-06-16 13:29:12.603,0,0,0,0,8.61,8.65,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,17.3,26.34,27.02,24.1,1.02,1.02,0.55,1.04,56.2,227.08,2632.71,1,0.0,0.0,0.0,0.0,21.279245577417726,21.101834673389078,2.7207544225822744,5.898165326610922
2023-06-16 13:29:12.901,0,0,0,0,8.6,8.66,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.33,17.33,26.33,27.02,24.1,1.02,1.02,0.55,1.04,56.2,227.14,2633.89,1,0.0,0.0,0.0,0.0,21.323504135264216,21.057387396133265,2.6764958647357844,5.942612603866735
2023-06-16 13:29:13.202,0,0,0,0,8.67,8.66,24.0,27.0,26.6,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.33,17.33,26.33,27.01,24.1,1.02,1.02,0.54,0.94,56.2,227.15,2634.32,1,0.0,0.0,0.0,0.0,21.323504135264216,21.36772517822169,2.6764958647357844,5.63227482177831
2023-06-16 13:29:13.402,0,0,0,0,8.61,8.66,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,17.35,26.34,27.01,24.1,1.02,1.02,0.54,0.9,56.34,227.17,2634.68,1,0.0,0.0,0.0,0.0,21.323504135264216,21.101834673389078,2.6764958647357844,5.898165326610922
2023-06-16 13:29:13.702,0,0,0,0,8.65,8.66,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,17.35,26.34,27.01,24.1,1.03,1.02,0.54,0.9,56.34,227.19,2635.13,1,0.0,0.0,0.0,0.0,21.323504135264216,21.279245577417726,2.6764958647357844,5.720754422582274
2023-06-16 13:29:14.002,0,0,0,0,8.67,8.69,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.21,17.37,26.33,27.03,24.1,1.03,1.02,0.54,0.98,56.34,227.15,2634.37,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,2.5439449777261984,5.63227482177831
2023-06-16 13:29:14.203,0,0,0,0,8.67,8.69,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.69,17.37,26.33,27.03,24.1,1.03,1.02,0.55,1.07,56.16,227.1,2633.15,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,2.5439449777261984,5.63227482177831
2023-06-16 13:29:14.502,0,0,0,0,8.69,8.69,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.69,17.4,26.33,27.01,24.1,1.02,1.02,0.55,1.07,56.16,226.99,2630.56,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,2.5439449777261984,5.543944977726198
2023-06-16 13:29:14.803,0,0,0,0,8.67,8.69,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.2,17.4,26.33,27.01,24.1,1.02,1.02,0.55,1.18,56.16,226.94,2629.48,1,0.0,0.0,0.0,0.0,21.4560550222738,21.36772517822169,2.5439449777261984,5.63227482177831
2023-06-16 13:29:15.002,0,0,0,0,8.69,8.69,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.2,17.4,26.34,27.01,24.1,1.02,1.02,0.54,1.18,56.33,226.93,2629.44,1,0.0,0.0,0.0,0.0,21.4560550222738,21.4560550222738,2.5439449777261984,5.543944977726198
2023-06-16 13:29:15.302,0,0,0,0,8.69,8.72,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.69,17.42,26.34,27.01,24.1,1.01,1.02,0.54,1.18,56.33,226.96,2629.98,1,0.0,0.0,0.0,0.0,21.588270312867905,21.4560550222738,2.4117296871320946,5.543944977726198
2023-06-16 13:29:15.603,0,0,0,0,8.67,8.72,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.69,17.42,26.33,27.0,24.1,1.01,1.02,0.54,1.23,56.33,226.99,2630.78,1,0.0,0.0,0.0,0.0,21.588270312867905,21.36772517822169,2.4117296871320946,5.63227482177831
2023-06-16 13:29:15.802,0,0,0,0,8.69,8.74,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.11,17.45,26.33,27.0,24.1,1.01,1.02,0.54,1.23,56.18,227.03,2631.5,1,0.0,0.0,0.0,0.0,21.676228395603005,21.4560550222738,2.3237716043969954,5.543944977726198
2023-06-16 13:29:16.102,0,0,0,0,8.72,8.73,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.11,17.45,26.32,26.99,24.1,1.01,1.02,0.55,1.23,56.18,227.07,2632.38,1,0.0,0.0,0.0,0.0,21.632267849039863,21.588270312867905,2.367732150960137,5.411729687132095
2023-06-16 13:29:16.401,0,0,0,0,8.72,8.76,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.45,17.48,26.32,26.99,24.1,1.03,1.02,0.55,1.28,56.18,227.09,2632.78,1,0.0,0.0,0.0,0.0,21.764038816020786,21.588270312867905,2.2359611839792137,5.411729687132095
2023-06-16 13:29:16.602,0,0,0,0,8.74,8.76,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.45,17.48,26.33,27.0,24.1,1.03,1.02,0.56,1.33,56.28,227.09,2632.89,1,0.0,0.0,0.0,0.0,21.764038816020786,21.676228395603005,2.2359611839792137,5.323771604396995
2023-06-16 13:29:16.901,0,0,0,0,8.77,8.77,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.77,17.49,26.33,27.0,24.1,1.02,1.02,0.55,1.33,56.28,227.24,2636.48,1,0.0,0.0,0.0,0.0,21.80788883734806,21.80788883734806,2.1921111626519405,5.1921111626519405
2023-06-16 13:29:17.201,0,0,0,0,8.77,8.77,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.77,17.49,26.33,27.0,24.1,1.02,1.02,0.55,1.33,56.28,227.32,2638.33,1,0.0,0.0,0.0,0.0,21.80788883734806,21.80788883734806,2.1921111626519405,5.1921111626519405
2023-06-16 13:29:17.401,0,0,0,0,8.81,8.77,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.12,17.51,26.34,27.0,24.1,1.02,1.02,0.54,1.3,56.21,227.39,2640.06,1,0.0,0.0,0.0,0.0,21.80788883734806,21.9829227064389,2.1921111626519405,5.017077293561101
2023-06-16 13:29:17.701,0,0,0,0,8.77,8.78,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.12,17.51,26.34,27.02,24.1,1.01,1.03,0.54,1.3,56.21,227.45,2641.36,1,0.0,0.0,0.0,0.0,21.85170216401417,21.80788883734806,2.1482978359858294,5.1921111626519405
2023-06-16 13:29:18.001,0,0,0,0,8.74,8.8,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.49,17.54,26.34,27.01,24.1,1.0,1.03,0.54,1.28,56.21,227.44,2640.98,1,0.0,0.0,0.0,0.0,21.939219025750617,21.676228395603005,2.060780974249383,5.323771604396995
2023-06-16 13:29:18.202,0,0,0,0,8.77,8.8,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.87,17.54,26.34,27.01,24.1,1.0,1.03,0.55,1.33,56.16,227.42,2640.73,1,0.0,0.0,0.0,0.0,21.939219025750617,21.80788883734806,2.060780974249383,5.1921111626519405
2023-06-16 13:29:18.502,0,0,0,0,8.77,8.81,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.87,17.57,26.32,27.0,24.1,1.01,1.02,0.56,1.33,56.16,227.42,2640.52,1,0.0,0.0,0.0,0.0,21.9829227064389,21.80788883734806,2.017077293561101,5.1921111626519405
2023-06-16 13:29:18.801,0,0,0,0,8.81,8.81,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.3,17.57,26.32,27.0,24.1,1.01,1.02,0.56,1.43,56.16,227.41,2640.5,1,0.0,0.0,0.0,0.0,21.9829227064389,21.9829227064389,2.017077293561101,5.017077293561101
2023-06-16 13:29:19.002,0,0,0,0,8.84,8.82,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.3,17.59,26.33,26.99,24.1,1.01,1.02,0.55,1.48,56.35,227.42,2640.83,1,0.0,0.0,0.0,0.0,22.026589983703616,22.113815616684292,1.9734100162963841,4.886184383315708
2023-06-16 13:29:19.302,0,0,0,0,8.74,8.84,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.63,17.61,26.33,26.99,24.1,1.0,1.03,0.54,1.48,56.35,227.44,2641.22,1,0.0,0.0,0.0,0.0,22.113815616684292,21.676228395603005,1.8861843833157081,5.323771604396995
2023-06-16 13:29:19.602,0,0,0,0,8.84,8.83,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.63,17.61,26.32,26.99,24.1,1.0,1.03,0.54,1.38,56.35,227.46,2641.51,1,0.0,0.0,0.0,0.0,22.070220929781783,22.113815616684292,1.929779070218217,4.886184383315708
2023-06-16 13:29:19.802,0,0,0,0,8.84,8.84,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.02,17.65,26.32,26.99,24.1,1.0,1.03,0.54,1.38,56.15,227.46,2641.54,1,0.0,0.0,0.0,0.0,22.113815616684292,22.113815616684292,1.8861843833157081,4.886184383315708
2023-06-16 13:29:20.101,0,0,0,0,8.86,8.84,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.02,17.65,26.35,26.99,24.1,1.0,1.02,0.54,1.38,56.15,227.49,2642.01,1,0.0,0.0,0.0,0.0,22.113815616684292,22.20089649987375,1.8861843833157081,4.79910350012625
2023-06-16 13:29:20.402,0,0,0,0,8.81,8.85,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.42,17.68,26.35,26.99,24.1,1.02,1.02,0.54,1.43,56.32,227.48,2641.85,1,0.0,0.0,0.0,0.0,22.157374116195115,21.9829227064389,1.8426258838048852,5.017077293561101
2023-06-16 13:29:20.602,0,0,0,0,8.86,8.86,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.42,17.68,26.33,26.99,24.1,1.02,1.02,0.56,1.43,56.32,227.45,2641.16,1,0.0,0.0,0.0,0.0,22.20089649987375,22.20089649987375,1.7991035001262503,4.79910350012625
2023-06-16 13:29:20.903,0,0,0,0,8.84,8.86,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.88,17.71,26.34,26.99,24.1,1.03,1.01,0.56,1.43,56.32,227.43,2640.58,1,0.0,0.0,0.0,0.0,22.20089649987375,22.113815616684292,1.7991035001262503,4.886184383315708
2023-06-16 13:29:21.202,0,0,0,0,8.86,8.86,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.88,17.71,26.34,26.99,24.1,1.04,1.01,0.56,1.38,56.16,227.4,2640.01,1,0.0,0.0,0.0,0.0,22.20089649987375,22.20089649987375,1.7991035001262503,4.79910350012625
2023-06-16 13:29:21.402,0,0,0,0,8.91,8.86,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.35,17.75,26.33,26.99,24.1,1.04,1.01,0.55,1.24,56.16,227.38,2639.58,1,0.0,0.0,0.0,0.0,22.20089649987375,22.41796916973567,1.7991035001262503,4.58203083026433
2023-06-16 13:29:21.702,0,0,0,0,8.91,8.89,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.35,17.75,26.33,26.99,24.1,1.02,1.02,0.54,1.24,56.16,227.37,2639.29,1,0.0,0.0,0.0,0.0,22.331247668156436,22.41796916973567,1.6687523318435638,4.58203083026433
2023-06-16 13:29:22.002,0,0,0,0,8.86,8.86,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.83,17.76,26.33,26.98,24.1,1.0,1.03,0.54,1.18,56.16,227.35,2638.88,1,0.0,0.0,0.0,0.0,22.20089649987375,22.20089649987375,1.7991035001262503,4.79910350012625
2023-06-16 13:29:22.201,0,0,0,0,8.91,8.86,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.27,17.76,26.33,26.98,24.1,1.0,1.03,0.57,1.23,56.16,227.34,2638.76,1,0.0,0.0,0.0,0.0,22.20089649987375,22.41796916973567,1.7991035001262503,4.58203083026433
2023-06-16 13:29:22.503,0,0,0,0,8.91,8.9,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.27,17.78,26.33,27.0,24.1,1.0,1.03,0.59,1.23,56.16,227.34,2638.71,1,0.0,0.0,0.0,0.0,22.374626299634258,22.41796916973567,1.625373700365742,4.58203083026433
2023-06-16 13:29:22.801,0,0,0,0,8.89,8.91,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.62,17.78,26.33,27.0,24.1,1.01,1.02,0.59,1.33,56.33,227.34,2638.73,1,0.0,0.0,0.0,0.0,22.41796916973567,22.331247668156436,1.5820308302643298,4.668752331843564
2023-06-16 13:29:23.001,0,0,0,0,8.89,8.91,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.62,17.82,26.33,27.0,24.1,1.01,1.02,0.59,1.42,56.33,227.35,2638.91,1,0.0,0.0,0.0,0.0,22.41796916973567,22.331247668156436,1.5820308302643298,4.668752331843564
2023-06-16 13:29:23.303,0,0,0,0,8.89,8.92,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.93,17.84,26.33,27.0,24.1,1.02,1.02,0.58,1.42,56.33,227.37,2639.19,1,0.0,0.0,0.0,0.0,22.461276348690035,22.331247668156436,1.5387236513099651,4.668752331843564
2023-06-16 13:29:23.602,0,0,0,0,8.91,8.92,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.93,17.84,26.33,26.98,24.1,1.03,1.02,0.58,1.43,56.16,227.38,2639.25,1,0.0,0.0,0.0,0.0,22.461276348690035,22.41796916973567,1.5387236513099651,4.58203083026433
2023-06-16 13:29:23.802,0,0,0,0,8.89,8.92,24.0,27.0,26.5,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.32,17.89,26.33,26.98,24.1,1.02,1.02,0.58,1.38,56.16,227.37,2639.25,1,0.0,0.0,0.0,0.0,22.461276348690035,22.331247668156436,1.5387236513099651,4.668752331843564
2023-06-16 13:29:24.101,0,0,0,0,8.93,8.92,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.32,17.89,26.34,26.99,24.1,1.02,1.02,0.57,1.38,56.16,227.39,2639.58,1,0.0,0.0,0.0,0.0,22.461276348690035,22.504547906508776,1.5387236513099651,4.495452093491224
2023-06-16 13:29:24.402,0,0,0,0,8.93,8.93,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.66,17.92,26.34,26.99,24.1,1.0,1.03,0.57,1.33,56.32,227.41,2639.99,1,0.0,0.0,0.0,0.0,22.504547906508776,22.504547906508776,1.4954520934912239,4.495452093491224
2023-06-16 13:29:24.602,0,0,0,0,8.91,8.94,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.66,17.92,26.32,26.98,24.1,1.0,1.03,0.58,1.36,56.32,227.43,2640.45,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,1.4522160870149605,4.58203083026433
2023-06-16 13:29:24.901,0,0,0,0,8.91,8.94,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.02,17.96,26.33,26.98,24.1,1.0,1.03,0.59,1.36,56.32,227.44,2640.85,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,1.4522160870149605,4.58203083026433
2023-06-16 13:29:25.202,0,0,0,0,8.93,8.94,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.02,17.96,26.33,26.98,24.1,1.01,1.02,0.59,1.48,56.17,227.44,2640.81,1,0.0,0.0,0.0,0.0,22.54778391298504,22.504547906508776,1.4522160870149605,4.495452093491224
2023-06-16 13:29:25.403,0,0,0,0,8.91,8.94,24.0,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.32,17.98,26.33,26.98,24.1,1.03,1.02,0.59,1.56,56.17,227.45,2640.95,1,0.0,0.0,0.0,0.0,22.54778391298504,22.41796916973567,1.4522160870149605,4.58203083026433
2023-06-16 13:29:25.701,0,0,0,0,8.93,8.96,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.32,17.98,26.33,26.98,24.1,1.03,1.01,0.58,1.56,56.17,227.46,2641.16,1,0.0,0.0,0.0,0.0,22.634149550004167,22.504547906508776,1.465850449995834,4.495452093491224
2023-06-16 13:29:26.002,0,0,0,0,8.96,8.94,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.56,18.02,26.32,26.98,24.1,1.02,1.02,0.58,1.63,56.14,227.47,2641.24,1,0.0,0.0,0.0,0.0,22.54778391298504,22.634149550004167,1.552216087014962,4.365850449995833
2023-06-16 13:29:26.203,0,0,0,0,8.93,8.97,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.81,18.02,26.32,26.98,24.1,1.01,1.02,0.57,1.58,56.14,227.47,2641.33,1,0.0,0.0,0.0,0.0,22.67727931905523,22.504547906508776,1.4227206809447708,4.495452093491224
2023-06-16 13:29:26.502,0,0,0,0,8.96,8.97,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.81,18.08,26.33,27.0,24.1,1.01,1.02,0.58,1.58,56.14,227.43,2640.55,1,0.0,0.0,0.0,0.0,22.67727931905523,22.634149550004167,1.4227206809447708,4.365850449995833
2023-06-16 13:29:26.803,0,0,0,0,8.98,8.99,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.08,18.08,26.33,27.0,24.1,1.0,1.03,0.58,1.53,56.32,227.42,2640.31,1,0.0,0.0,0.0,0.0,22.76343310290673,22.720373813782942,1.3365668970932703,4.279626186217058
2023-06-16 13:29:27.001,0,0,0,0,9.01,8.98,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.08,18.13,26.33,26.98,24.1,1.01,1.03,0.59,1.44,56.32,227.43,2640.45,1,0.0,0.0,0.0,0.0,22.720373813782942,22.849446338165592,1.3796261862170596,4.150553661834408
2023-06-16 13:29:27.302,0,0,0,0,8.98,8.98,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.36,18.18,26.33,26.98,24.1,1.01,1.03,0.59,1.44,56.32,227.46,2641.08,1,0.0,0.0,0.0,0.0,22.720373813782942,22.720373813782942,1.3796261862170596,4.279626186217058
2023-06-16 13:29:27.602,0,0,0,0,8.98,8.99,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.36,18.18,26.33,26.98,24.1,1.02,1.02,0.59,1.43,56.17,227.48,2641.51,1,0.0,0.0,0.0,0.0,22.76343310290673,22.720373813782942,1.3365668970932703,4.279626186217058
2023-06-16 13:29:27.802,0,0,0,0,8.98,8.99,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.62,18.25,26.33,26.98,24.1,1.03,1.02,0.58,1.53,56.17,227.49,2641.82,1,0.0,0.0,0.0,0.0,22.76343310290673,22.720373813782942,1.3365668970932703,4.279626186217058
2023-06-16 13:29:28.102,0,0,0,0,9.01,9.0,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.62,18.25,26.32,26.97,24.1,1.03,1.01,0.57,1.53,56.17,227.49,2641.65,1,0.0,0.0,0.0,0.0,22.806457254935367,22.849446338165592,1.2935427450646344,4.150553661834408
2023-06-16 13:29:28.401,0,0,0,0,9.01,9.01,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.85,18.28,26.32,26.97,24.1,1.03,1.02,0.57,1.58,56.34,227.48,2641.56,1,0.0,0.0,0.0,0.0,22.849446338165592,22.849446338165592,1.2505536618344095,4.150553661834408
2023-06-16 13:29:28.602,0,0,0,0,9.01,9.02,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.85,18.28,26.33,26.99,24.1,1.02,1.02,0.58,1.68,56.34,227.48,2641.43,1,0.0,0.0,0.0,0.0,22.89240042068468,22.849446338165592,1.2075995793153211,4.150553661834408
2023-06-16 13:29:28.903,0,0,0,0,9.02,9.02,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.05,18.33,26.32,26.99,24.1,1.02,1.02,0.6,1.68,56.34,227.48,2641.46,1,0.0,0.0,0.0,0.0,22.89240042068468,22.89240042068468,1.2075995793153211,4.10759957931532
2023-06-16 13:29:29.202,0,0,0,0,9.02,9.02,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.05,18.33,26.32,26.99,24.1,1.01,1.02,0.6,1.73,56.14,227.49,2641.59,1,0.0,0.0,0.0,0.0,22.89240042068468,22.89240042068468,1.2075995793153211,4.10759957931532
2023-06-16 13:29:29.402,0,0,0,0,9.02,9.05,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.28,18.41,26.31,26.99,24.1,1.01,1.02,0.6,1.91,56.14,227.49,2641.83,1,0.0,0.0,0.0,0.0,23.021053341704658,22.89240042068468,1.0789466582953438,4.10759957931532
2023-06-16 13:29:29.702,0,0,0,0,9.02,9.03,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.28,18.41,26.31,26.97,24.1,1.01,1.02,0.59,1.98,56.14,227.51,2642.29,1,0.0,0.0,0.0,0.0,22.93531957036913,22.89240042068468,1.1646804296308702,4.10759957931532
2023-06-16 13:29:30.003,0,0,0,0,9.05,9.06,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.52,18.47,26.32,26.97,24.1,1.02,1.02,0.59,1.98,56.18,227.52,2642.36,1,0.0,0.0,0.0,0.0,23.063868098071453,23.021053341704658,1.0361319019285489,3.9789466582953423
2023-06-16 13:29:30.201,0,0,0,0,9.05,9.07,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.69,18.47,26.32,26.97,24.1,1.01,1.02,0.58,2.07,56.18,227.52,2642.3,1,0.0,0.0,0.0,0.0,23.106648191037834,23.021053341704658,0.9933518089621671,3.9789466582953423
2023-06-16 13:29:30.502,0,0,0,0,9.05,9.07,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.69,18.56,26.33,26.97,24.1,1.01,1.02,0.58,1.94,56.18,227.51,2642.06,1,0.0,0.0,0.0,0.0,23.106648191037834,23.021053341704658,0.9933518089621671,3.9789466582953423
2023-06-16 13:29:30.802,0,0,0,0,9.1,9.07,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.88,18.56,26.33,26.97,24.1,1.0,1.03,0.58,1.94,56.32,227.52,2642.36,1,0.0,0.0,0.0,0.0,23.106648191037834,23.234781156953375,0.9933518089621671,3.7652188430466254
2023-06-16 13:29:31.002,0,0,0,0,9.08,9.07,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.88,18.64,26.33,26.97,24.1,1.0,1.03,0.59,1.88,56.32,227.54,2642.85,1,0.0,0.0,0.0,0.0,23.106648191037834,23.149393687447855,0.9933518089621671,3.850606312552145
2023-06-16 13:29:31.302,0,0,0,0,9.05,9.08,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.09,18.71,26.33,26.97,24.1,1.0,1.03,0.59,1.78,56.32,227.58,2644.03,1,0.0,0.0,0.0,0.0,23.149393687447855,23.021053341704658,0.9506063125521464,3.9789466582953423
2023-06-16 13:29:31.603,0,0,0,0,9.1,9.09,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.09,18.71,26.33,26.97,24.1,1.02,1.02,0.59,1.78,56.15,227.61,2644.5,1,0.0,0.0,0.0,0.0,23.192104653940874,23.234781156953375,0.9078953460591279,3.7652188430466254
2023-06-16 13:29:31.802,0,0,0,0,9.1,9.11,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.34,18.8,26.33,26.97,24.1,1.03,1.02,0.59,1.78,56.15,227.62,2644.69,1,0.0,0.0,0.0,0.0,23.277423262719253,23.234781156953375,0.8225767372807482,3.7652188430466254
2023-06-16 13:29:32.102,0,0,0,0,9.1,9.11,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.34,18.8,26.32,26.98,24.1,1.03,1.02,0.61,1.83,56.15,227.61,2644.35,1,0.0,0.0,0.0,0.0,23.277423262719253,23.234781156953375,0.8225767372807482,3.7652188430466254
2023-06-16 13:29:32.402,0,0,0,0,9.13,9.11,24.1,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.58,18.9,26.32,26.98,24.1,1.03,1.02,0.61,1.83,56.33,227.6,2644.11,1,0.0,0.0,0.0,0.0,23.277423262719253,23.362604546438888,0.8225767372807482,3.637395453561112
2023-06-16 13:29:32.602,0,0,0,0,9.13,9.13,24.2,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.58,18.9,26.33,26.96,24.1,1.02,1.02,0.62,1.92,56.33,227.59,2643.88,1,0.0,0.0,0.0,0.0,23.362604546438888,23.362604546438888,0.8373954535611112,3.637395453561112
2023-06-16 13:29:32.903,0,0,0,0,9.15,9.13,24.2,27.0,26.5,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.76,19.0,26.33,26.96,24.1,1.02,1.02,0.62,1.88,56.33,227.59,2643.92,1,0.0,0.0,0.0,0.0,23.362604546438888,23.44764903095347,0.8373954535611112,3.552350969046529
2023-06-16 13:29:33.202,0,0,0,0,9.15,9.16,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.76,19.0,26.33,26.97,24.1,1.03,1.02,0.62,1.88,56.17,227.6,2644.13,1,0.0,0.0,0.0,0.0,23.49012013696563,23.44764903095347,0.7098798630343701,3.552350969046529
2023-06-16 13:29:33.402,0,0,0,0,9.13,9.18,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.88,19.13,26.33,26.97,24.1,1.03,1.02,0.62,1.79,56.17,227.61,2644.38,1,0.0,0.0,0.0,0.0,23.574960401684677,23.362604546438888,0.6250395983153219,3.637395453561112
2023-06-16 13:29:33.702,0,0,0,0,9.17,9.19,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.88,19.13,26.33,26.97,24.1,1.03,1.02,0.62,1.68,56.17,227.63,2644.98,1,0.0,0.0,0.0,0.0,23.617329689875135,23.5325572389296,0.5826703101248647,3.4674427610704015
2023-06-16 13:29:34.001,0,0,0,0,9.17,9.21,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.04,19.24,26.33,26.98,24.1,1.04,1.02,0.62,1.68,56.23,227.63,2645.03,1,0.0,0.0,0.0,0.0,23.701966900163484,23.5325572389296,0.49803309983651545,3.4674427610704015
2023-06-16 13:29:34.201,0,0,0,0,9.22,9.21,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.18,19.24,26.33,26.98,24.1,1.03,1.02,0.62,1.77,56.23,227.62,2644.76,1,0.0,0.0,0.0,0.0,23.701966900163484,23.74423495057738,0.49803309983651545,3.255765049422621
2023-06-16 13:29:34.502,0,0,0,0,9.27,9.23,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.18,19.37,26.32,26.97,24.1,1.03,1.02,0.62,1.92,56.23,227.59,2643.8,1,0.0,0.0,0.0,0.0,23.786469383060194,23.955072204350984,0.5135306169398071,3.0449277956490164
2023-06-16 13:29:34.802,0,0,0,0,9.22,9.23,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.3,19.37,26.32,26.97,24.1,1.04,1.02,0.62,1.92,56.32,227.56,2643.3,1,0.0,0.0,0.0,0.0,23.786469383060194,23.74423495057738,0.5135306169398071,3.255765049422621
2023-06-16 13:29:35.003,0,0,0,0,9.27,9.25,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.3,19.52,26.33,26.98,24.1,1.04,1.02,0.62,2.02,56.32,227.55,2643.02,1,0.0,0.0,0.0,0.0,23.87083764874768,23.955072204350984,0.4291623512523195,3.0449277956490164
2023-06-16 13:29:35.303,0,0,0,0,9.27,9.26,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.39,19.65,26.33,26.98,24.1,1.04,1.01,0.63,2.12,56.32,227.54,2642.57,1,0.0,0.0,0.0,0.0,23.9129716087333,23.955072204350984,0.38702839126669986,3.0449277956490164
2023-06-16 13:29:35.602,0,0,0,0,9.28,9.3,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.39,19.65,26.32,26.98,24.1,1.03,1.01,0.63,2.12,56.16,227.53,2642.37,1,0.0,0.0,0.0,0.0,24.081174433227545,23.997139498517868,0.21882556677245546,3.0028605014821323
2023-06-16 13:29:35.802,0,0,0,0,9.28,9.31,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.41,19.82,26.32,26.98,24.1,1.03,1.01,0.62,2.13,56.16,227.51,2642.05,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.17685780133233564,3.0028605014821323
2023-06-16 13:29:36.101,0,0,0,0,9.28,9.31,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.41,19.82,26.32,26.97,24.1,1.03,1.02,0.62,2.12,56.16,227.49,2641.38,1,0.0,0.0,0.0,0.0,24.123142198667665,23.997139498517868,0.07685780133233422,3.0028605014821323
2023-06-16 13:29:36.402,0,0,0,0,9.34,9.33,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.39,19.99,26.32,26.97,24.1,1.03,1.02,0.62,2.12,56.34,227.47,2640.97,1,0.0,0.0,0.0,0.0,24.20697863656619,24.248847432810066,-0.006978636566191909,2.7511525671899335
