TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:29:36.601,0,0,0,0,9.32,9.36,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.39,19.99,26.33,26.96,24.1,1.02,1.02,0.62,2.08,56.34,227.45,2640.5,1,0.0,0.0,0.0,0.0,24.33248648797172,24.16507691245232,-0.1324864879717218,2.834923087547679
2023-06-16 13:29:36.902,0,0,0,0,9.39,9.47,24.2,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.38,20.15,26.33,26.96,24.1,1.02,1.02,0.64,2.17,56.34,227.41,2639.48,1,0.0,0.0,0.0,0.0,24.790173136270937,24.45769964618779,-0.5901731362709377,2.542300353812209
2023-06-16 13:29:37.202,0,0,0,0,9.46,9.71,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.38,20.15,26.33,26.97,24.1,1.0,1.03,0.66,2.17,56.16,227.39,2638.98,1,0.0,0.0,0.0,0.0,25.775393101833856,24.748726860979673,-1.4753931018338555,2.251273139020327
2023-06-16 13:29:37.401,0,0,0,0,9.56,9.88,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.34,20.33,26.33,26.97,24.1,1.01,1.03,0.66,2.41,56.16,227.37,2638.69,1,0.0,0.0,0.0,0.0,26.46250815237312,25.161753000915894,-2.1625081523731176,1.838246999084106
2023-06-16 13:29:37.701,0,0,0,0,9.68,10.07,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.34,20.33,26.33,26.96,24.1,1.01,1.03,0.66,2.71,56.16,227.36,2638.42,1,0.0,0.0,0.0,0.0,27.220281990713204,25.653223874860544,-2.920281990713203,1.3467761251394563
2023-06-16 13:29:38.002,0,0,0,0,9.77,10.11,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.24,20.53,26.32,26.97,24.1,1.03,1.02,0.65,2.71,56.28,227.36,2638.53,1,0.0,0.0,0.0,0.0,27.378476054930957,26.01890389711457,-3.078476054930956,0.9810961028854308
2023-06-16 13:29:38.203,0,0,0,0,9.82,10.15,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.11,20.53,26.32,26.97,24.1,1.04,1.02,0.65,3.07,56.28,227.37,2638.69,1,0.0,0.0,0.0,0.0,27.53621220814307,26.220993593228343,-3.236212208143069,0.7790064067716571
2023-06-16 13:29:38.502,0,0,0,0,9.9,10.15,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.11,20.74,26.32,26.96,24.1,1.04,1.02,0.65,3.13,56.28,227.38,2638.93,1,0.0,0.0,0.0,0.0,27.53621220814307,26.542774104100545,-3.236212208143069,0.4572258958994553
2023-06-16 13:29:38.802,0,0,0,0,9.94,10.11,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.98,20.74,26.32,26.96,24.1,1.03,1.01,0.64,3.13,56.18,227.38,2638.91,1,0.0,0.0,0.0,0.0,27.378476054930957,26.70295017903817,-3.078476054930956,0.2970498209618313
2023-06-16 13:29:39.002,0,0,0,0,9.97,10.1,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.98,20.98,26.33,26.95,24.1,1.0,1.03,0.64,3.1,56.18,227.38,2638.9,1,0.0,0.0,0.0,0.0,27.33897059159591,26.82277252400536,-3.038970591595909,0.17722747599464128
2023-06-16 13:29:39.301,0,0,0,0,9.99,10.07,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.81,21.21,26.33,26.95,24.1,1.0,1.03,0.64,2.72,56.18,227.38,2638.93,1,0.0,0.0,0.0,0.0,27.220281990713204,26.90250738015044,-2.920281990713203,0.09749261984956092
2023-06-16 13:29:39.601,0,0,0,0,9.97,10.06,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.81,21.21,26.33,26.95,24.1,1.01,1.03,0.63,2.72,56.14,227.37,2638.92,1,0.0,0.0,0.0,0.0,27.180661554355424,26.82277252400536,-2.8806615543554237,0.17722747599464128
2023-06-16 13:29:39.803,0,0,0,0,9.97,10.05,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.62,21.46,26.33,26.95,24.1,1.05,1.01,0.63,2.42,56.14,227.37,2638.99,1,0.0,0.0,0.0,0.0,27.141012250071412,26.82277252400536,-2.8410122500714117,0.17722747599464128
2023-06-16 13:29:40.102,0,0,0,0,9.94,10.02,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.62,21.46,26.32,26.97,24.1,1.05,1.01,0.62,2.05,56.14,227.35,2638.4,1,0.0,0.0,0.0,0.0,27.021890627532855,26.70295017903817,-2.7218906275328543,0.2970498209618313
2023-06-16 13:29:40.402,0,0,0,0,9.97,10.02,24.3,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.4,21.7,26.32,26.97,24.1,1.04,1.01,0.62,2.05,56.32,227.33,2637.95,1,0.0,0.0,0.0,0.0,27.021890627532855,26.82277252400536,-2.7218906275328543,0.17722747599464128
2023-06-16 13:29:40.601,0,0,0,0,9.97,10.01,24.4,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.4,21.7,26.33,26.97,24.1,1.02,1.02,0.62,1.79,56.32,227.3,2637.39,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,-2.582125348720332,0.17722747599464128
2023-06-16 13:29:40.901,0,0,0,0,9.99,10.01,24.4,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.17,21.95,26.32,26.97,24.1,1.02,1.02,0.62,1.68,56.32,227.27,2636.57,1,0.0,0.0,0.0,0.0,26.98212534872033,26.90250738015044,-2.582125348720332,0.09749261984956092
2023-06-16 13:29:41.202,0,0,0,0,9.99,10.02,24.4,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.17,21.95,26.32,26.95,24.1,0.98,1.04,0.63,1.68,56.15,227.27,2636.6,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,-2.6218906275328564,0.09749261984956092
2023-06-16 13:29:41.502,0,0,0,0,9.97,10.0,24.5,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.91,22.22,26.33,26.95,24.1,1.02,1.03,0.63,1.73,56.15,227.3,2637.15,1,0.0,0.0,0.0,0.0,26.94233094987328,26.82277252400536,-2.4423309498732806,0.17722747599464128
2023-06-16 13:29:41.702,0,0,0,0,9.97,10.01,24.5,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.6,22.22,26.33,26.95,24.1,1.05,1.03,0.64,1.99,56.15,227.32,2637.62,1,0.0,0.0,0.0,0.0,26.98212534872033,26.82277252400536,-2.4821253487203307,0.17722747599464128
2023-06-16 13:29:42.002,0,0,0,0,9.99,10.02,24.5,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.6,22.49,26.31,26.95,24.1,1.05,1.02,0.68,1.99,56.33,227.34,2638.06,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,-2.521890627532855,0.09749261984956092
2023-06-16 13:29:42.202,0,0,0,0,9.99,10.02,24.5,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.24,22.49,26.31,26.95,24.1,0.99,1.04,0.68,2.28,56.33,227.35,2638.4,1,0.0,0.0,0.0,0.0,27.021890627532855,26.90250738015044,-2.521890627532855,0.09749261984956092
2023-06-16 13:29:42.501,0,0,0,0,10.02,10.07,24.6,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.24,22.75,26.34,26.95,24.1,0.99,1.04,0.71,2.73,56.33,227.34,2638.28,1,0.0,0.0,0.0,0.0,27.220281990713204,27.021890627532855,-2.6202819907132024,-0.021890627532854978
2023-06-16 13:29:42.803,0,0,0,0,10.09,10.11,24.6,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.83,22.75,26.34,26.95,24.1,1.03,1.03,0.75,2.73,56.15,227.33,2638.06,1,0.0,0.0,0.0,0.0,27.378476054930957,27.299436459533922,-2.7784760549309553,-0.29943645953392206
2023-06-16 13:29:43.003,0,0,0,0,10.02,10.15,24.6,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.83,23.03,26.32,26.96,24.1,1.02,1.02,0.75,3.41,56.15,227.32,2637.92,1,0.0,0.0,0.0,0.0,27.53621220814307,27.021890627532855,-2.9362122081430684,-0.021890627532854978
2023-06-16 13:29:43.302,0,0,0,0,10.16,10.16,24.6,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.37,23.3,26.32,26.96,24.1,1.02,1.02,0.78,4.16,56.15,227.31,2637.63,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-2.9755750670200527,-0.5755750670200541
2023-06-16 13:29:43.602,0,0,0,0,10.11,10.22,24.8,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.37,23.3,26.34,26.94,24.1,1.03,1.04,0.78,4.16,56.17,227.32,2637.81,1,0.0,0.0,0.0,0.0,27.811158064593542,27.378476054930957,-3.011158064593541,-0.3784760549309567
2023-06-16 13:29:43.802,0,0,0,0,10.14,10.25,24.8,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.92,23.59,26.34,26.94,24.1,0.99,1.04,0.78,4.69,56.17,227.32,2637.82,1,0.0,0.0,0.0,0.0,27.928569777778876,27.496820926482314,-3.128569777778875,-0.49682092648231446
2023-06-16 13:29:44.102,0,0,0,0,10.14,10.25,24.8,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.92,23.59,26.33,26.95,24.1,1.04,1.04,0.78,4.92,56.17,227.31,2637.47,1,0.0,0.0,0.0,0.0,27.928569777778876,27.496820926482314,-3.128569777778875,-0.49682092648231446
2023-06-16 13:29:44.402,0,0,0,0,10.18,10.28,24.8,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.49,23.84,26.33,26.95,24.1,1.04,1.04,0.76,4.92,56.31,227.3,2637.44,1,0.0,0.0,0.0,0.0,28.04573002260753,27.654215711437132,-3.2457300226075283,-0.6542157114371321
2023-06-16 13:29:44.602,0,0,0,0,10.21,10.28,24.9,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.49,23.84,26.33,26.96,24.1,1.07,1.02,0.76,4.68,56.31,227.3,2637.39,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,-3.1457300226075304,-0.7719647225374615
2023-06-16 13:29:44.902,0,0,0,0,10.18,10.31,24.9,27.0,26.4,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.98,24.1,26.33,26.96,24.1,0.98,1.02,0.78,5.01,56.31,227.31,2637.65,1,0.0,0.0,0.0,0.0,28.162640077564163,27.654215711437132,-3.262640077564164,-0.6542157114371321
2023-06-16 13:29:45.202,0,0,0,0,10.23,10.31,24.9,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.98,24.1,26.33,26.95,24.1,0.98,1.05,0.76,5.01,56.16,227.33,2638.15,1,0.0,0.0,0.0,0.0,28.162640077564163,27.850323322596637,-3.262640077564164,-0.8503233225966369
2023-06-16 13:29:45.501,0,0,0,0,10.21,10.33,24.9,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.39,24.39,26.32,26.96,24.1,1.01,1.03,0.76,4.8,56.16,227.36,2638.64,1,0.0,0.0,0.0,0.0,28.240441746512488,27.77196472253746,-3.3404417465124894,-0.7719647225374615
2023-06-16 13:29:45.701,0,0,0,0,10.21,10.32,24.9,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.7,24.39,26.32,26.96,24.1,1.07,1.03,0.76,4.82,56.32,227.36,2638.81,1,0.0,0.0,0.0,0.0,28.201554717620525,27.77196472253746,-3.301554717620526,-0.7719647225374615
2023-06-16 13:29:46.002,0,0,0,0,10.23,10.33,25.0,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.7,24.69,26.32,26.96,24.1,1.07,1.03,0.76,4.08,56.32,227.36,2638.93,1,0.0,0.0,0.0,0.0,28.240441746512488,27.850323322596637,-3.240441746512488,-0.8503233225966369
2023-06-16 13:29:46.202,0,0,0,0,10.23,10.36,25.0,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.93,24.69,26.32,26.96,24.1,1.0,1.04,0.76,4.08,56.32,227.37,2639.01,1,0.0,0.0,0.0,0.0,28.35693763149817,27.850323322596637,-3.3569376314981696,-0.8503233225966369
2023-06-16 13:29:46.501,0,0,0,0,10.26,10.36,25.0,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.93,25.02,26.33,26.95,24.1,1.02,1.04,0.77,4.43,56.32,227.37,2638.96,1,0.0,0.0,0.0,0.0,28.35693763149817,27.967651070302168,-3.3569376314981696,-0.9676510703021677
2023-06-16 13:29:46.803,0,0,0,0,10.28,10.37,25.0,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,25.02,26.33,26.95,24.1,1.02,1.05,0.77,4.43,56.15,227.36,2638.93,1,0.0,0.0,0.0,0.0,28.395714680405945,28.04573002260753,-3.395714680405945,-1.045730022607529
2023-06-16 13:29:47.202,0,0,0,0,10.28,10.4,25.1,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.18,25.42,26.33,26.96,24.1,1.0,1.04,0.8,4.65,56.15,227.36,2638.98,1,0.0,0.0,0.0,0.0,28.511881734203143,28.04573002260753,-3.411881734203142,-1.045730022607529
2023-06-16 13:29:47.503,0,0,0,0,10.28,10.41,25.1,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.36,25.87,26.32,26.96,24.1,1.04,1.04,0.8,5.46,56.16,227.64,2532.9,1,0.0,0.0,0.0,0.0,28.55054954065895,28.04573002260753,-3.4505495406589475,-1.045730022607529
2023-06-16 13:29:47.702,0,0,0,0,10.3,10.42,25.1,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.52,25.87,26.32,26.96,24.1,1.02,1.04,0.81,5.72,56.16,227.84,2457.04,1,0.0,0.0,0.0,0.0,28.589190150820627,28.12369777962624,-3.489190150820626,-1.1236977796262408
2023-06-16 13:29:48.002,0,0,0,0,10.28,10.42,25.3,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.52,26.36,26.33,26.96,24.1,1.02,1.05,0.84,6.5,56.16,228.03,2381.08,1,0.0,0.0,0.0,0.0,28.589190150820627,28.04573002260753,-3.2891901508206267,-1.045730022607529
2023-06-16 13:29:48.202,0,0,0,0,10.33,10.43,25.3,27.0,26.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.69,26.36,26.33,26.96,24.1,1.05,1.04,0.84,6.5,56.33,228.22,2305.18,1,0.0,0.0,0.0,0.0,28.62780361017309,28.240441746512488,-3.3278036101730883,-1.240441746512488
2023-06-16 13:29:48.501,0,0,0,0,10.33,10.43,25.3,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.69,26.95,26.32,26.98,24.1,1.01,1.04,0.84,6.56,56.33,228.34,2259.91,1,0.0,0.0,0.0,0.0,28.62780361017309,28.240441746512488,-3.3278036101730883,-1.240441746512488
2023-06-16 13:29:48.803,0,0,0,0,10.3,10.41,25.3,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.0,26.95,26.32,26.98,24.1,1.01,1.05,0.86,6.56,56.33,228.34,2260.11,1,0.0,0.0,0.0,0.0,28.55054954065895,28.12369777962624,-3.250549540658948,-1.1236977796262408
2023-06-16 13:29:49.002,0,0,0,0,10.35,10.42,25.5,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.0,27.55,26.33,26.97,24.1,1.03,1.06,0.86,6.79,56.14,228.33,2259.98,1,0.0,0.0,0.0,0.0,28.589190150820627,28.318133157046475,-3.0891901508206274,-1.318133157046475
2023-06-16 13:29:49.302,0,0,0,0,10.38,10.41,25.5,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.4,28.19,26.33,26.97,24.1,1.03,1.06,0.88,6.78,56.14,228.32,2259.89,1,0.0,0.0,0.0,0.0,28.55054954065895,28.43446434986521,-3.050549540658949,-1.434464349865209
2023-06-16 13:29:49.603,0,0,0,0,10.35,10.41,25.5,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.4,28.19,26.32,26.98,24.1,1.03,1.04,0.91,6.78,56.14,228.31,2259.96,1,0.0,0.0,0.0,0.0,28.55054954065895,28.318133157046475,-3.050549540658949,-1.318133157046475
2023-06-16 13:29:50.002,0,0,0,0,10.35,10.4,25.5,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.86,28.85,26.33,26.97,24.1,1.03,1.06,0.91,6.73,56.35,228.32,2260.08,1,0.0,0.0,0.0,0.0,28.511881734203143,28.318133157046475,-3.0118817342031434,-1.318133157046475
2023-06-16 13:29:50.201,0,0,0,0,10.35,10.4,25.5,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.37,28.85,26.33,26.97,24.1,1.04,1.05,0.91,6.58,56.35,228.46,2202.06,1,0.0,0.0,0.0,0.0,28.511881734203143,28.318133157046475,-3.0118817342031434,-1.318133157046475
2023-06-16 13:29:50.503,0,0,0,0,10.35,10.4,25.6,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.37,29.5,26.34,26.97,24.1,1.04,1.05,0.95,6.88,56.15,229.13,1911.23,1,0.0,0.0,0.0,0.0,28.511881734203143,28.318133157046475,-2.911881734203142,-1.318133157046475
2023-06-16 13:29:50.803,0,0,0,0,10.35,10.4,25.6,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.91,29.5,26.34,26.97,24.1,1.04,1.07,0.98,7.24,56.15,229.47,1765.91,1,0.0,0.0,0.0,0.0,28.511881734203143,28.318133157046475,-2.911881734203142,-1.318133157046475
2023-06-16 13:29:51.203,0,0,0,0,10.38,10.39,25.6,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.91,30.12,26.33,26.98,24.1,1.03,1.06,1.01,7.63,56.15,230.02,1533.69,1,0.0,0.0,0.0,0.0,28.47318668584751,28.43446434986521,-2.8731866858475072,-1.434464349865209
2023-06-16 13:29:51.403,0,0,0,0,10.35,10.39,25.6,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.52,30.7,26.32,26.98,24.1,1.04,1.07,1.01,7.63,56.17,230.16,1472.6,1,0.0,0.0,0.0,0.0,28.47318668584751,28.318133157046475,-2.8731866858475072,-1.318133157046475
2023-06-16 13:29:51.802,0,0,0,0,10.35,10.36,25.8,27.0,26.3,26.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.22,31.22,26.32,26.98,24.1,1.03,1.05,1.04,8.06,56.17,230.87,1163.04,1,0.0,0.0,0.0,0.0,28.35693763149817,28.318133157046475,-2.556937631498169,-1.318133157046475
2023-06-16 13:29:52.101,0,0,0,0,10.35,10.36,25.8,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.22,31.22,26.33,26.97,24.1,1.04,1.05,1.01,8.18,56.17,230.87,1163.04,1,0.0,0.0,0.0,0.0,28.35693763149817,28.318133157046475,-2.556937631498169,-1.2181331570464735
2023-06-16 13:29:52.403,0,0,0,0,10.38,10.37,25.8,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,31.62,26.32,26.97,24.1,1.04,1.05,0.89,9.05,56.17,138.86,548.33,1,0.0,0.0,0.0,0.0,28.395714680405945,28.43446434986521,-2.595714680405944,-1.3344643498652076
2023-06-16 13:29:52.601,0,0,0,0,10.35,10.36,25.9,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,31.62,26.32,26.97,24.1,1.04,1.05,0.86,9.05,56.17,138.86,548.33,1,0.0,0.0,0.0,0.0,28.35693763149817,28.318133157046475,-2.456937631498171,-1.2181331570464735
2023-06-16 13:29:52.801,0,0,0,0,10.38,10.35,25.9,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.03,31.92,26.33,26.97,24.1,1.03,1.05,0.86,9.68,56.14,46.36,151.38,1,0.0,0.0,0.0,0.0,28.318133157046475,28.43446434986521,-2.4181331570464764,-1.3344643498652076
2023-06-16 13:29:53.101,0,0,0,0,10.35,10.35,25.9,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.03,31.92,26.33,26.98,24.1,1.03,1.05,0.84,9.57,56.14,46.36,151.38,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,-2.4181331570464764,-1.2181331570464735
2023-06-16 13:29:53.502,0,0,0,0,10.33,10.35,25.9,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.09,32.11,26.33,26.98,24.1,1.03,1.05,0.84,9.57,56.14,46.36,151.38,1,0.0,0.0,0.0,0.0,28.318133157046475,28.240441746512488,-2.4181331570464764,-1.1404417465124865
2023-06-16 13:29:53.702,0,0,0,0,10.35,10.35,26.1,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.25,32.11,26.33,26.96,24.1,1.03,1.04,0.83,9.48,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,28.318133157046475,28.318133157046475,-2.2181331570464735,-1.2181331570464735
2023-06-16 13:29:54.002,0,0,0,0,10.3,10.34,26.1,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.25,32.24,26.32,26.99,24.1,1.03,1.04,0.82,9.02,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,28.279301210832102,28.12369777962624,-2.179301210832101,-1.0236977796262394
2023-06-16 13:29:54.201,0,0,0,0,10.33,10.33,26.1,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,32.24,26.32,26.99,24.1,1.03,1.04,0.81,9.02,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,28.240441746512488,28.240441746512488,-2.1404417465124865,-1.1404417465124865
2023-06-16 13:29:54.501,0,0,0,0,10.33,10.32,26.1,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,32.27,26.32,26.99,24.1,1.03,1.04,0.81,8.33,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.240441746512488,-2.101554717620523,-1.1404417465124865
2023-06-16 13:29:54.902,0,0,0,0,10.3,10.32,26.1,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.66,32.27,26.32,26.99,24.1,1.03,1.03,0.77,8.32,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.201554717620525,28.12369777962624,-2.101554717620523,-1.0236977796262394
2023-06-16 13:29:55.103,0,0,0,0,10.33,10.31,26.2,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.66,32.28,26.34,26.98,24.1,1.03,1.03,0.71,8.32,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-1.9626400775641635,-1.1404417465124865
2023-06-16 13:29:55.302,0,0,0,0,10.33,10.31,26.2,27.1,26.3,26.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,32.26,26.32,26.98,24.1,1.03,1.03,0.71,8.26,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-1.9626400775641635,-1.1404417465124865
2023-06-16 13:29:55.603,0,0,0,0,10.33,10.31,26.2,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,32.26,26.32,26.97,24.1,1.03,1.03,0.69,7.54,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-1.9626400775641635,-1.1404417465124865
2023-06-16 13:29:55.802,0,0,0,0,10.33,10.31,26.2,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,32.2,26.33,26.97,24.1,1.03,1.03,0.7,7.54,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-1.9626400775641635,-1.1404417465124865
2023-06-16 13:29:56.202,0,0,0,0,10.28,10.31,26.3,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.12,32.2,26.33,26.97,24.1,1.03,1.03,0.7,6.56,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.04573002260753,-1.862640077564162,-0.9457300226075276
2023-06-16 13:29:56.501,0,0,0,0,10.3,10.3,26.3,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.35,32.12,26.33,26.98,24.1,1.03,1.03,0.69,5.78,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-1.8236977796262401,-1.0236977796262394
2023-06-16 13:29:56.702,0,0,0,0,10.33,10.29,26.3,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.57,32.12,26.33,26.98,24.1,1.03,1.03,0.69,5.53,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.240441746512488,-1.784727776963802,-1.1404417465124865
2023-06-16 13:29:57.001,0,0,0,0,10.3,10.29,26.3,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.57,32.07,26.31,26.96,24.1,1.03,1.03,0.69,5.53,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,-1.784727776963802,-1.0236977796262394
2023-06-16 13:29:57.202,0,0,0,0,10.3,10.3,26.4,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.76,32.07,26.31,26.96,24.1,1.03,1.03,0.7,5.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-1.7236977796262423,-1.0236977796262394
2023-06-16 13:29:57.502,0,0,0,0,10.33,10.29,26.4,27.1,26.3,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.76,31.97,26.33,26.98,24.1,1.03,1.03,0.7,5.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.240441746512488,-1.684727776963804,-1.1404417465124865
2023-06-16 13:29:57.701,0,0,0,0,10.33,10.31,26.4,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,31.89,26.33,26.98,24.1,1.02,1.03,0.7,5.38,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,28.240441746512488,-1.7626400775641642,-1.1404417465124865
2023-06-16 13:29:58.003,0,0,0,0,10.28,10.29,26.4,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,31.89,26.32,26.99,24.1,1.02,1.03,0.71,5.28,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,-1.684727776963804,-0.9457300226075276
2023-06-16 13:29:58.202,0,0,0,0,10.3,10.29,26.5,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.08,31.8,26.32,26.99,24.1,1.02,1.03,0.69,5.28,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,-1.5847277769638026,-1.0236977796262394
2023-06-16 13:29:58.503,0,0,0,0,10.3,10.28,26.5,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.08,31.8,26.33,26.99,24.1,1.02,1.03,0.69,5.09,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-1.545730022607529,-1.0236977796262394
2023-06-16 13:29:58.903,0,0,0,0,10.28,10.27,26.5,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.21,31.72,26.33,26.99,24.1,1.02,1.03,0.69,4.82,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.5067044694612264,-0.9457300226075276
2023-06-16 13:29:59.202,0,0,0,0,10.3,10.28,26.5,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.21,31.72,26.32,26.97,24.1,1.02,1.03,0.68,4.61,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-1.545730022607529,-1.0236977796262394
2023-06-16 13:29:59.401,0,0,0,0,10.3,10.28,26.5,27.1,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.32,31.64,26.32,26.99,24.1,1.02,1.03,0.68,4.61,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-1.545730022607529,-1.0236977796262394
2023-06-16 13:29:59.701,0,0,0,0,10.3,10.27,26.6,27.2,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.43,31.64,26.32,26.99,24.1,1.02,1.02,0.68,4.58,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-1.406704469461225,-0.9236977796262416
2023-06-16 13:30:00.002,0,0,0,0,10.28,10.27,26.6,27.2,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.43,31.57,26.34,26.98,24.1,1.02,1.02,0.68,4.32,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.406704469461225,-0.8457300226075297
2023-06-16 13:30:00.201,0,0,0,0,10.28,10.27,26.6,27.2,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.52,31.57,26.34,26.98,24.1,1.02,1.03,0.68,4.32,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.406704469461225,-0.8457300226075297
2023-06-16 13:30:00.502,0,0,0,0,10.28,10.28,26.6,27.2,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.52,31.49,26.34,27.0,24.1,1.02,1.03,0.68,4.09,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-1.4457300226075276,-0.8457300226075297
2023-06-16 13:30:00.702,0,0,0,0,10.28,10.27,26.7,27.2,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.6,31.44,26.34,27.0,24.1,1.02,1.03,0.67,3.89,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.306704469461227,-0.8457300226075297
2023-06-16 13:30:01.002,0,0,0,0,10.3,10.27,26.7,27.2,26.3,27.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.6,31.44,26.34,27.0,24.1,1.02,1.01,0.66,3.89,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-1.306704469461227,-0.9236977796262416
2023-06-16 13:30:01.202,0,0,0,0,10.3,10.27,26.7,27.2,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.66,31.42,26.34,27.0,24.1,1.02,1.02,0.66,3.78,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-1.306704469461227,-0.9236977796262416
2023-06-16 13:30:01.603,0,0,0,0,10.26,10.28,26.8,27.2,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.66,31.42,26.32,27.01,24.1,1.02,1.02,0.64,3.61,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-1.2457300226075283,-0.7676510703021684
2023-06-16 13:30:01.803,0,0,0,0,10.28,10.27,26.8,27.2,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,31.36,26.32,27.01,24.1,1.02,1.02,0.61,3.61,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.2067044694612257,-0.8457300226075297
2023-06-16 13:30:02.102,0,0,0,0,10.28,10.27,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,31.36,26.33,27.01,24.1,1.02,1.02,0.61,3.12,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.2067044694612257,-0.7457300226075283
2023-06-16 13:30:02.302,0,0,0,0,10.3,10.27,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.72,31.33,26.33,27.01,24.1,1.02,1.02,0.59,2.35,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-1.2067044694612257,-0.8236977796262401
2023-06-16 13:30:02.602,0,0,0,0,10.26,10.26,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.72,31.33,26.32,27.0,24.1,1.02,1.02,0.58,2.35,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-1.167651070302167,-0.667651070302167
2023-06-16 13:30:02.901,0,0,0,0,10.26,10.27,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.71,31.31,26.32,27.0,24.1,1.02,1.02,0.58,1.7,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-1.2067044694612257,-0.667651070302167
2023-06-16 13:30:03.202,0,0,0,0,10.3,10.27,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,31.31,26.34,27.01,24.1,1.02,1.02,0.57,1.4,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-1.2067044694612257,-0.8236977796262401
2023-06-16 13:30:03.402,0,0,0,0,10.28,10.27,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.7,31.27,26.33,27.01,24.1,1.02,1.02,0.57,1.38,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.2067044694612257,-0.7457300226075283
2023-06-16 13:30:03.702,0,0,0,0,10.28,10.27,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.68,31.27,26.33,27.01,24.1,1.02,1.02,0.57,1.38,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.2067044694612257,-0.7457300226075283
2023-06-16 13:30:03.902,0,0,0,0,10.28,10.26,26.8,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.68,31.27,26.32,27.0,24.1,1.02,1.02,0.57,1.43,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-1.167651070302167,-0.7457300226075283
2023-06-16 13:30:04.303,0,0,0,0,10.26,10.26,26.9,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.65,31.27,26.32,27.0,24.1,1.02,1.02,0.58,1.43,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-1.067651070302169,-0.667651070302167
2023-06-16 13:30:04.601,0,0,0,0,10.26,10.27,26.9,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.65,31.25,26.33,27.02,24.1,1.02,1.02,0.58,1.38,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-1.1067044694612278,-0.667651070302167
2023-06-16 13:30:04.802,0,0,0,0,10.26,10.25,26.9,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.61,31.24,26.33,27.02,24.1,1.02,1.02,0.58,1.38,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-1.028569777778877,-0.667651070302167
2023-06-16 13:30:05.102,0,0,0,0,10.26,10.27,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.61,31.24,26.32,27.01,24.1,1.02,1.02,0.57,1.38,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-1.0067044694612264,-0.667651070302167
2023-06-16 13:30:05.303,0,0,0,0,10.28,10.26,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.58,31.24,26.32,27.01,24.1,1.02,1.02,0.57,1.38,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.9676510703021677,-0.7457300226075283
2023-06-16 13:30:05.702,0,0,0,0,10.26,10.27,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.58,31.24,26.34,27.0,24.1,1.03,1.02,0.57,1.38,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-1.0067044694612264,-0.667651070302167
2023-06-16 13:30:05.903,0,0,0,0,10.26,10.26,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.53,31.22,26.34,27.0,24.1,1.03,1.03,0.57,1.36,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.9676510703021677,-0.667651070302167
2023-06-16 13:30:06.103,0,0,0,0,10.28,10.26,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,31.22,26.34,27.01,24.1,1.03,1.03,0.6,1.36,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.9676510703021677,-0.7457300226075283
2023-06-16 13:30:06.402,0,0,0,0,10.26,10.26,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.49,31.2,26.33,27.02,24.1,1.04,1.05,0.6,2.05,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.9676510703021677,-0.667651070302167
2023-06-16 13:30:06.701,0,0,0,0,10.28,10.27,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.43,31.2,26.33,27.02,24.1,1.04,1.05,0.59,3.0,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-1.0067044694612264,-0.7457300226075283
2023-06-16 13:30:07.002,0,0,0,0,10.26,10.27,27.0,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.43,31.05,26.33,27.02,24.1,1.05,1.05,0.59,3.0,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-1.0067044694612264,-0.667651070302167
2023-06-16 13:30:07.302,0,0,0,0,10.26,10.23,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.35,31.05,26.33,27.02,24.1,1.04,1.04,0.59,4.01,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.7503233225966355,-0.667651070302167
2023-06-16 13:30:07.501,0,0,0,0,10.23,10.23,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.35,30.64,26.32,27.03,24.1,1.03,1.04,0.58,4.42,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.7503233225966355,-0.5503233225966362
2023-06-16 13:30:07.803,0,0,0,0,10.23,10.23,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.24,30.08,26.32,27.03,24.1,1.03,1.03,0.57,4.42,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.7503233225966355,-0.5503233225966362
2023-06-16 13:30:08.003,0,0,0,0,10.23,10.26,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.24,30.08,26.32,27.01,24.1,1.03,1.03,0.57,4.27,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.8676510703021663,-0.5503233225966362
2023-06-16 13:30:08.202,0,0,0,0,10.26,10.26,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.16,29.54,26.32,27.01,24.1,1.03,1.03,0.58,3.34,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.8676510703021663,-0.667651070302167
2023-06-16 13:30:08.602,0,0,0,0,10.26,10.25,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.16,29.54,26.33,27.02,24.1,1.03,1.03,0.59,2.36,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.8285697777788741,-0.667651070302167
2023-06-16 13:30:08.802,0,0,0,0,10.23,10.25,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.06,29.11,26.33,27.02,24.1,1.03,1.03,0.59,2.36,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.8285697777788741,-0.5503233225966362
2023-06-16 13:30:09.202,0,0,0,0,10.26,10.25,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,29.11,26.33,27.03,24.1,1.03,1.03,0.58,1.61,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.8285697777788741,-0.667651070302167
2023-06-16 13:30:09.503,0,0,0,0,10.23,10.25,27.1,27.3,26.2,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.95,28.77,26.33,27.03,24.1,1.03,1.03,0.58,1.61,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.8285697777788741,-0.5503233225966362
2023-06-16 13:30:09.803,0,0,0,0,10.26,10.25,27.2,27.3,26.2,27.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.84,28.77,26.33,27.03,24.1,1.03,1.03,0.58,1.61,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.7285697777788762,-0.667651070302167
2023-06-16 13:30:10.202,0,0,0,0,10.26,10.26,27.2,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.84,28.57,26.32,27.04,24.1,1.03,1.03,0.59,1.58,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.7676510703021684,-0.667651070302167
2023-06-16 13:30:10.402,0,0,0,0,10.26,10.25,27.2,27.3,26.1,27.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.74,28.45,26.32,27.04,24.1,1.03,1.03,0.59,1.63,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.7285697777788762,-0.667651070302167
2023-06-16 13:30:10.703,0,0,0,0,10.26,10.27,27.3,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.74,28.45,26.32,27.03,24.1,1.03,1.03,0.61,1.75,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.7067044694612257,-0.667651070302167
2023-06-16 13:30:10.902,0,0,0,0,10.26,10.25,27.3,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.64,28.42,26.33,27.03,24.1,1.03,1.03,0.59,1.75,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.6285697777788748,-0.667651070302167
2023-06-16 13:30:11.103,0,0,0,0,10.26,10.26,27.3,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.64,28.42,26.33,27.03,24.1,1.03,1.03,0.59,1.93,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.667651070302167,-0.667651070302167
2023-06-16 13:30:11.402,0,0,0,0,10.26,10.26,27.3,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.54,28.44,26.32,27.03,24.1,1.03,1.03,0.58,2.03,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.667651070302167,-0.667651070302167
2023-06-16 13:30:11.703,0,0,0,0,10.3,10.26,27.3,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.44,28.44,26.32,27.04,24.1,1.03,1.03,0.58,2.03,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.12369777962624,-0.667651070302167,-0.8236977796262401
2023-06-16 13:30:11.902,0,0,0,0,10.26,10.25,27.3,27.3,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.44,28.47,26.33,27.03,24.1,1.03,1.03,0.57,2.05,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.6285697777788748,-0.667651070302167
2023-06-16 13:30:12.201,0,0,0,0,10.21,10.27,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,28.47,26.33,27.03,24.1,1.03,1.03,0.55,1.9,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.7067044694612257,-0.37196472253746293
2023-06-16 13:30:12.502,0,0,0,0,10.23,10.25,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.34,28.53,26.34,27.04,24.1,1.03,1.03,0.55,1.9,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.6285697777788748,-0.4503233225966383
2023-06-16 13:30:12.701,0,0,0,0,10.26,10.25,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.24,28.53,26.34,27.04,24.1,1.03,1.03,0.56,1.72,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.6285697777788748,-0.5676510703021691
2023-06-16 13:30:13.001,0,0,0,0,10.26,10.26,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.24,28.63,26.33,27.03,24.1,1.03,1.03,0.55,1.72,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.667651070302167,-0.5676510703021691
2023-06-16 13:30:13.203,0,0,0,0,10.23,10.25,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,28.63,26.33,27.03,24.1,1.03,1.03,0.55,1.53,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.6285697777788748,-0.4503233225966383
2023-06-16 13:30:13.503,0,0,0,0,10.3,10.23,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.14,28.71,26.32,27.03,24.1,1.03,1.03,0.54,1.48,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.12369777962624,-0.5503233225966362,-0.7236977796262423
2023-06-16 13:30:13.702,0,0,0,0,10.28,10.26,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.05,28.77,26.32,27.03,24.1,1.03,1.03,0.54,1.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.667651070302167,-0.6457300226075304
2023-06-16 13:30:14.003,0,0,0,0,10.28,10.25,27.3,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.05,28.77,26.33,27.02,24.1,1.03,1.03,0.54,1.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.6285697777788748,-0.6457300226075304
2023-06-16 13:30:14.202,0,0,0,0,10.28,10.27,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,28.83,26.33,27.02,24.1,1.03,1.03,0.54,1.63,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.6067044694612278,-0.6457300226075304
2023-06-16 13:30:14.503,0,0,0,0,10.21,10.26,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.98,28.83,26.32,27.01,24.1,1.03,1.03,0.55,1.63,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.5676510703021691,-0.37196472253746293
