TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:30:14.902,0,0,0,0,10.26,10.25,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,28.88,26.32,27.01,24.1,1.03,1.03,0.55,1.63,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.5285697777788769,-0.5676510703021691
2023-06-16 13:30:15.203,0,0,0,0,10.26,10.27,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.9,28.88,26.32,27.02,24.1,1.03,1.03,0.55,1.73,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.6067044694612278,-0.5676510703021691
2023-06-16 13:30:15.402,0,0,0,0,10.28,10.27,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.82,28.93,26.33,27.01,24.1,1.03,1.03,0.54,1.73,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.6067044694612278,-0.6457300226075304
2023-06-16 13:30:15.703,0,0,0,0,10.26,10.26,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.77,28.93,26.33,27.01,24.1,1.03,1.03,0.54,1.73,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.5676510703021691,-0.5676510703021691
2023-06-16 13:30:16.001,0,0,0,0,10.26,10.27,27.4,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.77,29.0,26.34,27.02,24.1,1.03,1.03,0.54,1.73,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.6067044694612278,-0.5676510703021691
2023-06-16 13:30:16.202,0,0,0,0,10.23,10.27,27.5,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.7,29.0,26.34,27.02,24.1,1.03,1.03,0.54,1.73,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.5067044694612264,-0.4503233225966383
2023-06-16 13:30:16.502,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.7,29.05,26.32,27.03,24.1,1.03,1.03,0.56,1.73,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:16.702,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.6,29.11,26.32,27.03,24.1,1.03,1.03,0.56,1.82,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:17.102,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.6,29.11,26.33,27.03,24.1,1.03,1.03,0.56,1.96,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:17.402,0,0,0,0,10.26,10.26,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.54,29.15,26.32,27.03,24.1,1.03,1.03,0.55,2.12,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.4676510703021677,-0.5676510703021691
2023-06-16 13:30:17.703,0,0,0,0,10.28,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.54,29.15,26.32,27.02,24.1,1.03,1.03,0.55,2.12,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.5067044694612264,-0.6457300226075304
2023-06-16 13:30:17.903,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,29.19,26.33,27.03,24.1,1.03,1.03,0.55,2.28,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:18.201,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.44,29.19,26.33,27.03,24.1,1.03,1.03,0.55,2.45,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:18.401,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.36,29.26,26.32,27.03,24.1,1.03,1.04,0.55,2.45,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:18.702,0,0,0,0,10.26,10.26,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.36,29.26,26.32,27.03,24.1,1.03,1.04,0.56,2.62,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.4676510703021677,-0.5676510703021691
2023-06-16 13:30:18.902,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.28,29.3,26.32,27.02,24.1,1.03,1.04,0.56,2.62,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:19.203,0,0,0,0,10.28,10.26,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.18,29.3,26.32,27.02,24.1,1.03,1.04,0.56,2.75,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.4676510703021677,-0.6457300226075304
2023-06-16 13:30:19.402,0,0,0,0,10.23,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.18,29.37,26.33,27.04,24.1,1.03,1.04,0.56,2.92,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.5067044694612264,-0.4503233225966383
2023-06-16 13:30:19.702,0,0,0,0,10.28,10.26,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,29.37,26.33,27.04,24.1,1.03,1.04,0.56,2.92,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.4676510703021677,-0.6457300226075304
2023-06-16 13:30:19.902,0,0,0,0,10.3,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,29.44,26.33,27.04,24.1,1.03,1.04,0.56,2.97,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.5067044694612264,-0.7236977796262423
2023-06-16 13:30:20.302,0,0,0,0,10.26,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,29.44,26.33,27.04,24.1,1.03,1.04,0.55,3.07,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.5676510703021691
2023-06-16 13:30:20.601,0,0,0,0,10.23,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.98,29.53,26.32,27.05,24.1,1.03,1.04,0.56,3.16,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.5067044694612264,-0.4503233225966383
2023-06-16 13:30:20.802,0,0,0,0,10.23,10.27,27.5,27.4,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.87,29.62,26.32,27.05,24.1,1.03,1.04,0.56,3.16,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.5067044694612264,-0.4503233225966383
2023-06-16 13:30:21.202,0,0,0,0,10.28,10.27,27.5,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,29.62,26.32,27.04,24.1,1.03,1.04,0.57,3.28,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.5067044694612264,-0.545730022607529
2023-06-16 13:30:21.402,0,0,0,0,10.26,10.27,27.5,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,29.72,26.33,27.03,24.1,1.04,1.04,0.57,3.28,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.5067044694612264,-0.4676510703021677
2023-06-16 13:30:21.703,0,0,0,0,10.28,10.26,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.63,29.72,26.33,27.03,24.1,1.04,1.05,0.57,3.28,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.545730022607529
2023-06-16 13:30:21.902,0,0,0,0,10.28,10.27,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.63,29.82,26.32,27.03,24.1,1.03,1.04,0.57,3.3,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.545730022607529
2023-06-16 13:30:22.302,0,0,0,0,10.26,10.27,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.53,29.93,26.32,27.03,24.1,1.03,1.04,0.61,3.73,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:30:22.602,0,0,0,0,10.23,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.53,29.93,26.33,27.04,24.1,1.03,1.04,0.64,4.53,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,-0.4457300226075276,-0.3503233225966369
2023-06-16 13:30:22.803,0,0,0,0,10.28,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,30.08,26.33,27.04,24.1,1.03,1.05,0.66,4.53,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.4457300226075276,-0.545730022607529
2023-06-16 13:30:23.101,0,0,0,0,10.23,10.27,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,30.08,26.33,27.03,24.1,1.03,1.05,0.66,5.43,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:30:23.403,0,0,0,0,10.28,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,30.21,26.33,27.03,24.1,1.03,1.05,0.66,5.85,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.4457300226075276,-0.545730022607529
2023-06-16 13:30:23.702,0,0,0,0,10.26,10.27,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,30.21,26.33,27.03,24.1,1.04,1.05,0.66,5.85,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:30:23.904,0,0,0,0,10.3,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.05,30.36,26.33,27.03,24.1,1.04,1.05,0.66,5.96,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.4457300226075276,-0.6236977796262408
2023-06-16 13:30:24.201,0,0,0,0,10.23,10.29,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.05,30.36,26.33,27.04,24.1,1.04,1.05,0.67,6.3,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.850323322596637,-0.4847277769638012,-0.3503233225966369
2023-06-16 13:30:24.402,0,0,0,0,10.28,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.86,30.46,26.32,27.04,24.1,1.04,1.05,0.68,6.3,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.4457300226075276,-0.545730022607529
2023-06-16 13:30:24.602,0,0,0,0,10.28,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,30.46,26.32,27.04,24.1,1.04,1.05,0.68,6.38,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.4457300226075276,-0.545730022607529
2023-06-16 13:30:24.903,0,0,0,0,10.26,10.27,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,30.61,26.34,27.04,24.1,1.04,1.05,0.68,6.18,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:30:25.202,0,0,0,0,10.26,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,30.61,26.34,27.04,24.1,1.04,1.05,0.68,6.18,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.4457300226075276,-0.4676510703021677
2023-06-16 13:30:25.402,0,0,0,0,10.26,10.3,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.38,30.79,26.34,27.05,24.1,1.04,1.05,0.68,6.26,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,-0.5236977796262394,-0.4676510703021677
2023-06-16 13:30:25.703,0,0,0,0,10.26,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,30.79,26.34,27.05,24.1,1.04,1.05,0.68,5.85,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.4457300226075276,-0.4676510703021677
2023-06-16 13:30:26.003,0,0,0,0,10.26,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,30.99,26.34,27.05,24.1,1.04,1.05,0.68,5.85,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.4457300226075276,-0.4676510703021677
2023-06-16 13:30:26.203,0,0,0,0,10.28,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,30.99,26.34,27.05,24.1,1.04,1.05,0.67,5.66,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.4457300226075276,-0.545730022607529
2023-06-16 13:30:26.502,0,0,0,0,10.26,10.28,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.32,27.04,24.1,1.04,1.05,0.68,5.66,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.4457300226075276,-0.4676510703021677
2023-06-16 13:30:26.703,0,0,0,0,10.28,10.29,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.14,26.32,27.04,24.1,1.04,1.05,0.68,6.01,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,-0.4847277769638012,-0.545730022607529
2023-06-16 13:30:27.001,0,0,0,0,10.28,10.3,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.3,26.32,27.02,24.1,1.04,1.05,0.69,6.04,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.04573002260753,-0.5236977796262394,-0.545730022607529
2023-06-16 13:30:27.303,0,0,0,0,10.3,10.29,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,31.41,26.32,27.02,24.1,1.04,1.05,0.69,6.03,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,-0.4847277769638012,-0.6236977796262408
2023-06-16 13:30:27.505,0,0,0,0,10.3,10.29,27.6,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,31.41,26.33,27.04,24.1,1.04,1.05,0.69,6.03,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,-0.4847277769638012,-0.6236977796262408
2023-06-16 13:30:27.802,0,0,0,0,10.3,10.28,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,31.5,26.33,27.04,24.1,1.04,1.05,0.69,6.05,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.3457300226075297,-0.6236977796262408
2023-06-16 13:30:28.002,0,0,0,0,10.26,10.3,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,31.5,26.33,27.03,24.1,1.04,1.05,0.68,6.05,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,-0.42369777962624156,-0.4676510703021677
2023-06-16 13:30:28.302,0,0,0,0,10.3,10.3,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,31.6,26.33,27.03,24.1,1.04,1.05,0.68,6.17,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,28.12369777962624,-0.42369777962624156,-0.6236977796262408
2023-06-16 13:30:28.603,0,0,0,0,10.26,10.3,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,31.6,26.33,27.02,24.1,1.04,1.05,0.68,6.84,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.967651070302168,-0.42369777962624156,-0.4676510703021677
2023-06-16 13:30:28.902,0,0,0,0,10.23,10.3,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,31.66,26.33,27.02,24.1,1.04,1.06,0.69,6.84,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.12369777962624,27.850323322596637,-0.42369777962624156,-0.3503233225966369
2023-06-16 13:30:29.102,0,0,0,0,10.26,10.28,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,31.66,26.31,27.0,24.1,1.04,1.06,0.69,7.93,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.3457300226075297,-0.4676510703021677
2023-06-16 13:30:29.403,0,0,0,0,10.26,10.29,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,31.73,26.33,27.0,24.1,1.04,1.06,0.69,8.51,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,-0.38472777696380334,-0.4676510703021677
2023-06-16 13:30:29.603,0,0,0,0,10.3,10.28,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,31.73,26.33,27.02,24.1,1.04,1.06,0.69,8.51,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.3457300226075297,-0.6236977796262408
2023-06-16 13:30:29.802,0,0,0,0,10.28,10.28,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,31.77,26.32,27.02,24.1,1.04,1.06,0.69,8.75,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.3457300226075297,-0.545730022607529
2023-06-16 13:30:30.102,0,0,0,0,10.26,10.27,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,31.77,26.32,27.0,24.1,1.04,1.06,0.68,8.19,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.3067044694612271,-0.4676510703021677
2023-06-16 13:30:30.402,0,0,0,0,10.28,10.29,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,31.8,26.33,27.0,24.1,1.04,1.06,0.68,8.19,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,-0.38472777696380334,-0.545730022607529
2023-06-16 13:30:30.601,0,0,0,0,10.23,10.28,27.7,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,31.8,26.33,27.01,24.1,1.04,1.06,0.68,7.84,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,-0.3457300226075297,-0.3503233225966369
2023-06-16 13:30:31.001,0,0,0,0,10.3,10.28,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,31.81,26.34,27.02,24.1,1.04,1.06,0.69,7.52,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.2457300226075283,-0.6236977796262408
2023-06-16 13:30:31.203,0,0,0,0,10.3,10.28,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,31.81,26.34,27.02,24.1,1.04,1.06,0.69,7.52,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.2457300226075283,-0.6236977796262408
2023-06-16 13:30:31.501,0,0,0,0,10.26,10.29,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.65,31.8,26.33,27.02,24.1,1.04,1.07,0.69,7.53,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,-0.2847277769638019,-0.4676510703021677
2023-06-16 13:30:31.803,0,0,0,0,10.26,10.28,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,31.8,26.33,27.02,24.1,1.04,1.07,0.69,7.88,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:32.001,0,0,0,0,10.26,10.27,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,31.78,26.33,27.0,24.1,1.05,1.06,0.76,7.88,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.20670446946122567,-0.4676510703021677
2023-06-16 13:30:32.201,0,0,0,0,10.28,10.29,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.74,26.33,27.0,24.1,1.04,1.06,0.76,8.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.04573002260753,-0.2847277769638019,-0.545730022607529
2023-06-16 13:30:32.502,0,0,0,0,10.28,10.27,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.74,26.33,27.01,24.1,1.04,1.06,0.81,8.87,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:32.703,0,0,0,0,10.28,10.27,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.66,26.33,27.01,24.1,1.04,1.06,0.81,8.87,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:33.002,0,0,0,0,10.3,10.29,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.66,26.34,27.02,24.1,1.04,1.06,0.81,9.31,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,28.12369777962624,-0.2847277769638019,-0.6236977796262408
2023-06-16 13:30:33.201,0,0,0,0,10.26,10.29,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.61,26.34,27.02,24.1,1.04,1.06,0.81,8.97,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,-0.2847277769638019,-0.4676510703021677
2023-06-16 13:30:33.603,0,0,0,0,10.28,10.27,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.61,26.32,27.01,24.1,1.04,1.06,0.81,8.97,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:33.802,0,0,0,0,10.28,10.28,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.5,26.32,27.01,24.1,1.04,1.06,0.82,8.46,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.2457300226075283,-0.545730022607529
2023-06-16 13:30:34.102,0,0,0,0,10.3,10.27,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.5,26.34,27.01,24.1,1.04,1.06,0.81,8.49,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.20670446946122567,-0.6236977796262408
2023-06-16 13:30:34.301,0,0,0,0,10.3,10.28,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.44,26.34,27.01,24.1,1.04,1.06,0.81,8.49,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.2457300226075283,-0.6236977796262408
2023-06-16 13:30:34.603,0,0,0,0,10.28,10.28,27.8,27.5,26.1,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.44,26.32,26.99,24.1,1.04,1.06,0.8,8.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.2457300226075283,-0.545730022607529
2023-06-16 13:30:34.902,0,0,0,0,10.3,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,31.36,26.32,26.99,24.1,1.04,1.06,0.8,8.45,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.12369777962624,-0.2457300226075283,-0.6236977796262408
2023-06-16 13:30:35.202,0,0,0,0,10.3,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.36,26.34,27.0,24.1,1.04,1.06,0.81,8.45,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.20670446946122567,-0.6236977796262408
2023-06-16 13:30:35.402,0,0,0,0,10.35,10.26,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.28,26.31,27.0,24.1,1.04,1.05,0.81,8.32,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.318133157046475,-0.16765107030216697,-0.8181331570464749
2023-06-16 13:30:35.702,0,0,0,0,10.26,10.29,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.28,26.31,27.0,24.1,1.04,1.05,0.81,8.14,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.084727776963803,27.967651070302168,-0.2847277769638019,-0.4676510703021677
2023-06-16 13:30:35.902,0,0,0,0,10.28,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.19,26.33,27.01,24.1,1.04,1.04,0.77,8.14,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.2457300226075283,-0.545730022607529
2023-06-16 13:30:36.301,0,0,0,0,10.28,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.27,31.19,26.33,27.01,24.1,1.04,1.04,0.77,7.76,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.2457300226075283,-0.545730022607529
2023-06-16 13:30:36.601,0,0,0,0,10.28,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.27,31.13,26.33,27.01,24.1,1.04,1.04,0.73,6.71,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:36.802,0,0,0,0,10.28,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.09,26.33,27.01,24.1,1.04,1.05,0.71,6.09,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:37.103,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.09,26.34,27.02,24.1,1.04,1.05,0.71,6.09,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:37.302,0,0,0,0,10.26,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.3,31.04,26.34,27.02,24.1,1.04,1.05,0.71,5.37,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.20670446946122567,-0.4676510703021677
2023-06-16 13:30:37.601,0,0,0,0,10.28,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.3,31.04,26.34,27.0,24.1,1.04,1.05,0.72,5.37,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.2457300226075283,-0.545730022607529
2023-06-16 13:30:37.801,0,0,0,0,10.28,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.01,26.33,27.0,24.1,1.04,1.05,0.72,5.4,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:38.101,0,0,0,0,10.23,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.29,31.01,26.33,27.01,24.1,1.04,1.05,0.71,5.52,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.20670446946122567,-0.3503233225966369
2023-06-16 13:30:38.303,0,0,0,0,10.23,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,30.99,26.33,27.01,24.1,1.04,1.05,0.71,5.52,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,-0.2457300226075283,-0.3503233225966369
2023-06-16 13:30:38.602,0,0,0,0,10.26,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,30.99,26.33,26.99,24.1,1.04,1.04,0.71,5.83,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.20670446946122567,-0.4676510703021677
2023-06-16 13:30:39.002,0,0,0,0,10.26,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,30.97,26.34,26.99,24.1,1.04,1.04,0.71,5.93,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.20670446946122567,-0.4676510703021677
2023-06-16 13:30:39.302,0,0,0,0,10.28,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.24,30.97,26.34,27.0,24.1,1.03,1.04,0.7,5.96,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:39.501,0,0,0,0,10.23,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.24,30.95,26.33,27.0,24.1,1.03,1.04,0.7,5.96,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,-0.2457300226075283,-0.3503233225966369
2023-06-16 13:30:39.801,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.22,30.94,26.33,27.0,24.1,1.03,1.04,0.7,5.62,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:40.002,0,0,0,0,10.28,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.22,30.94,26.33,27.01,24.1,1.03,1.04,0.69,5.31,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:40.302,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.2,30.93,26.33,27.01,24.1,1.03,1.04,0.69,5.31,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:40.601,0,0,0,0,10.23,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.2,30.93,26.33,27.0,24.1,1.03,1.04,0.69,5.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,-0.2457300226075283,-0.3503233225966369
2023-06-16 13:30:40.802,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.16,30.95,26.34,27.0,24.1,1.03,1.04,0.69,5.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:41.103,0,0,0,0,10.23,10.27,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.16,30.95,26.34,26.99,24.1,1.03,1.04,0.7,5.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.20670446946122567,-0.3503233225966369
2023-06-16 13:30:41.302,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,30.95,26.33,26.99,24.1,1.03,1.04,0.7,5.74,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:41.702,0,0,0,0,10.26,10.28,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,30.95,26.33,27.0,24.1,1.03,1.05,0.72,5.71,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.14573002260753043,-0.4676510703021677
2023-06-16 13:30:42.002,0,0,0,0,10.28,10.28,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,30.96,26.33,27.0,24.1,1.04,1.06,0.78,5.71,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.14573002260753043,-0.545730022607529
2023-06-16 13:30:42.202,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,30.96,26.33,27.0,24.1,1.03,1.04,0.78,5.7,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:42.503,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,30.96,26.33,27.0,24.1,1.03,1.04,0.85,5.97,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:42.702,0,0,0,0,10.26,10.28,27.8,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,30.96,26.33,27.0,24.1,1.03,1.04,0.81,5.97,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.2457300226075283,-0.4676510703021677
2023-06-16 13:30:43.001,0,0,0,0,10.28,10.27,27.8,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,30.99,26.34,26.98,24.1,1.04,1.05,0.81,6.39,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.20670446946122567,-0.545730022607529
2023-06-16 13:30:43.302,0,0,0,0,10.28,10.28,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,30.99,26.34,26.98,24.1,1.04,1.05,0.79,6.33,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.14573002260753043,-0.545730022607529
2023-06-16 13:30:43.501,0,0,0,0,10.28,10.28,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,30.99,26.32,26.99,24.1,1.04,1.06,0.83,6.28,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,28.04573002260753,-0.14573002260753043,-0.545730022607529
2023-06-16 13:30:43.803,0,0,0,0,10.26,10.28,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.02,26.32,26.99,24.1,1.04,1.06,0.83,6.28,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.14573002260753043,-0.4676510703021677
2023-06-16 13:30:44.003,0,0,0,0,10.3,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.02,26.33,26.97,24.1,1.04,1.06,0.89,6.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.1067044694612278,-0.6236977796262408
2023-06-16 13:30:44.401,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.03,26.33,26.97,24.1,1.04,1.05,0.92,6.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:44.601,0,0,0,0,10.28,10.26,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.03,26.32,26.98,24.1,1.04,1.06,0.92,7.16,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.0676510703021691,-0.545730022607529
2023-06-16 13:30:44.902,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.05,26.32,26.98,24.1,1.05,1.06,0.92,7.78,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:45.101,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.05,26.32,26.98,24.1,1.05,1.08,0.93,7.78,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:45.403,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.06,26.32,26.98,24.1,1.05,1.08,0.93,8.49,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:45.702,0,0,0,0,10.26,10.28,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,31.06,26.32,26.98,24.1,1.05,1.08,1.01,9.07,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.14573002260753043,-0.4676510703021677
2023-06-16 13:30:46.002,0,0,0,0,10.23,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,31.09,26.33,26.98,24.1,1.05,1.08,1.06,9.62,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.1067044694612278,-0.3503233225966369
2023-06-16 13:30:46.203,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,31.1,26.33,26.98,24.1,1.05,1.08,1.06,9.62,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:46.502,0,0,0,0,10.23,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,31.1,26.32,26.97,24.1,1.05,1.08,1.06,10.12,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.1067044694612278,-0.3503233225966369
2023-06-16 13:30:46.702,0,0,0,0,10.3,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,31.11,26.32,26.97,24.1,1.05,1.08,1.06,10.57,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.1067044694612278,-0.6236977796262408
2023-06-16 13:30:47.102,0,0,0,0,10.23,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,31.11,26.34,26.98,24.1,1.05,1.08,1.06,10.57,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.1067044694612278,-0.3503233225966369
2023-06-16 13:30:47.402,0,0,0,0,10.23,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,31.1,26.34,26.98,24.1,1.05,1.08,1.05,11.37,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.1067044694612278,-0.3503233225966369
2023-06-16 13:30:47.602,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,31.1,26.34,26.98,24.1,1.05,1.08,1.05,11.75,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:47.901,0,0,0,0,10.28,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,31.11,26.34,26.98,24.1,1.05,1.08,1.05,11.75,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.1067044694612278,-0.545730022607529
2023-06-16 13:30:48.102,0,0,0,0,10.3,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.72,31.11,26.34,26.97,24.1,1.05,1.08,1.05,11.68,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.1067044694612278,-0.6236977796262408
2023-06-16 13:30:48.402,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,31.11,26.33,26.97,24.1,1.05,1.08,1.04,11.71,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:48.602,0,0,0,0,10.28,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,31.11,26.33,26.99,24.1,1.05,1.08,1.03,11.71,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.1067044694612278,-0.545730022607529
2023-06-16 13:30:48.901,0,0,0,0,10.26,10.28,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,31.08,26.32,26.98,24.1,1.05,1.08,1.03,11.76,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.14573002260753043,-0.4676510703021677
2023-06-16 13:30:49.202,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,31.08,26.32,26.98,24.1,1.05,1.08,1.02,11.84,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:49.403,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,31.06,26.34,26.98,24.1,1.05,1.08,1.02,11.84,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:49.702,0,0,0,0,10.28,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,31.06,26.34,26.98,24.1,1.05,1.08,1.02,11.88,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.1067044694612278,-0.545730022607529
2023-06-16 13:30:50.002,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,31.04,26.35,26.99,24.1,1.05,1.08,1.03,11.72,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:50.202,0,0,0,0,10.26,10.28,27.9,27.5,26.0,27.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,31.04,26.35,26.99,24.1,1.05,1.07,1.03,11.72,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.14573002260753043,-0.4676510703021677
2023-06-16 13:30:50.503,0,0,0,0,10.3,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,31.03,26.32,26.98,24.1,1.05,1.07,1.03,11.63,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.1067044694612278,-0.6236977796262408
2023-06-16 13:30:50.702,0,0,0,0,10.23,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,31.03,26.32,26.98,24.1,1.05,1.08,1.01,11.62,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.1067044694612278,-0.3503233225966369
2023-06-16 13:30:51.002,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.99,26.32,26.97,24.1,1.05,1.07,1.01,11.62,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
2023-06-16 13:30:51.201,0,0,0,0,10.26,10.28,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.32,26.97,24.1,1.05,1.07,1.01,11.5,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.14573002260753043,-0.4676510703021677
2023-06-16 13:30:51.502,0,0,0,0,10.28,10.25,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.33,26.96,24.1,1.05,1.07,1.01,11.58,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.028569777778876926,-0.545730022607529
2023-06-16 13:30:51.803,0,0,0,0,10.28,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.95,26.33,26.96,24.1,1.04,1.06,1.01,11.58,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.1067044694612278,-0.545730022607529
2023-06-16 13:30:52.002,0,0,0,0,10.23,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.95,26.34,26.97,24.1,1.04,1.06,0.94,11.62,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.1067044694612278,-0.3503233225966369
2023-06-16 13:30:52.302,0,0,0,0,10.26,10.27,27.9,27.5,26.0,27.4,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.93,26.34,26.97,24.1,1.04,1.06,0.84,11.21,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.1067044694612278,-0.4676510703021677
