TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:31:30.101,0,0,0,0,10.23,10.26,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,30.56,26.33,26.94,24.1,1.04,1.05,0.66,6.97,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.16765107030216697,-0.3503233225966369
2023-06-16 13:31:30.402,0,0,0,0,10.26,10.23,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.56,26.33,26.94,24.1,1.04,1.05,0.66,6.97,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.05032332259663619,-0.4676510703021677
2023-06-16 13:31:30.702,0,0,0,0,10.21,10.26,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.56,26.34,26.94,24.1,1.04,1.05,0.66,6.69,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.16765107030216697,-0.2719647225374615
2023-06-16 13:31:30.902,0,0,0,0,10.23,10.25,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.54,26.31,26.94,24.1,1.04,1.05,0.66,6.68,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.1285697777788748,-0.3503233225966369
2023-06-16 13:31:31.101,0,0,0,0,10.3,10.27,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.54,26.31,26.93,24.1,1.04,1.05,0.66,6.68,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.12369777962624,-0.20670446946122567,-0.6236977796262408
2023-06-16 13:31:31.403,0,0,0,0,10.28,10.26,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.55,26.35,26.93,24.1,1.04,1.05,0.66,6.78,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.16765107030216697,-0.545730022607529
2023-06-16 13:31:31.703,0,0,0,0,10.23,10.23,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.55,26.35,26.94,24.1,1.04,1.06,0.68,6.85,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.05032332259663619,-0.3503233225966369
2023-06-16 13:31:31.902,0,0,0,0,10.23,10.23,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.54,26.32,26.93,24.1,1.05,1.06,0.75,6.85,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.05032332259663619,-0.3503233225966369
2023-06-16 13:31:32.201,0,0,0,0,10.26,10.26,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.54,26.32,26.93,24.1,1.04,1.06,0.75,7.21,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.16765107030216697,-0.4676510703021677
2023-06-16 13:31:32.502,0,0,0,0,10.26,10.27,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.52,26.33,26.93,24.1,1.04,1.06,0.81,7.57,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.20670446946122567,-0.4676510703021677
2023-06-16 13:31:32.701,0,0,0,0,10.26,10.23,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.52,26.33,26.93,24.1,1.04,1.06,0.81,7.57,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.05032332259663619,-0.4676510703021677
2023-06-16 13:31:33.002,0,0,0,0,10.23,10.23,27.8,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.53,26.34,26.92,24.1,1.05,1.06,0.81,8.37,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.05032332259663619,-0.3503233225966369
2023-06-16 13:31:33.302,0,0,0,0,10.26,10.26,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.53,26.34,26.92,24.1,1.05,1.06,0.82,8.78,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.16765107030216697,-0.4676510703021677
2023-06-16 13:31:33.503,0,0,0,0,10.26,10.25,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.52,26.32,26.94,24.1,1.04,1.06,0.82,8.78,56.34,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.1285697777788748,-0.4676510703021677
2023-06-16 13:31:33.802,0,0,0,0,10.23,10.25,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.52,26.32,26.94,24.1,1.04,1.06,0.82,9.13,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.1285697777788748,-0.3503233225966369
2023-06-16 13:31:34.003,0,0,0,0,10.26,10.26,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.52,26.34,26.93,24.1,1.04,1.06,0.82,9.23,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.16765107030216697,-0.4676510703021677
2023-06-16 13:31:34.301,0,0,0,0,10.28,10.26,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.51,26.34,26.93,24.1,1.04,1.06,0.82,9.23,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.16765107030216697,-0.545730022607529
2023-06-16 13:31:34.603,0,0,0,0,10.28,10.26,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.3,30.51,26.32,26.93,24.1,1.04,1.06,0.82,9.36,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.16765107030216697,-0.545730022607529
2023-06-16 13:31:34.803,0,0,0,0,10.28,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.5,26.34,26.93,24.1,1.04,1.06,0.82,9.45,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.1503233225966376,-0.545730022607529
2023-06-16 13:31:35.102,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.5,26.34,26.93,24.1,1.04,1.06,0.81,9.45,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:35.402,0,0,0,0,10.21,10.25,27.7,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.5,26.34,26.93,24.1,1.04,1.06,0.81,9.5,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.22856977777887622,-0.2719647225374615
2023-06-16 13:31:35.604,0,0,0,0,10.26,10.26,27.7,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.5,26.34,26.94,24.1,1.04,1.06,0.83,9.99,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:35.903,0,0,0,0,10.23,10.25,27.7,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.33,26.94,24.1,1.04,1.06,0.83,9.99,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:36.102,0,0,0,0,10.21,10.25,27.7,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.49,26.33,26.95,24.1,1.04,1.06,0.83,9.95,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.22856977777887622,-0.2719647225374615
2023-06-16 13:31:36.401,0,0,0,0,10.26,10.25,27.7,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.49,26.33,26.95,24.1,1.04,1.06,0.81,9.95,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:36.702,0,0,0,0,10.23,10.25,27.7,27.5,25.9,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.49,26.33,26.95,24.1,1.04,1.06,0.81,10.12,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:36.908,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.5,26.34,26.94,24.1,1.04,1.06,0.81,9.98,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:37.203,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.5,26.34,26.94,24.1,1.04,1.06,0.81,9.58,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:37.402,0,0,0,0,10.26,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.48,26.33,26.93,24.1,1.04,1.06,0.81,9.58,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.1503233225966376,-0.4676510703021677
2023-06-16 13:31:37.802,0,0,0,0,10.23,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.48,26.33,26.93,24.1,1.04,1.06,0.82,9.23,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.2676510703021684,-0.3503233225966369
2023-06-16 13:31:38.101,0,0,0,0,10.21,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.48,26.35,26.95,24.1,1.04,1.06,0.82,9.06,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.22856977777887622,-0.2719647225374615
2023-06-16 13:31:38.302,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.48,26.35,26.95,24.1,1.04,1.06,0.81,9.06,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:38.602,0,0,0,0,10.26,10.26,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.48,26.33,26.94,24.1,1.04,1.06,0.81,9.14,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.16765107030216697,-0.4676510703021677
2023-06-16 13:31:38.802,0,0,0,0,10.23,10.23,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.46,26.33,26.94,24.1,1.04,1.06,0.81,9.24,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.05032332259663619,-0.3503233225966369
2023-06-16 13:31:39.103,0,0,0,0,10.23,10.23,27.8,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.46,26.35,26.94,24.1,1.05,1.06,0.81,9.24,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.05032332259663619,-0.3503233225966369
2023-06-16 13:31:39.403,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.45,26.34,26.94,24.1,1.04,1.06,0.81,9.2,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:39.601,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.45,26.34,26.94,24.1,1.04,1.06,0.81,9.31,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:39.902,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.45,26.32,26.94,24.1,1.04,1.06,0.82,9.31,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:40.101,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.26,30.45,26.32,26.94,24.1,1.04,1.06,0.82,9.32,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:40.502,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.45,26.34,26.94,24.1,1.04,1.06,0.81,9.0,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:40.701,0,0,0,0,10.21,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.45,26.34,26.95,24.1,1.04,1.06,0.81,9.0,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.22856977777887622,-0.2719647225374615
2023-06-16 13:31:41.002,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.45,26.34,26.95,24.1,1.04,1.06,0.81,9.11,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:41.201,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.45,26.34,26.95,24.1,1.04,1.06,0.81,9.34,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:41.501,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.44,26.35,26.94,24.1,1.04,1.07,0.82,9.34,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:41.802,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.44,26.35,26.94,24.1,1.05,1.07,0.82,10.08,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:42.102,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.44,26.33,26.94,24.1,1.05,1.08,0.91,10.36,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:42.302,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.42,26.33,26.94,24.1,1.05,1.08,1.01,11.15,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:42.601,0,0,0,0,10.23,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.42,26.33,26.95,24.1,1.05,1.08,1.01,11.15,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.2676510703021684,-0.3503233225966369
2023-06-16 13:31:42.803,0,0,0,0,10.28,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.41,26.34,26.95,24.1,1.05,1.08,1.02,11.54,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.2676510703021684,-0.545730022607529
2023-06-16 13:31:43.203,0,0,0,0,10.18,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.41,26.34,26.94,24.1,1.05,1.08,1.02,11.54,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,-0.2676510703021684,-0.15421571143713209
2023-06-16 13:31:43.502,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.42,26.35,26.96,24.1,1.05,1.08,1.02,12.01,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:43.703,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.42,26.35,26.96,24.1,1.05,1.08,1.02,11.96,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:44.003,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.42,26.34,26.94,24.1,1.05,1.08,1.03,11.74,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:44.202,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.42,26.34,26.94,24.1,1.05,1.08,1.03,11.74,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:44.502,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.21,30.42,26.34,26.96,24.1,1.05,1.08,1.03,11.69,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:44.702,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.42,26.34,26.96,24.1,1.05,1.08,1.02,11.52,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:45.003,0,0,0,0,10.26,10.23,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.42,26.34,26.94,24.1,1.05,1.08,1.02,11.52,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.1503233225966376,-0.4676510703021677
2023-06-16 13:31:45.202,0,0,0,0,10.28,10.23,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.41,26.34,26.94,24.1,1.05,1.08,1.02,11.43,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.1503233225966376,-0.545730022607529
2023-06-16 13:31:45.503,0,0,0,0,10.28,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.41,26.33,26.94,24.1,1.05,1.08,1.02,11.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.22856977777887622,-0.545730022607529
2023-06-16 13:31:45.902,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.4,26.33,26.94,24.1,1.05,1.08,1.02,11.72,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:46.202,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.4,26.33,26.95,24.1,1.05,1.08,1.03,11.32,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:46.402,0,0,0,0,10.26,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.4,26.33,26.94,24.1,1.05,1.08,1.04,10.94,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.1503233225966376,-0.4676510703021677
2023-06-16 13:31:46.702,0,0,0,0,10.26,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.4,26.33,26.94,24.1,1.05,1.08,1.03,10.94,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.1503233225966376,-0.4676510703021677
2023-06-16 13:31:47.003,0,0,0,0,10.28,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.39,26.33,26.96,24.1,1.05,1.08,1.03,10.26,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.22856977777887622,-0.545730022607529
2023-06-16 13:31:47.201,0,0,0,0,10.21,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.39,26.33,26.96,24.1,1.05,1.08,1.02,10.92,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.22856977777887622,-0.2719647225374615
2023-06-16 13:31:47.502,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.32,26.94,24.1,1.05,1.08,1.02,10.92,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:47.703,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.32,26.94,24.1,1.05,1.08,1.02,11.07,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:48.003,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.38,26.33,26.95,24.1,1.05,1.08,1.03,11.18,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:48.201,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.38,26.33,26.95,24.1,1.05,1.08,1.03,11.18,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:48.603,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.38,26.33,26.95,24.1,1.05,1.08,1.03,11.17,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:48.902,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.36,26.33,26.95,24.1,1.05,1.08,1.02,11.22,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:49.103,0,0,0,0,10.23,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.36,26.33,26.96,24.1,1.05,1.08,1.02,11.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.2676510703021684,-0.3503233225966369
2023-06-16 13:31:49.402,0,0,0,0,10.23,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.38,26.34,26.96,24.1,1.05,1.08,1.02,11.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.2676510703021684,-0.3503233225966369
2023-06-16 13:31:49.602,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.38,26.34,26.95,24.1,1.05,1.08,1.02,11.54,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:49.901,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.35,26.34,26.95,24.1,1.05,1.08,1.02,11.54,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:50.202,0,0,0,0,10.3,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.35,26.34,26.95,24.1,1.05,1.08,1.02,11.2,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.12369777962624,-0.22856977777887622,-0.6236977796262408
2023-06-16 13:31:50.402,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.36,26.34,26.94,24.1,1.05,1.08,1.02,10.68,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:50.702,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.36,26.34,26.94,24.1,1.05,1.08,1.02,10.51,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:50.902,0,0,0,0,10.28,10.23,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.35,26.33,26.96,24.1,1.05,1.08,1.02,10.51,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.1503233225966376,-0.545730022607529
2023-06-16 13:31:51.202,0,0,0,0,10.26,10.26,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.35,26.33,26.96,24.1,1.05,1.08,1.02,10.88,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.2676510703021684,-0.4676510703021677
2023-06-16 13:31:51.502,0,0,0,0,10.23,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.36,26.33,26.95,24.1,1.05,1.08,1.01,10.88,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:51.803,0,0,0,0,10.21,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.36,26.33,26.95,24.1,1.04,1.06,1.01,11.14,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.2676510703021684,-0.2719647225374615
2023-06-16 13:31:52.002,0,0,0,0,10.26,10.25,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.35,26.33,26.96,24.1,1.04,1.06,0.95,10.67,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.22856977777887622,-0.4676510703021677
2023-06-16 13:31:52.302,0,0,0,0,10.21,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.34,26.33,26.96,24.1,1.04,1.06,0.85,10.67,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.1503233225966376,-0.2719647225374615
2023-06-16 13:31:52.503,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.34,26.33,26.95,24.1,1.04,1.06,0.85,10.02,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:52.702,0,0,0,0,10.23,10.26,27.7,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.32,26.33,26.95,24.1,1.04,1.06,0.83,9.41,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.2676510703021684,-0.3503233225966369
2023-06-16 13:31:53.002,0,0,0,0,10.23,10.25,27.6,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,30.32,26.33,26.95,24.1,1.04,1.06,0.81,9.41,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:31:53.302,0,0,0,0,10.23,10.25,27.6,27.5,25.8,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.32,26.33,26.95,24.1,1.04,1.06,0.81,9.0,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:31:53.502,0,0,0,0,10.21,10.23,27.6,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.32,26.32,26.95,24.1,1.04,1.06,0.81,9.12,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:31:53.902,0,0,0,0,10.23,10.23,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.32,26.32,26.95,24.1,1.04,1.06,0.81,9.12,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:54.101,0,0,0,0,10.21,10.25,27.7,27.5,25.8,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.32,26.34,26.96,24.1,1.04,1.07,0.81,9.24,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.22856977777887622,-0.2719647225374615
2023-06-16 13:31:54.402,0,0,0,0,10.23,10.23,27.7,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.32,26.32,26.96,24.1,1.04,1.07,0.82,9.33,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:54.702,0,0,0,0,10.23,10.27,27.7,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.32,26.32,26.96,24.1,1.04,1.06,0.82,9.33,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.3067044694612271,-0.3503233225966369
2023-06-16 13:31:54.902,0,0,0,0,10.26,10.23,27.7,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.33,26.34,26.97,24.1,1.04,1.06,0.82,9.45,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.1503233225966376,-0.4676510703021677
2023-06-16 13:31:55.103,0,0,0,0,10.26,10.23,27.7,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.33,26.34,26.97,24.1,1.04,1.06,0.82,9.7,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.1503233225966376,-0.4676510703021677
2023-06-16 13:31:55.402,0,0,0,0,10.23,10.25,27.7,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.33,26.33,26.96,24.1,1.04,1.07,0.81,9.7,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.22856977777887622,-0.3503233225966369
2023-06-16 13:31:55.602,0,0,0,0,10.21,10.23,27.7,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.33,26.33,26.96,24.1,1.04,1.06,0.81,9.89,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.1503233225966376,-0.2719647225374615
2023-06-16 13:31:55.904,0,0,0,0,10.23,10.23,27.7,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.31,26.33,26.96,24.1,1.04,1.06,0.81,9.75,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.1503233225966376,-0.3503233225966369
2023-06-16 13:31:56.202,0,0,0,0,10.23,10.26,27.7,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.31,26.33,26.96,24.1,1.04,1.06,0.82,9.75,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.2676510703021684,-0.3503233225966369
2023-06-16 13:31:56.501,0,0,0,0,10.21,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.31,26.34,26.97,24.1,1.04,1.06,0.82,9.35,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:31:56.803,0,0,0,0,10.23,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.31,26.34,26.97,24.1,1.04,1.06,0.83,8.91,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:31:57.002,0,0,0,0,10.23,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.31,26.34,26.96,24.1,1.04,1.06,0.82,8.91,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:31:57.302,0,0,0,0,10.28,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.3,26.34,26.96,24.1,1.04,1.06,0.82,8.85,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.545730022607529
2023-06-16 13:31:57.602,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.3,26.34,26.95,24.1,1.04,1.06,0.82,8.84,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:31:57.902,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.3,26.34,26.95,24.1,1.04,1.06,0.81,8.84,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:31:58.102,0,0,0,0,10.21,10.23,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.3,26.32,26.97,24.1,1.04,1.06,0.81,9.39,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:31:58.302,0,0,0,0,10.26,10.23,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.29,26.33,26.97,24.1,1.04,1.06,0.81,9.97,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:31:58.603,0,0,0,0,10.23,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.29,26.33,26.97,24.1,1.04,1.06,0.82,9.97,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:31:58.803,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.28,26.34,26.97,24.1,1.04,1.06,0.82,10.21,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:31:59.202,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.28,26.34,26.97,24.1,1.04,1.06,0.82,9.9,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:31:59.501,0,0,0,0,10.23,10.25,27.6,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.29,26.33,26.97,24.1,1.04,1.06,0.81,9.9,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:31:59.702,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.29,26.33,26.97,24.1,1.04,1.06,0.81,9.68,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:00.002,0,0,0,0,10.26,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.27,26.34,26.97,24.1,1.04,1.06,0.81,9.6,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:00.202,0,0,0,0,10.23,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.27,26.34,26.97,24.1,1.04,1.07,0.81,9.6,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:00.502,0,0,0,0,10.26,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.27,26.33,26.96,24.1,1.04,1.06,0.81,9.71,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:00.702,0,0,0,0,10.21,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.27,26.33,26.96,24.1,1.04,1.06,0.82,9.26,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:01.002,0,0,0,0,10.23,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.27,26.33,26.98,24.1,1.04,1.06,0.82,9.26,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:01.202,0,0,0,0,10.23,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.28,26.33,26.98,24.1,1.04,1.07,0.82,8.83,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:01.502,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.28,26.33,26.96,24.1,1.04,1.07,0.82,8.55,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:01.902,0,0,0,0,10.26,10.23,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.25,26.33,26.96,24.1,1.04,1.05,0.79,8.55,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:02.202,0,0,0,0,10.21,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.25,26.32,26.97,24.1,1.04,1.05,0.69,8.68,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:02.409,0,0,0,0,10.23,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.27,26.33,26.97,24.1,1.04,1.05,0.69,8.36,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:02.702,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.27,26.33,26.97,24.1,1.04,1.05,0.67,7.98,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:02.902,0,0,0,0,10.26,10.23,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.25,26.33,26.97,24.1,1.04,1.05,0.67,7.98,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:03.201,0,0,0,0,10.23,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.25,26.33,26.97,24.1,1.04,1.05,0.68,7.6,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:03.502,0,0,0,0,10.26,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.25,26.34,26.98,24.1,1.04,1.05,0.67,7.83,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:03.703,0,0,0,0,10.26,10.23,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.26,26.34,26.98,24.1,1.04,1.05,0.66,7.83,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:04.002,0,0,0,0,10.23,10.25,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.26,26.34,26.96,24.1,1.04,1.05,0.66,7.99,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:04.202,0,0,0,0,10.23,10.23,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.25,26.34,26.96,24.1,1.04,1.05,0.66,7.66,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:04.602,0,0,0,0,10.28,10.26,27.6,27.5,25.7,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.25,26.34,26.98,24.1,1.04,1.05,0.67,7.66,56.33,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.545730022607529
2023-06-16 13:32:04.902,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.25,26.32,26.98,24.1,1.04,1.05,0.67,7.46,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:05.103,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.25,26.32,26.97,24.1,1.04,1.05,0.68,7.35,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:05.403,0,0,0,0,10.21,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.25,26.33,26.97,24.1,1.04,1.05,0.67,7.35,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:05.602,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.25,26.33,26.96,24.1,1.04,1.05,0.67,7.58,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:05.901,0,0,0,0,10.21,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.23,26.32,26.96,24.1,1.04,1.05,0.66,7.35,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:06.202,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.23,26.32,26.96,24.1,1.04,1.05,0.66,7.35,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:06.402,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.24,26.32,26.97,24.1,1.04,1.05,0.66,7.18,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:06.702,0,0,0,0,10.28,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.24,26.32,26.97,24.1,1.04,1.05,0.67,7.07,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.545730022607529
2023-06-16 13:32:06.908,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.23,26.33,26.96,24.1,1.04,1.05,0.68,7.07,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:07.302,0,0,0,0,10.28,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.23,26.33,26.96,24.1,1.04,1.05,0.68,7.12,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.545730022607529
