TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:32:07.601,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.22,26.32,26.96,24.1,1.04,1.05,0.67,7.23,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:07.802,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.21,26.32,26.96,24.1,1.04,1.05,0.67,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:08.102,0,0,0,0,10.28,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.21,26.32,26.95,24.1,1.04,1.05,0.67,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.545730022607529
2023-06-16 13:32:08.302,0,0,0,0,10.21,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.21,26.32,26.95,24.1,1.04,1.05,0.66,7.48,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:08.703,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.21,26.33,26.96,24.1,1.04,1.05,0.66,7.48,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:08.903,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.22,26.33,26.96,24.1,1.04,1.05,0.67,7.22,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:09.103,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.22,26.33,26.95,24.1,1.04,1.05,0.67,6.91,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:09.403,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.21,26.32,26.96,24.1,1.04,1.05,0.67,6.7,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:09.603,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.21,26.32,26.96,24.1,1.04,1.05,0.67,6.7,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:10.002,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.2,26.32,26.95,24.1,1.04,1.05,0.66,6.81,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:10.302,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.2,26.32,26.95,24.1,1.04,1.05,0.66,7.13,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:10.503,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.21,26.34,26.95,24.1,1.04,1.05,0.66,7.13,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:10.802,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.2,26.34,26.95,24.1,1.04,1.05,0.66,7.28,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:11.003,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.2,26.32,26.96,24.1,1.04,1.05,0.67,7.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:11.201,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.2,26.32,26.96,24.1,1.04,1.05,0.67,7.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:11.501,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.2,26.33,26.96,24.1,1.03,1.05,0.67,7.35,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:11.804,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.2,26.33,26.96,24.1,1.03,1.04,0.64,7.04,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:12.002,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.2,26.33,26.97,24.1,1.03,1.04,0.59,7.04,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:12.302,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.2,26.33,26.97,24.1,1.03,1.04,0.59,6.65,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:12.602,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.2,26.32,26.95,24.1,1.03,1.04,0.56,6.1,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:12.802,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.19,26.32,26.95,24.1,1.03,1.04,0.56,6.1,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:13.102,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.19,26.31,26.96,24.1,1.03,1.04,0.57,5.67,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:13.409,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.34,26.96,24.1,1.03,1.04,0.58,5.67,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:13.601,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.34,26.96,24.1,1.03,1.04,0.58,5.48,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:13.902,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.19,26.33,26.96,24.1,1.03,1.04,0.57,5.42,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:14.103,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.19,26.33,26.97,24.1,1.03,1.04,0.57,5.48,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:14.402,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.32,26.95,24.1,1.03,1.04,0.57,5.48,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:14.702,0,0,0,0,10.21,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.32,26.95,24.1,1.03,1.04,0.56,5.44,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:14.902,0,0,0,0,10.18,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.18,26.33,26.95,24.1,1.03,1.04,0.57,5.34,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,-0.2503233225966355,-0.15421571143713209
2023-06-16 13:32:15.202,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.18,26.33,26.95,24.1,1.03,1.04,0.57,5.34,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:15.502,0,0,0,0,10.28,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.17,26.33,26.96,24.1,1.03,1.04,0.58,5.28,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.545730022607529
2023-06-16 13:32:15.703,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.17,26.33,26.96,24.1,1.03,1.04,0.57,5.28,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:16.002,0,0,0,0,10.21,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.16,26.32,26.95,24.1,1.03,1.04,0.57,5.26,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:16.202,0,0,0,0,10.26,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.16,26.32,26.95,24.1,1.03,1.04,0.56,5.25,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:16.502,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.16,26.32,26.96,24.1,1.03,1.04,0.56,5.25,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:16.701,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.16,26.32,26.96,24.1,1.03,1.04,0.56,5.17,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:17.004,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.16,26.33,26.95,24.1,1.03,1.04,0.57,5.28,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:17.201,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.16,26.33,26.95,24.1,1.03,1.04,0.57,5.28,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:17.502,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.16,26.33,26.96,24.1,1.03,1.04,0.57,5.28,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:17.903,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.15,26.33,26.96,24.1,1.03,1.04,0.57,5.34,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:18.202,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,30.15,26.32,26.96,24.1,1.03,1.04,0.57,5.18,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:18.402,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.14,26.33,26.94,24.1,1.03,1.04,0.57,5.18,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:18.702,0,0,0,0,10.21,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.14,26.33,26.94,24.1,1.03,1.04,0.57,5.27,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:18.902,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.14,26.32,26.94,24.1,1.03,1.04,0.57,5.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:19.202,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.14,26.32,26.94,24.1,1.03,1.04,0.57,5.43,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:19.502,0,0,0,0,10.21,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.15,26.32,26.91,24.1,1.03,1.04,0.58,5.33,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:19.702,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.13,26.32,26.91,24.1,1.03,1.04,0.58,5.33,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:20.001,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.13,26.32,26.93,24.1,1.03,1.04,0.57,5.33,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:20.201,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.12,26.32,26.93,24.1,1.03,1.04,0.57,5.23,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:20.601,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.12,26.33,26.93,24.1,1.03,1.04,0.56,5.28,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:20.801,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.13,26.33,26.93,24.1,1.03,1.04,0.57,5.28,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:21.102,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.13,26.33,26.93,24.1,1.03,1.04,0.57,5.2,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:21.302,0,0,0,0,10.23,10.27,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.12,26.33,26.93,24.1,1.03,1.04,0.57,5.01,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:32:21.603,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.12,26.34,26.93,24.1,1.03,1.05,0.57,5.01,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:21.901,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.12,26.34,26.93,24.1,1.04,1.05,0.58,5.03,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:22.203,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.12,26.33,26.95,24.1,1.04,1.05,0.62,5.35,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:22.403,0,0,0,0,10.23,10.27,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.12,26.33,26.93,24.1,1.04,1.05,0.65,5.35,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:32:22.701,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.12,26.33,26.93,24.1,1.04,1.05,0.65,6.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:22.901,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.13,26.34,26.92,24.1,1.04,1.05,0.67,6.87,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:23.303,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.13,26.34,26.92,24.1,1.04,1.05,0.67,6.87,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:23.602,0,0,0,0,10.26,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.12,26.33,26.91,24.1,1.04,1.05,0.67,7.12,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:23.803,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.12,26.33,26.91,24.1,1.04,1.05,0.66,7.08,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:24.103,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.12,26.33,26.91,24.1,1.04,1.05,0.66,7.08,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:24.302,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.1,26.33,26.91,24.1,1.04,1.05,0.66,7.18,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:24.703,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.1,26.33,26.92,24.1,1.04,1.05,0.66,7.18,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:24.903,0,0,0,0,10.26,10.27,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.11,26.34,26.92,24.1,1.04,1.05,0.66,7.16,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:32:25.102,0,0,0,0,10.21,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.11,26.34,26.91,24.1,1.04,1.05,0.66,7.16,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:25.404,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.09,26.32,26.91,24.1,1.04,1.05,0.66,7.31,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:25.602,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,30.09,26.32,26.91,24.1,1.04,1.05,0.67,7.55,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:26.003,0,0,0,0,10.21,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,30.1,26.32,26.91,24.1,1.04,1.05,0.67,7.55,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:26.302,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.1,26.32,26.91,24.1,1.04,1.05,0.67,7.74,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:26.502,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.09,26.32,26.91,24.1,1.04,1.05,0.66,7.59,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:26.802,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.1,26.32,26.91,24.1,1.04,1.06,0.66,7.59,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:27.002,0,0,0,0,10.21,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.1,26.32,26.91,24.1,1.04,1.06,0.66,7.63,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:27.303,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.09,26.32,26.91,24.1,1.04,1.05,0.66,7.67,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:27.601,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.09,26.34,26.91,24.1,1.04,1.05,0.67,7.67,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:27.802,0,0,0,0,10.18,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,30.1,26.32,26.91,24.1,1.04,1.05,0.67,7.83,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,-0.2503233225966355,-0.15421571143713209
2023-06-16 13:32:28.102,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,30.1,26.32,26.91,24.1,1.04,1.05,0.68,7.63,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:28.402,0,0,0,0,10.18,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.08,26.33,26.91,24.1,1.04,1.05,0.67,7.63,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,-0.36765107030216626,-0.15421571143713209
2023-06-16 13:32:28.701,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.08,26.33,26.91,24.1,1.04,1.05,0.67,7.44,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:29.001,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.06,26.34,26.91,24.1,1.04,1.05,0.66,7.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:29.203,0,0,0,0,10.21,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.06,26.34,26.91,24.1,1.04,1.05,0.66,7.28,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:29.503,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.04,26.33,26.92,24.1,1.04,1.05,0.66,7.55,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:29.701,0,0,0,0,10.21,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.04,26.33,26.92,24.1,1.04,1.05,0.67,7.88,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:30.002,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.04,26.33,26.91,24.1,1.04,1.05,0.67,7.88,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:30.301,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.01,26.33,26.91,24.1,1.04,1.05,0.67,7.89,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:30.503,0,0,0,0,10.21,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.01,26.33,26.9,24.1,1.04,1.05,0.66,7.74,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:30.803,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.01,26.33,26.9,24.1,1.04,1.05,0.66,7.74,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:31.002,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.01,26.33,26.9,24.1,1.04,1.05,0.66,7.41,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:31.403,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.99,26.33,26.9,24.1,1.04,1.05,0.66,7.2,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:31.602,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.99,26.32,26.92,24.1,1.04,1.06,0.67,6.99,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:31.902,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.98,26.33,26.92,24.1,1.05,1.06,0.67,6.99,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:32.102,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.98,26.33,26.9,24.1,1.05,1.06,0.73,7.12,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:32.403,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.95,26.32,26.9,24.1,1.05,1.07,0.79,7.12,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:32.601,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.95,26.32,26.9,24.1,1.05,1.07,0.79,7.8,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:32.901,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.94,26.32,26.9,24.1,1.05,1.07,0.81,8.79,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:33.201,0,0,0,0,10.21,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.94,26.32,26.92,24.1,1.05,1.07,0.81,8.79,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:33.403,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,29.95,26.32,26.91,24.1,1.05,1.07,0.81,9.24,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:33.702,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.95,26.32,26.91,24.1,1.05,1.07,0.81,9.68,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:34.003,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,29.93,26.32,26.91,24.1,1.05,1.07,0.82,9.68,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:34.203,0,0,0,0,10.21,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,29.93,26.32,26.91,24.1,1.05,1.07,0.82,9.84,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:34.502,0,0,0,0,10.26,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,29.91,26.32,26.91,24.1,1.05,1.07,0.82,9.99,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:34.803,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.91,26.32,26.91,24.1,1.05,1.07,0.81,9.99,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:35.002,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.9,26.32,26.9,24.1,1.05,1.07,0.81,9.88,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:35.202,0,0,0,0,10.21,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.9,26.32,26.9,24.1,1.05,1.07,0.81,9.96,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:35.501,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.9,26.34,26.9,24.1,1.05,1.07,0.81,9.96,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:35.702,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.9,26.34,26.9,24.1,1.05,1.07,0.81,10.19,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:36.002,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.9,26.33,26.91,24.1,1.05,1.07,0.81,10.02,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:36.203,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.89,26.33,26.91,24.1,1.05,1.07,0.81,10.02,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:36.601,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.89,26.33,26.91,24.1,1.05,1.07,0.82,9.79,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:36.802,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.9,26.33,26.91,24.1,1.05,1.07,0.81,9.4,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:37.102,0,0,0,0,10.26,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.9,26.32,26.91,24.1,1.05,1.07,0.81,9.4,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:37.301,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.9,26.32,26.91,24.1,1.05,1.07,0.81,9.1,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:37.601,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,29.9,26.34,26.91,24.1,1.05,1.07,0.81,9.1,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:37.903,0,0,0,0,10.23,10.23,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.88,26.34,26.91,24.1,1.05,1.07,0.81,9.09,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:38.202,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.88,26.33,26.91,24.1,1.05,1.07,0.81,9.06,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:38.403,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.87,26.33,26.93,24.1,1.05,1.07,0.81,9.63,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:38.701,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.87,26.33,26.93,24.1,1.05,1.07,0.81,9.63,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:38.903,0,0,0,0,10.21,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.86,26.32,26.92,24.1,1.05,1.07,0.81,9.55,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:39.302,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.86,26.32,26.92,24.1,1.05,1.07,0.81,9.55,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:39.602,0,0,0,0,10.23,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.69,29.85,26.33,26.93,24.1,1.05,1.07,0.81,9.55,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:39.802,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.84,26.33,26.93,24.1,1.05,1.07,0.81,9.62,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:40.102,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.84,26.32,26.93,24.1,1.05,1.07,0.82,9.41,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:40.302,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.84,26.32,26.93,24.1,1.05,1.07,0.82,9.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:40.603,0,0,0,0,10.28,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.84,26.33,26.91,24.1,1.05,1.07,0.82,9.54,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.545730022607529
2023-06-16 13:32:40.803,0,0,0,0,10.23,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.81,26.32,26.91,24.1,1.05,1.07,0.81,9.11,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:32:41.102,0,0,0,0,10.23,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.81,26.32,26.93,24.1,1.05,1.06,0.81,9.11,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:41.303,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.83,26.33,26.93,24.1,1.05,1.08,0.81,9.24,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:41.603,0,0,0,0,10.26,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.83,26.33,26.92,24.1,1.05,1.08,0.81,9.48,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:32:42.002,0,0,0,0,10.21,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.83,26.33,26.92,24.1,1.06,1.08,0.88,9.48,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:42.301,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.83,26.33,26.91,24.1,1.05,1.08,0.88,9.75,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:42.502,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.64,29.82,26.32,26.92,24.1,1.05,1.08,1.01,10.33,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:42.802,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.82,26.32,26.92,24.1,1.05,1.08,1.03,10.81,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:43.001,0,0,0,0,10.21,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.82,26.35,26.92,24.1,1.05,1.08,1.03,10.81,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:43.303,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.82,26.35,26.92,24.1,1.05,1.08,1.02,11.39,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:43.602,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.82,26.32,26.93,24.1,1.05,1.08,1.02,11.56,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:43.802,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.81,26.33,26.93,24.1,1.05,1.08,1.03,11.56,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:44.102,0,0,0,0,10.26,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.81,26.33,26.93,24.1,1.05,1.08,1.03,11.55,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:44.303,0,0,0,0,10.23,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.81,26.33,26.93,24.1,1.05,1.08,1.04,11.59,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:44.703,0,0,0,0,10.23,10.26,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.81,26.33,26.91,24.1,1.05,1.08,1.04,11.59,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
