TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:32:45.002,0,0,0,0,10.26,10.25,27.6,27.5,25.6,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.82,26.34,26.92,24.1,1.05,1.08,1.04,11.71,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:45.203,0,0,0,0,10.23,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.82,26.34,26.92,24.1,1.05,1.08,1.03,11.66,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.3503233225966369
2023-06-16 13:32:45.501,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.81,26.34,26.92,24.1,1.05,1.08,1.03,11.66,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:45.701,0,0,0,0,10.26,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.81,26.34,26.92,24.1,1.05,1.08,1.03,11.58,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:32:46.001,0,0,0,0,10.21,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.81,26.33,26.93,24.1,1.05,1.08,1.03,11.51,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:46.302,0,0,0,0,10.21,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.8,26.33,26.93,24.1,1.05,1.08,1.04,11.51,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:46.502,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.8,26.34,26.91,24.1,1.05,1.08,1.04,11.64,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:46.902,0,0,0,0,10.21,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.81,26.33,26.93,24.1,1.05,1.08,1.04,11.43,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:47.201,0,0,0,0,10.28,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.81,26.33,26.93,24.1,1.05,1.08,1.03,11.14,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.545730022607529
2023-06-16 13:32:47.603,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.8,26.34,26.93,24.1,1.05,1.08,1.02,10.86,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:47.902,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.78,26.34,26.93,24.1,1.05,1.08,1.02,10.86,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:48.301,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.78,26.34,26.92,24.1,1.05,1.08,1.04,10.98,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:48.502,0,0,0,0,10.23,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.79,26.33,26.94,24.1,1.05,1.08,1.04,11.38,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:32:48.802,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.78,26.33,26.94,24.1,1.05,1.08,1.04,11.91,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:49.003,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.78,26.33,26.92,24.1,1.05,1.08,1.03,11.91,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:49.302,0,0,0,0,10.21,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.79,26.33,26.92,24.1,1.05,1.08,1.03,12.16,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:32:49.502,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.79,26.33,26.93,24.1,1.05,1.08,1.02,12.36,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:49.803,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.76,26.33,26.93,24.1,1.05,1.08,1.02,12.36,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:50.101,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.76,26.33,26.91,24.1,1.05,1.08,1.02,12.12,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:50.403,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.31,26.91,24.1,1.05,1.08,1.03,11.94,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:50.603,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.31,26.93,24.1,1.05,1.08,1.04,11.94,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:50.901,0,0,0,0,10.21,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.34,26.93,24.1,1.05,1.08,1.04,11.52,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.2719647225374615
2023-06-16 13:32:51.104,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.78,26.34,26.92,24.1,1.05,1.08,1.04,11.38,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:51.401,0,0,0,0,10.21,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.76,26.33,26.92,24.1,1.05,1.08,1.04,11.38,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.2719647225374615
2023-06-16 13:32:51.602,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.76,26.33,26.93,24.1,1.04,1.08,1.03,11.52,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:51.903,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.76,26.32,26.92,24.1,1.04,1.06,0.99,11.57,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:52.102,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.76,26.32,26.92,24.1,1.05,1.07,0.99,11.57,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:52.403,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.77,26.32,26.92,24.1,1.05,1.07,0.86,10.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:52.701,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.77,26.32,26.92,24.1,1.05,1.07,0.84,10.07,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:53.003,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.75,26.34,26.91,24.1,1.05,1.07,0.84,10.07,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:53.202,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.75,26.34,26.91,24.1,1.05,1.07,0.83,9.22,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:53.502,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.75,26.34,26.91,24.1,1.05,1.07,0.82,9.05,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:53.701,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.75,26.34,26.91,24.1,1.05,1.07,0.82,9.05,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:54.001,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.75,26.34,26.93,24.1,1.04,1.07,0.82,9.02,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:54.202,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.34,26.93,24.1,1.04,1.07,0.82,9.26,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:54.501,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.32,26.9,24.1,1.05,1.07,0.82,9.26,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:54.803,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.32,26.9,24.1,1.05,1.07,0.83,9.62,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:55.002,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.32,26.9,24.1,1.05,1.07,0.83,9.64,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:55.302,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.75,26.32,26.9,24.1,1.05,1.07,0.83,9.64,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:55.601,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.75,26.33,26.92,24.1,1.05,1.07,0.81,9.5,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:55.801,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.33,26.92,24.1,1.05,1.07,0.82,9.5,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:56.101,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.32,26.92,24.1,1.05,1.07,0.82,9.36,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:56.303,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.32,26.92,24.1,1.05,1.07,0.82,9.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:56.601,0,0,0,0,10.26,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.74,26.33,26.91,24.1,1.05,1.07,0.83,9.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:56.801,0,0,0,0,10.23,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.73,26.33,26.91,24.1,1.05,1.07,0.83,9.57,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:32:57.102,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.73,26.33,26.91,24.1,1.05,1.07,0.83,9.87,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:57.302,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.73,26.33,26.91,24.1,1.05,1.07,0.82,9.87,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:57.602,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.73,26.33,26.92,24.1,1.05,1.07,0.82,10.02,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:32:58.001,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.72,26.34,26.92,24.1,1.05,1.07,0.82,10.05,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:32:58.302,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.72,26.34,26.9,24.1,1.05,1.07,0.82,10.05,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:32:58.502,0,0,0,0,10.21,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.72,26.32,26.91,24.1,1.05,1.07,0.82,9.85,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:32:58.801,0,0,0,0,10.18,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.71,26.32,26.91,24.1,1.05,1.07,0.83,9.78,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,-0.36765107030216626,-0.15421571143713209
2023-06-16 13:32:59.002,0,0,0,0,10.26,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.71,26.32,26.91,24.1,1.05,1.07,0.83,9.78,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.4676510703021677
2023-06-16 13:32:59.301,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.71,26.32,26.91,24.1,1.05,1.07,0.83,9.53,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:32:59.601,0,0,0,0,10.26,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.71,26.34,26.91,24.1,1.05,1.07,0.83,9.49,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.4676510703021677
2023-06-16 13:32:59.803,0,0,0,0,10.21,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.73,26.33,26.91,24.1,1.05,1.07,0.82,9.59,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:33:00.102,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.73,26.33,26.92,24.1,1.05,1.07,0.82,9.59,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:33:00.303,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.32,26.92,24.1,1.05,1.07,0.82,9.9,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:33:00.702,0,0,0,0,10.26,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.32,26.92,24.1,1.05,1.07,0.82,9.9,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.4676510703021677
2023-06-16 13:33:00.901,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.72,26.33,26.92,24.1,1.05,1.07,0.83,10.0,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:33:01.202,0,0,0,0,10.21,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.72,26.33,26.92,24.1,1.05,1.07,0.83,10.0,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:33:01.402,0,0,0,0,10.23,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.34,26.91,24.1,1.05,1.07,0.83,9.84,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.3503233225966369
2023-06-16 13:33:01.702,0,0,0,0,10.23,10.27,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.34,26.91,24.1,1.04,1.05,0.83,9.84,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.3503233225966369
2023-06-16 13:33:02.003,0,0,0,0,10.21,10.23,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.7,26.32,26.92,24.1,1.04,1.05,0.79,9.67,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.2719647225374615
2023-06-16 13:33:02.302,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.7,26.32,26.92,24.1,1.04,1.05,0.69,9.08,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:33:02.502,0,0,0,0,10.23,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.7,26.33,26.91,24.1,1.04,1.06,0.67,9.08,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.3503233225966369
2023-06-16 13:33:02.802,0,0,0,0,10.21,10.25,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.33,26.91,24.1,1.04,1.05,0.67,8.38,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.2719647225374615
2023-06-16 13:33:03.004,0,0,0,0,10.26,10.26,27.6,27.5,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.32,26.91,24.1,1.04,1.05,0.68,7.71,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.4676510703021677
2023-06-16 13:33:03.402,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.32,26.91,24.1,1.04,1.05,0.68,7.71,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:03.701,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.71,26.33,26.92,24.1,1.04,1.05,0.68,7.53,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:03.903,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.7,26.32,26.92,24.1,1.04,1.05,0.67,7.57,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:04.201,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.7,26.32,26.92,24.1,1.04,1.05,0.67,7.57,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:33:04.501,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.33,26.92,24.1,1.04,1.05,0.67,7.48,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:04.802,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.33,26.92,24.1,1.04,1.05,0.67,7.45,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:05.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.32,26.91,24.1,1.04,1.05,0.68,7.45,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:05.203,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.32,26.91,24.1,1.04,1.05,0.68,7.32,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:33:05.502,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.34,26.91,24.1,1.04,1.05,0.68,7.44,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:05.703,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.34,26.91,24.1,1.04,1.05,0.66,7.44,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:06.103,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.69,26.34,26.93,24.1,1.04,1.05,0.66,7.2,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:06.401,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.33,26.93,24.1,1.04,1.05,0.66,7.18,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:06.602,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.33,26.91,24.1,1.04,1.05,0.66,7.24,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:06.902,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.33,26.91,24.1,1.04,1.05,0.66,7.24,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:07.102,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.69,26.33,26.91,24.1,1.04,1.05,0.68,7.19,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:07.402,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.67,26.33,26.91,24.1,1.04,1.05,0.68,7.19,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:07.603,0,0,0,0,10.3,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.67,26.33,26.91,24.1,1.04,1.06,0.68,7.19,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.12369777962624,-0.36765107030216626,-0.5236977796262394
2023-06-16 13:33:07.903,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.67,26.31,26.9,24.1,1.04,1.06,0.68,7.13,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:08.102,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.67,26.31,26.9,24.1,1.04,1.05,0.67,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:33:08.402,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.68,26.33,26.9,24.1,1.04,1.05,0.67,7.27,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:08.802,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.68,26.33,26.9,24.1,1.04,1.05,0.66,7.47,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:09.102,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.33,26.91,24.1,1.04,1.05,0.66,7.34,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:09.301,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.66,26.33,26.91,24.1,1.04,1.05,0.67,7.34,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:09.602,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.66,26.35,26.92,24.1,1.04,1.05,0.67,7.4,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:09.802,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.35,26.92,24.1,1.04,1.05,0.67,7.28,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:10.102,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.67,26.32,26.92,24.1,1.04,1.05,0.67,7.28,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:33:10.403,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.66,26.33,26.92,24.1,1.04,1.05,0.67,7.34,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:10.602,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.66,26.33,26.91,24.1,1.04,1.05,0.67,7.33,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:10.903,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.65,26.33,26.91,24.1,1.04,1.05,0.67,7.33,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:11.203,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.65,26.33,26.91,24.1,1.04,1.05,0.67,7.48,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:11.502,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.66,26.33,26.92,24.1,1.04,1.05,0.68,7.63,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:11.702,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.66,26.33,26.92,24.1,1.04,1.04,0.66,7.63,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:33:12.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.66,26.32,26.92,24.1,1.04,1.04,0.66,7.61,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:12.201,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.66,26.32,26.92,24.1,1.04,1.04,0.59,7.03,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:12.501,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.65,26.33,26.91,24.1,1.04,1.04,0.57,7.03,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:12.802,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.65,26.33,26.91,24.1,1.04,1.04,0.57,6.05,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:33:13.102,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.65,26.33,26.92,24.1,1.04,1.04,0.57,5.44,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:33:13.301,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.65,26.33,26.92,24.1,1.04,1.05,0.58,5.16,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:13.602,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.65,26.33,26.92,24.1,1.04,1.05,0.58,5.16,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:13.802,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.66,26.32,26.92,24.1,1.04,1.05,0.58,5.32,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:14.101,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.66,26.32,26.92,24.1,1.04,1.04,0.57,5.32,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:14.402,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.65,26.32,26.92,24.1,1.04,1.05,0.57,5.53,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:14.703,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.65,26.32,26.92,24.1,1.04,1.05,0.57,5.55,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:14.903,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.64,26.32,26.91,24.1,1.04,1.04,0.57,5.4,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:15.201,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.64,26.32,26.91,24.1,1.04,1.04,0.57,5.4,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:15.402,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.63,26.32,26.93,24.1,1.04,1.04,0.57,5.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:15.603,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.63,26.32,26.93,24.1,1.04,1.05,0.58,5.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:16.001,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.64,26.33,26.91,24.1,1.04,1.05,0.58,5.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:16.202,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.64,26.33,26.91,24.1,1.04,1.05,0.58,5.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:16.502,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.62,26.32,26.91,24.1,1.04,1.04,0.57,5.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:16.801,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.63,26.32,26.91,24.1,1.04,1.04,0.57,5.23,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:17.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.63,26.32,26.92,24.1,1.04,1.04,0.57,5.23,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:17.303,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.63,26.32,26.92,24.1,1.04,1.04,0.57,5.23,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:17.602,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.63,26.33,26.93,24.1,1.04,1.04,0.57,5.22,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:17.803,0,0,0,0,10.18,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.64,26.33,26.93,24.1,1.04,1.04,0.57,5.37,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,-0.36765107030216626,-0.054215711437130665
2023-06-16 13:33:18.003,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.64,26.33,26.94,24.1,1.04,1.04,0.57,5.37,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:18.302,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.61,26.33,26.94,24.1,1.04,1.05,0.57,5.44,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:18.502,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.61,26.33,26.93,24.1,1.04,1.05,0.57,5.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:18.802,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.62,26.33,26.93,24.1,1.04,1.05,0.57,5.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:19.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.62,26.33,26.91,24.1,1.04,1.05,0.57,5.49,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:19.402,0,0,0,0,10.18,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.62,26.33,26.91,24.1,1.04,1.04,0.57,5.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.654215711437132,-0.40670446946122496,-0.054215711437130665
2023-06-16 13:33:19.702,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.62,26.32,26.92,24.1,1.04,1.04,0.57,5.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:19.902,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.6,26.32,26.92,24.1,1.04,1.04,0.57,5.38,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:20.201,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.6,26.32,26.92,24.1,1.04,1.04,0.57,5.28,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:20.501,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.61,26.32,26.92,24.1,1.04,1.04,0.57,5.28,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:20.801,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.61,26.32,26.92,24.1,1.04,1.05,0.57,5.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:21.001,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.61,26.32,26.93,24.1,1.03,1.05,0.56,5.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:33:21.202,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.61,26.32,26.93,24.1,1.03,1.04,0.57,5.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:21.502,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.61,26.33,26.91,24.1,1.04,1.06,0.57,5.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:21.703,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.6,26.33,26.91,24.1,1.04,1.06,0.58,5.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:22.102,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.6,26.33,26.93,24.1,1.04,1.05,0.63,5.33,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:22.402,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.6,26.32,26.93,24.1,1.04,1.05,0.63,5.65,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
