TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:33:22.602,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.6,26.32,26.93,24.1,1.04,1.05,0.66,6.3,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:22.902,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.6,26.34,26.93,24.1,1.04,1.05,0.66,7.12,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:23.102,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.6,26.34,26.94,24.1,1.04,1.05,0.66,7.12,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:23.402,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.6,26.32,26.94,24.1,1.04,1.05,0.66,7.62,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:23.701,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.6,26.32,26.93,24.1,1.04,1.05,0.66,7.57,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:23.902,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.6,26.33,26.94,24.1,1.04,1.05,0.68,7.57,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:24.202,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.6,26.33,26.94,24.1,1.04,1.05,0.68,7.29,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:24.401,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.6,26.32,26.94,24.1,1.04,1.05,0.66,7.09,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:24.803,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.6,26.32,26.94,24.1,1.04,1.05,0.66,7.09,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:25.102,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.33,26.94,24.1,1.04,1.05,0.66,6.99,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:25.302,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.59,26.33,26.94,24.1,1.04,1.05,0.66,7.15,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:25.603,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.59,26.31,26.93,24.1,1.04,1.05,0.66,7.15,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:25.802,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.58,26.31,26.93,24.1,1.04,1.05,0.66,7.23,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:26.102,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.58,26.32,26.95,24.1,1.04,1.05,0.67,7.35,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:26.402,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.6,26.33,26.95,24.1,1.04,1.05,0.68,7.35,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:26.602,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.6,26.33,26.94,24.1,1.04,1.05,0.68,7.52,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:26.902,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.58,26.31,26.93,24.1,1.04,1.05,0.66,7.4,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:27.102,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.58,26.31,26.93,24.1,1.04,1.05,0.66,7.4,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:27.502,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.33,26.95,24.1,1.04,1.05,0.66,7.38,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:27.701,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.59,26.33,26.95,24.1,1.04,1.05,0.66,7.07,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:28.002,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.58,26.32,26.94,24.1,1.04,1.05,0.67,7.07,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:33:28.201,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.58,26.32,26.94,24.1,1.04,1.05,0.67,7.13,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:28.502,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.58,26.32,26.96,24.1,1.04,1.05,0.67,6.99,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:33:28.802,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.58,26.32,26.96,24.1,1.04,1.05,0.66,6.99,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:29.103,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.58,26.32,26.96,24.1,1.04,1.05,0.66,7.21,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:29.301,0,0,0,0,10.23,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.59,26.32,26.96,24.1,1.04,1.05,0.66,7.41,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:29.603,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.59,26.32,26.94,24.1,1.04,1.05,0.66,7.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:29.802,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.57,26.33,26.94,24.1,1.04,1.05,0.66,7.83,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:30.203,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.57,26.33,26.94,24.1,1.04,1.05,0.67,7.71,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:30.503,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.57,26.32,26.96,24.1,1.04,1.06,0.68,7.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:30.703,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.57,26.32,26.96,24.1,1.04,1.05,0.67,7.59,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:31.003,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.57,26.31,26.96,24.1,1.04,1.05,0.67,7.44,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:31.204,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.57,26.31,26.96,24.1,1.04,1.05,0.66,7.43,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:31.504,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.57,26.33,26.94,24.1,1.04,1.07,0.66,7.43,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:31.703,0,0,0,0,10.28,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.56,26.33,26.94,24.1,1.05,1.07,0.67,7.63,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:32.005,0,0,0,0,10.26,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.56,26.32,26.96,24.1,1.05,1.07,0.76,8.06,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:32.202,0,0,0,0,10.28,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.56,26.32,26.96,24.1,1.05,1.07,0.76,8.06,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:32.503,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.56,26.32,26.94,24.1,1.04,1.07,0.82,8.72,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:32.902,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.56,26.32,26.94,24.1,1.04,1.07,0.82,8.72,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:33.202,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.56,26.32,26.96,24.1,1.05,1.07,0.82,9.24,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:33.402,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.56,26.33,26.97,24.1,1.05,1.07,0.82,9.44,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:33.703,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.56,26.33,26.97,24.1,1.05,1.07,0.81,9.27,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:33.903,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.54,26.33,26.97,24.1,1.05,1.07,0.82,9.27,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:34.102,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.54,26.33,26.97,24.1,1.04,1.07,0.82,9.14,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:34.403,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.55,26.32,26.96,24.1,1.04,1.07,0.83,9.15,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:34.702,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.55,26.32,26.96,24.1,1.05,1.07,0.83,9.15,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:34.903,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.53,26.33,26.97,24.1,1.05,1.07,0.82,9.5,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:35.202,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.53,26.33,26.97,24.1,1.05,1.07,0.82,9.64,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:35.503,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.54,26.33,26.97,24.1,1.05,1.07,0.82,9.64,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:35.702,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.54,26.33,26.97,24.1,1.05,1.07,0.82,9.55,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:36.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.55,26.33,26.96,24.1,1.05,1.07,0.81,9.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:36.303,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.55,26.33,26.96,24.1,1.05,1.07,0.81,9.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:36.603,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.54,26.32,26.96,24.1,1.05,1.07,0.82,9.64,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:36.803,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.53,26.32,26.96,24.1,1.05,1.07,0.82,9.94,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:37.002,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.53,26.33,26.96,24.1,1.04,1.07,0.82,9.94,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:37.303,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.54,26.33,26.96,24.1,1.05,1.07,0.82,9.77,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:37.602,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.54,26.32,26.97,24.1,1.05,1.07,0.81,9.68,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:37.802,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.53,26.33,26.97,24.1,1.05,1.07,0.82,9.68,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:38.101,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.53,26.33,26.97,24.1,1.05,1.07,0.82,9.32,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:38.402,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.54,26.32,26.97,24.1,1.05,1.06,0.82,9.06,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:38.602,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.54,26.32,26.96,24.1,1.05,1.07,0.82,9.06,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:38.901,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.52,26.32,26.96,24.1,1.05,1.07,0.82,9.04,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:39.101,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.52,26.32,26.96,24.1,1.05,1.07,0.81,9.04,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:39.402,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.53,26.33,26.96,24.1,1.05,1.06,0.81,9.01,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:39.702,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.53,26.33,26.97,24.1,1.05,1.06,0.81,9.12,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:39.902,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.52,26.33,26.97,24.1,1.05,1.07,0.81,8.93,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:40.203,0,0,0,0,10.21,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.52,26.33,26.97,24.1,1.05,1.07,0.81,8.93,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.1719647225374601
2023-06-16 13:33:40.401,0,0,0,0,10.26,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.53,26.33,26.97,24.1,1.05,1.07,0.82,8.79,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:40.802,0,0,0,0,10.26,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.53,26.33,26.97,24.1,1.05,1.06,0.82,8.79,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:41.102,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.51,26.31,26.96,24.1,1.05,1.07,0.82,8.74,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:41.302,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.52,26.31,26.96,24.1,1.04,1.07,0.82,9.33,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:41.603,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.52,26.32,26.95,24.1,1.04,1.07,0.81,9.77,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:41.802,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.52,26.32,26.95,24.1,1.05,1.08,0.81,9.77,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:42.101,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.52,26.31,26.97,24.1,1.05,1.08,0.88,10.16,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:42.401,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.51,26.32,26.97,24.1,1.05,1.08,1.0,10.38,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:42.603,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.51,26.32,26.97,24.1,1.05,1.08,1.03,10.38,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:42.902,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.5,26.33,26.96,24.1,1.05,1.08,1.03,11.05,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:33:43.102,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.5,26.33,26.96,24.1,1.05,1.08,1.03,11.57,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:43.602,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.51,26.33,26.96,24.1,1.05,1.08,1.03,11.81,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:33:43.803,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.49,26.33,26.96,24.1,1.05,1.09,1.03,11.81,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:44.202,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.49,26.32,26.97,24.1,1.05,1.08,1.03,11.61,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:44.603,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.51,26.32,26.97,24.1,1.05,1.08,1.03,11.68,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:44.802,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.51,26.33,26.97,24.1,1.05,1.08,1.04,11.56,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:45.203,0,0,0,0,10.23,10.23,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.51,26.33,26.97,24.1,1.05,1.08,1.04,11.6,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:33:45.502,0,0,0,0,10.28,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.5,26.32,26.95,24.1,1.05,1.08,1.03,11.6,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:45.702,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.49,26.32,26.95,24.1,1.05,1.08,1.03,11.33,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:46.201,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.49,26.32,26.96,24.1,1.05,1.08,1.03,11.87,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:46.503,0,0,0,0,10.21,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.49,26.33,26.96,24.1,1.05,1.08,1.03,12.27,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:33:46.703,0,0,0,0,10.23,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.49,26.33,26.96,24.1,1.05,1.08,1.04,12.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:33:47.001,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.49,26.32,26.95,24.1,1.05,1.08,1.04,12.33,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:47.203,0,0,0,0,10.26,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.49,26.32,26.95,24.1,1.05,1.08,1.04,11.65,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:47.502,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.49,26.32,26.96,24.1,1.05,1.08,1.03,11.65,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:47.702,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.49,26.32,26.96,24.1,1.05,1.08,1.03,11.47,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:48.001,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.49,26.33,26.95,24.1,1.05,1.08,1.03,11.84,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:48.202,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.49,26.33,26.95,24.1,1.05,1.08,1.03,11.84,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:48.502,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.49,26.32,26.96,24.1,1.05,1.08,1.03,12.21,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:48.901,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.49,26.32,26.96,24.1,1.05,1.08,1.04,12.67,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:49.203,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.49,26.33,26.96,24.1,1.05,1.08,1.05,12.49,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:49.402,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.49,26.33,26.95,24.1,1.05,1.08,1.04,12.49,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:49.702,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.49,26.33,26.95,24.1,1.05,1.08,1.04,12.15,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:49.901,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.46,26.32,26.95,24.1,1.05,1.08,1.03,11.52,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:50.201,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.46,26.32,26.95,24.1,1.05,1.08,1.03,11.52,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:50.503,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.32,26.96,24.1,1.05,1.08,1.03,11.18,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:50.703,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.47,26.32,26.96,24.1,1.05,1.08,1.04,11.21,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:51.002,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.47,26.32,26.96,24.1,1.05,1.08,1.04,11.21,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:51.202,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.47,26.32,26.96,24.1,1.05,1.08,1.04,11.3,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:51.602,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.47,26.34,26.95,24.1,1.05,1.08,1.04,11.59,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:51.904,0,0,0,0,10.28,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.47,26.32,26.95,24.1,1.04,1.06,0.98,11.59,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:52.103,0,0,0,0,10.26,10.28,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.47,26.32,26.94,24.1,1.05,1.07,0.98,11.91,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.04573002260753,27.967651070302168,-0.4457300226075276,-0.36765107030216626
2023-06-16 13:33:52.401,0,0,0,0,10.26,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.32,26.94,24.1,1.05,1.07,0.86,11.35,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:52.602,0,0,0,0,10.28,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.32,26.95,24.1,1.05,1.07,0.83,11.35,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:52.902,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.32,26.95,24.1,1.05,1.07,0.83,10.72,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:53.202,0,0,0,0,10.23,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.32,26.94,24.1,1.05,1.07,0.82,9.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:53.402,0,0,0,0,10.26,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.46,26.33,26.95,24.1,1.05,1.07,0.82,9.21,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:53.703,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.46,26.33,26.95,24.1,1.05,1.07,0.82,9.21,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:53.901,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.46,26.32,26.94,24.1,1.05,1.07,0.81,9.2,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:54.302,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.46,26.32,26.94,24.1,1.05,1.07,0.81,9.2,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:54.603,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.46,26.31,26.96,24.1,1.05,1.07,0.81,9.54,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:54.802,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.31,26.96,24.1,1.05,1.07,0.81,10.23,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:33:55.102,0,0,0,0,10.28,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.47,26.32,26.94,24.1,1.05,1.07,0.82,10.31,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:33:55.302,0,0,0,0,10.23,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.45,26.32,26.94,24.1,1.05,1.07,0.82,10.31,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:55.501,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.45,26.33,26.94,24.1,1.04,1.07,0.83,10.35,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:33:55.803,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.45,26.33,26.94,24.1,1.04,1.07,0.81,10.35,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:56.102,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.45,26.33,26.95,24.1,1.05,1.07,0.81,10.01,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:56.303,0,0,0,0,10.26,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.45,26.31,26.95,24.1,1.05,1.07,0.81,9.94,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:33:56.602,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.45,26.31,26.95,24.1,1.05,1.07,0.81,9.94,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:56.902,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.46,26.31,26.95,24.1,1.05,1.07,0.81,9.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:57.101,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.46,26.31,26.94,24.1,1.05,1.07,0.82,9.46,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:57.402,0,0,0,0,10.26,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.44,26.33,26.94,24.1,1.05,1.07,0.83,9.46,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:57.703,0,0,0,0,10.18,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.44,26.33,26.93,24.1,1.05,1.07,0.83,9.39,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.654215711437132,-0.36765107030216626,-0.054215711437130665
2023-06-16 13:33:57.903,0,0,0,0,10.28,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.43,26.32,26.95,24.1,1.05,1.07,0.82,9.54,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:33:58.101,0,0,0,0,10.21,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.43,26.32,26.95,24.1,1.05,1.07,0.81,9.54,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.1719647225374601
2023-06-16 13:33:58.403,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.43,26.33,26.94,24.1,1.05,1.07,0.81,9.82,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:33:58.603,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.43,26.33,26.94,24.1,1.05,1.07,0.82,10.02,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:33:58.903,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.43,26.32,26.94,24.1,1.05,1.07,0.82,10.02,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:33:59.103,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.43,26.32,26.94,24.1,1.05,1.07,0.82,10.15,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:33:59.502,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.42,26.32,26.94,24.1,1.05,1.07,0.82,10.24,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:33:59.802,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.42,26.32,26.94,24.1,1.05,1.07,0.82,10.24,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:00.003,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.43,26.32,26.95,24.1,1.05,1.07,0.82,10.04,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:00.301,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.44,26.32,26.95,24.1,1.05,1.07,0.81,9.77,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
