TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:34:00.502,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.44,26.31,26.96,24.1,1.05,1.07,0.81,9.77,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:00.803,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.44,26.31,26.96,24.1,1.05,1.07,0.81,9.5,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:01.102,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.44,26.33,26.93,24.1,1.05,1.07,0.82,9.36,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:01.301,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.43,26.32,26.93,24.1,1.05,1.07,0.82,9.36,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:34:01.601,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.43,26.32,26.94,24.1,1.04,1.05,0.82,9.3,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:01.802,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.42,26.33,26.94,24.1,1.04,1.05,0.79,9.12,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:02.202,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.42,26.33,26.94,24.1,1.04,1.06,0.69,9.12,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:34:02.501,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.43,26.32,26.96,24.1,1.04,1.05,0.69,8.58,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:02.701,0,0,0,0,10.3,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.43,26.32,26.96,24.1,1.04,1.05,0.66,8.18,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.12369777962624,-0.2503233225966355,-0.5236977796262394
2023-06-16 13:34:03.002,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.41,26.31,26.95,24.1,1.04,1.05,0.66,8.18,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:03.202,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.41,26.31,26.95,24.1,1.04,1.05,0.66,7.94,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:03.502,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.42,26.33,26.95,24.1,1.04,1.05,0.68,8.09,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:03.702,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.42,26.33,26.95,24.1,1.04,1.05,0.67,8.09,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:04.003,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.42,26.32,26.95,24.1,1.04,1.05,0.67,7.9,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:04.201,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.42,26.32,26.95,24.1,1.04,1.05,0.66,7.61,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:04.502,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.42,26.31,26.93,24.1,1.04,1.05,0.66,7.61,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:04.903,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.41,26.31,26.93,24.1,1.04,1.06,0.66,7.31,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:05.202,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.41,26.32,26.95,24.1,1.04,1.06,0.66,7.03,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:05.401,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.41,26.32,26.95,24.1,1.04,1.05,0.67,6.89,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:05.702,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.32,26.95,24.1,1.04,1.05,0.67,6.89,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:34:05.902,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.32,26.93,24.1,1.04,1.05,0.67,6.83,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:06.202,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.32,26.93,24.1,1.04,1.05,0.67,7.06,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:06.503,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.32,26.95,24.1,1.04,1.05,0.66,7.06,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:06.703,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.41,26.32,26.95,24.1,1.04,1.05,0.66,7.18,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:34:07.003,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.41,26.33,26.93,24.1,1.04,1.05,0.66,7.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:07.203,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.33,26.93,24.1,1.04,1.05,0.67,7.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:07.603,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.31,26.94,24.1,1.04,1.05,0.67,7.68,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:07.801,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.31,26.94,24.1,1.04,1.05,0.68,8.04,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:08.102,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.41,26.33,26.94,24.1,1.04,1.05,0.67,8.04,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:08.303,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.39,26.33,26.94,24.1,1.04,1.05,0.67,8.12,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:08.602,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.39,26.32,26.93,24.1,1.04,1.05,0.66,7.89,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:08.901,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.38,26.32,26.93,24.1,1.04,1.05,0.66,7.89,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:09.203,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.38,26.33,26.93,24.1,1.04,1.05,0.66,7.57,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:09.402,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.39,26.31,26.96,24.1,1.04,1.05,0.66,7.19,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:09.701,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.39,26.31,26.96,24.1,1.04,1.05,0.67,7.19,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:09.902,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.4,26.32,26.94,24.1,1.04,1.05,0.67,7.12,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:10.304,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.4,26.32,26.94,24.1,1.04,1.05,0.67,7.24,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:10.604,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.41,26.32,26.94,24.1,1.04,1.05,0.66,7.24,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:10.802,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.39,26.32,26.94,24.1,1.04,1.05,0.66,7.52,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:11.103,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.39,26.32,26.94,24.1,1.04,1.05,0.66,7.53,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:11.301,0,0,0,0,10.23,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.32,26.94,24.1,1.04,1.05,0.67,7.53,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:11.604,0,0,0,0,10.23,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.32,26.95,24.1,1.04,1.04,0.67,7.57,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:11.903,0,0,0,0,10.26,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.32,26.95,24.1,1.04,1.04,0.67,7.68,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:12.102,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.38,26.32,26.94,24.1,1.04,1.04,0.61,7.59,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:12.403,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.37,26.32,26.93,24.1,1.04,1.04,0.57,7.59,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:12.603,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.37,26.32,26.93,24.1,1.04,1.04,0.57,6.72,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:13.003,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.38,26.32,26.92,24.1,1.04,1.04,0.57,5.85,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:13.301,0,0,0,0,10.23,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.32,26.92,24.1,1.04,1.04,0.57,5.85,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:13.501,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.33,26.94,24.1,1.04,1.04,0.57,5.3,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:13.802,0,0,0,0,10.26,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.33,26.94,24.1,1.04,1.04,0.58,5.26,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:14.002,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.38,26.32,26.94,24.1,1.04,1.04,0.58,5.26,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:14.302,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.38,26.32,26.94,24.1,1.03,1.04,0.58,5.11,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:14.602,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.38,26.32,26.94,24.1,1.03,1.04,0.57,5.15,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:14.802,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.37,26.32,26.94,24.1,1.04,1.04,0.57,5.15,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:34:15.101,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.37,26.32,26.93,24.1,1.04,1.04,0.57,5.27,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:15.502,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.37,26.32,26.93,24.1,1.04,1.04,0.57,5.65,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:15.803,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.37,26.32,26.93,24.1,1.04,1.04,0.57,5.78,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:16.003,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.36,26.32,26.92,24.1,1.04,1.04,0.58,5.78,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:16.303,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.36,26.32,26.92,24.1,1.04,1.04,0.58,5.83,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:16.501,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.36,26.31,26.93,24.1,1.04,1.04,0.57,5.69,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:16.902,0,0,0,0,10.21,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.37,26.31,26.93,24.1,1.04,1.04,0.57,5.69,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.1719647225374601
2023-06-16 13:34:17.102,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.37,26.33,26.94,24.1,1.04,1.04,0.57,5.5,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:17.303,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.36,26.32,26.94,24.1,1.04,1.04,0.57,5.4,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:17.602,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.36,26.32,26.93,24.1,1.03,1.04,0.57,5.4,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:17.902,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.35,26.31,26.93,24.1,1.04,1.04,0.57,5.47,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:18.203,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.35,26.31,26.92,24.1,1.04,1.04,0.57,5.47,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:18.502,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.35,26.32,26.93,24.1,1.04,1.04,0.58,5.47,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:18.704,0,0,0,0,10.21,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.35,26.32,26.93,24.1,1.04,1.04,0.58,5.34,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.1719647225374601
2023-06-16 13:34:19.002,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.35,26.33,26.92,24.1,1.04,1.04,0.57,5.28,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:19.202,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.35,26.33,26.92,24.1,1.04,1.05,0.56,5.28,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:19.503,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.36,26.32,26.93,24.1,1.04,1.05,0.56,5.41,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:19.803,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.35,26.32,26.93,24.1,1.04,1.05,0.57,5.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:20.003,0,0,0,0,10.21,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.35,26.31,26.93,24.1,1.04,1.04,0.57,5.53,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.1719647225374601
2023-06-16 13:34:20.302,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.34,26.32,26.93,24.1,1.03,1.04,0.57,5.53,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:20.603,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.34,26.32,26.94,24.1,1.04,1.04,0.57,5.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:20.902,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.34,26.32,26.94,24.1,1.04,1.04,0.57,5.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:21.203,0,0,0,0,10.26,10.25,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.34,26.32,26.93,24.1,1.04,1.04,0.57,5.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:21.404,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.35,26.33,26.93,24.1,1.04,1.04,0.56,5.38,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:21.702,0,0,0,0,10.23,10.27,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.35,26.33,26.93,24.1,1.04,1.06,0.56,5.24,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:21.902,0,0,0,0,10.23,10.26,27.6,27.6,25.4,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.31,26.92,24.1,1.04,1.05,0.56,5.24,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:22.203,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.31,26.92,24.1,1.04,1.05,0.62,5.64,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:22.502,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.33,26.31,26.92,24.1,1.04,1.05,0.66,6.21,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:22.703,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.31,26.92,24.1,1.04,1.05,0.66,6.21,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:34:23.004,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.32,26.92,24.1,1.04,1.05,0.66,6.95,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:23.202,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.32,26.92,24.1,1.04,1.05,0.65,7.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:23.602,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.32,26.92,24.1,1.04,1.05,0.65,7.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:23.801,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.32,26.92,24.1,1.04,1.05,0.66,7.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:24.102,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.34,26.33,26.93,24.1,1.04,1.05,0.66,7.38,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:24.302,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.35,26.33,26.93,24.1,1.04,1.05,0.66,7.38,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:24.602,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.35,26.32,26.93,24.1,1.04,1.05,0.66,7.42,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:24.903,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.33,26.31,26.93,24.1,1.04,1.05,0.66,7.42,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:25.203,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.33,26.31,26.93,24.1,1.04,1.05,0.66,7.67,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:25.402,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.33,26.32,26.94,24.1,1.04,1.05,0.66,7.64,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:25.702,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.33,26.32,26.94,24.1,1.04,1.05,0.65,7.59,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:25.902,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.32,26.33,26.93,24.1,1.04,1.05,0.67,7.59,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:26.303,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.32,26.33,26.93,24.1,1.04,1.05,0.67,7.49,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:34:26.601,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.33,26.32,26.93,24.1,1.04,1.05,0.67,7.72,56.32,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:26.803,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.33,26.32,26.93,24.1,1.04,1.05,0.67,7.72,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:27.101,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.33,26.33,26.93,24.1,1.04,1.05,0.67,7.92,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:27.302,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.33,26.33,26.93,24.1,1.04,1.05,0.66,7.78,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:27.603,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.33,26.32,26.92,24.1,1.04,1.05,0.66,7.78,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:27.803,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.32,26.33,26.92,24.1,1.04,1.05,0.66,7.47,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:34:28.103,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.32,26.33,26.94,24.1,1.04,1.05,0.66,7.28,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:28.302,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.32,26.33,26.94,24.1,1.04,1.06,0.67,7.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:28.601,0,0,0,0,10.21,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.32,26.33,26.92,24.1,1.04,1.05,0.67,7.37,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.77196472253746,-0.40670446946122496,-0.1719647225374601
2023-06-16 13:34:29.002,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.32,26.33,26.92,24.1,1.04,1.05,0.67,7.77,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:29.303,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.33,26.94,24.1,1.04,1.05,0.67,7.84,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:29.504,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.32,26.92,24.1,1.04,1.05,0.66,7.84,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:29.802,0,0,0,0,10.3,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.33,26.32,26.92,24.1,1.04,1.05,0.66,7.86,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.12369777962624,-0.36765107030216626,-0.5236977796262394
2023-06-16 13:34:30.003,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.33,26.33,26.93,24.1,1.04,1.05,0.67,7.54,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:30.302,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.33,26.93,24.1,1.04,1.05,0.67,7.54,56.3,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:30.601,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.31,26.94,24.1,1.04,1.05,0.67,7.38,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:30.803,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.32,26.32,26.94,24.1,1.04,1.05,0.67,7.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:31.102,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.32,26.32,26.93,24.1,1.04,1.06,0.66,7.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:31.303,0,0,0,0,10.28,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.3,26.32,26.93,24.1,1.04,1.06,0.66,7.33,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.04573002260753,-0.40670446946122496,-0.4457300226075276
2023-06-16 13:34:31.703,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.3,26.32,26.93,24.1,1.04,1.06,0.66,7.64,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:32.002,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.33,26.93,24.1,1.05,1.07,0.72,7.64,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:32.202,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.33,26.93,24.1,1.05,1.07,0.72,8.28,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:32.504,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.33,26.95,24.1,1.05,1.07,0.81,8.68,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:32.701,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.32,26.33,26.95,24.1,1.05,1.07,0.82,8.68,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:33.003,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.3,26.33,26.94,24.1,1.05,1.07,0.82,8.95,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:33.302,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.31,26.33,26.94,24.1,1.05,1.07,0.82,9.35,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:33.502,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.31,26.33,26.94,24.1,1.05,1.07,0.81,9.35,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:33.802,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.31,26.33,26.94,24.1,1.05,1.07,0.81,9.47,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:34.002,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.31,26.32,26.92,24.1,1.05,1.07,0.81,9.69,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:34.402,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.3,26.32,26.92,24.1,1.05,1.07,0.81,9.69,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:34.602,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.3,26.32,26.93,24.1,1.05,1.07,0.81,9.55,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:34:34.904,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.3,26.34,26.93,24.1,1.05,1.07,0.82,9.78,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:35.102,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.3,26.34,26.93,24.1,1.05,1.07,0.82,9.78,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:35.403,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.3,26.33,26.93,24.1,1.05,1.07,0.82,9.61,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:35.702,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.3,26.33,26.92,24.1,1.05,1.07,0.81,9.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:36.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.29,26.33,26.92,24.1,1.05,1.07,0.81,9.67,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:36.202,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.31,26.33,26.92,24.1,1.05,1.07,0.82,9.67,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:36.503,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.31,26.32,26.93,24.1,1.05,1.07,0.82,9.87,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:36.701,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.3,26.32,26.93,24.1,1.05,1.07,0.82,9.82,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:34:37.001,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.3,26.31,26.91,24.1,1.05,1.07,0.82,9.82,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:34:37.303,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.29,26.31,26.91,24.1,1.05,1.07,0.82,9.69,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:37.603,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.29,26.34,26.92,24.1,1.05,1.07,0.81,9.69,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:34:37.903,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.29,26.34,26.92,24.1,1.05,1.07,0.81,9.43,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:38.102,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.29,26.34,26.93,24.1,1.04,1.07,0.81,9.38,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
