TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:34:38.301,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.28,26.33,26.93,24.1,1.04,1.07,0.81,9.36,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:38.601,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.28,26.33,26.92,24.1,1.05,1.07,0.81,9.36,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:38.901,0,0,0,0,10.33,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.28,26.31,26.92,24.1,1.05,1.07,0.82,9.68,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,28.240441746512488,-0.40670446946122496,-0.6404417465124865
2023-06-16 13:34:39.102,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.28,26.31,26.94,24.1,1.05,1.07,0.83,9.37,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:39.401,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.3,26.33,26.92,24.1,1.05,1.07,0.83,9.37,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:39.701,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.3,26.33,26.92,24.1,1.05,1.07,0.81,9.4,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:39.903,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.28,26.32,26.92,24.1,1.05,1.07,0.81,9.4,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:40.201,0,0,0,0,10.23,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.28,26.32,26.92,24.1,1.05,1.07,0.81,9.62,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.850323322596637,-0.40670446946122496,-0.2503233225966355
2023-06-16 13:34:40.503,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.28,26.32,26.92,24.1,1.05,1.07,0.81,10.06,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:40.701,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.28,26.32,26.92,24.1,1.05,1.07,0.82,10.06,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:41.002,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.28,26.32,26.93,24.1,1.05,1.07,0.82,9.94,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:41.201,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.27,26.32,26.93,24.1,1.05,1.07,0.82,9.32,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:41.503,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.27,26.32,26.91,24.1,1.05,1.07,0.82,9.32,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:41.801,0,0,0,0,10.28,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.27,26.32,26.91,24.1,1.06,1.08,0.82,9.19,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,28.04573002260753,-0.36765107030216626,-0.4457300226075276
2023-06-16 13:34:42.002,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.27,26.31,26.92,24.1,1.05,1.08,0.87,9.46,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:34:42.303,0,0,0,0,10.26,10.27,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.26,26.31,26.92,24.1,1.05,1.08,0.99,10.66,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,28.006704469461226,27.967651070302168,-0.40670446946122496,-0.36765107030216626
2023-06-16 13:34:42.602,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.26,26.33,26.92,24.1,1.05,1.08,0.99,10.66,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:42.803,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.27,26.33,26.92,24.1,1.05,1.08,1.03,11.73,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:43.103,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.27,26.33,26.91,24.1,1.05,1.08,1.04,11.73,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:43.304,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.27,26.33,26.91,24.1,1.05,1.08,1.04,12.5,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:43.602,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.27,26.33,26.94,24.1,1.05,1.08,1.03,12.23,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:43.802,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.25,26.34,26.94,24.1,1.05,1.08,1.03,12.23,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:44.103,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.25,26.34,26.92,24.1,1.05,1.08,1.03,11.76,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:44.303,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.27,26.32,26.92,24.1,1.05,1.08,1.02,11.31,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:44.602,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.27,26.32,26.91,24.1,1.05,1.08,1.03,11.31,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:45.002,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.28,26.31,26.91,24.1,1.05,1.08,1.03,11.4,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:45.303,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.28,26.31,26.92,24.1,1.05,1.08,1.04,11.27,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:45.503,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.26,26.32,26.91,24.1,1.05,1.08,1.03,11.32,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:45.803,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.25,26.32,26.91,24.1,1.05,1.08,1.03,11.32,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:46.002,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.25,26.32,26.93,24.1,1.05,1.08,1.02,11.16,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:34:46.302,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.25,26.32,26.93,24.1,1.05,1.08,1.02,11.16,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:46.603,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.25,26.32,26.93,24.1,1.05,1.08,1.02,11.65,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:46.803,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.24,26.33,26.93,24.1,1.05,1.08,1.02,11.95,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:47.103,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.24,26.33,26.92,24.1,1.05,1.08,1.04,12.16,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:47.303,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.26,26.32,26.92,24.1,1.05,1.08,1.04,12.16,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:34:47.701,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.26,26.32,26.91,24.1,1.05,1.08,1.04,11.93,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:48.002,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.25,26.34,26.92,24.1,1.05,1.08,1.03,11.61,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:48.203,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.25,26.34,26.92,24.1,1.05,1.08,1.03,11.61,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:48.502,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.26,26.32,26.92,24.1,1.05,1.08,1.03,11.3,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:34:48.702,0,0,0,0,10.28,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.26,26.32,26.92,24.1,1.05,1.08,1.04,11.41,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,28.04573002260753,-0.3285697777788741,-0.4457300226075276
2023-06-16 13:34:49.002,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.25,26.32,26.92,24.1,1.05,1.08,1.04,11.41,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:49.302,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.25,26.32,26.92,24.1,1.05,1.08,1.04,11.48,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:49.503,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.25,26.32,26.92,24.1,1.05,1.08,1.04,11.65,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:34:49.803,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.25,26.32,26.92,24.1,1.05,1.08,1.03,11.65,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:50.003,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.25,26.33,26.92,24.1,1.05,1.08,1.03,11.39,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:50.402,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.25,26.33,26.92,24.1,1.05,1.08,1.03,11.41,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:34:50.701,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.25,26.32,26.92,24.1,1.05,1.08,1.03,11.41,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:50.902,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.32,26.91,24.1,1.05,1.08,1.03,11.57,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:51.203,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.32,26.91,24.1,1.05,1.08,1.03,11.73,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:34:51.403,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.34,26.92,24.1,1.05,1.08,1.04,11.73,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:51.703,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.34,26.92,24.1,1.04,1.06,1.04,11.96,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:34:52.001,0,0,0,0,10.26,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.34,26.92,24.1,1.05,1.06,0.99,11.73,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.967651070302168,-0.36765107030216626,-0.36765107030216626
2023-06-16 13:34:52.202,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.34,26.92,24.1,1.05,1.07,0.86,11.52,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:52.501,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.34,26.92,24.1,1.05,1.07,0.86,11.52,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:52.702,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.23,26.34,26.92,24.1,1.05,1.07,0.82,11.01,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:53.102,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.23,26.32,26.92,24.1,1.05,1.07,0.82,11.01,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:53.401,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.33,26.92,24.1,1.05,1.07,0.82,10.57,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:53.601,0,0,0,0,10.23,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.24,26.33,26.91,24.1,1.05,1.07,0.82,10.25,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,-0.36765107030216626,-0.2503233225966355
2023-06-16 13:34:53.902,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.23,26.32,26.91,24.1,1.05,1.07,0.82,10.1,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:54.102,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.23,26.32,26.91,24.1,1.05,1.07,0.82,10.1,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:54.403,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.22,26.33,26.91,24.1,1.05,1.07,0.82,10.02,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:54.602,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.33,26.9,24.1,1.05,1.07,0.81,9.72,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:54.902,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.32,26.91,24.1,1.05,1.07,0.81,9.72,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:55.103,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.32,26.91,24.1,1.05,1.07,0.82,9.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:34:55.402,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.23,26.33,26.92,24.1,1.05,1.07,0.82,9.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:55.801,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.23,26.33,26.92,24.1,1.05,1.07,0.82,9.26,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:56.102,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.24,26.32,26.92,24.1,1.05,1.07,0.82,9.12,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:56.301,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.23,26.32,26.92,24.1,1.05,1.07,0.81,9.29,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:56.601,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.23,26.34,26.91,24.1,1.05,1.07,0.81,9.29,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:56.804,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.34,26.91,24.1,1.05,1.07,0.81,9.2,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:34:57.001,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.32,26.92,24.1,1.05,1.07,0.81,9.39,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:57.303,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.32,26.92,24.1,1.05,1.07,0.83,9.39,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:34:57.601,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.22,26.33,26.91,24.1,1.05,1.07,0.83,9.3,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:57.802,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.23,26.33,26.91,24.1,1.05,1.07,0.83,9.51,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:34:58.101,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.23,26.33,26.92,24.1,1.05,1.07,0.82,9.51,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:58.401,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.22,26.33,26.92,24.1,1.05,1.07,0.82,9.51,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:58.602,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.22,26.33,26.91,24.1,1.05,1.07,0.82,9.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:58.901,0,0,0,0,10.21,10.26,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.2,26.34,26.91,24.1,1.05,1.07,0.82,9.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.967651070302168,27.77196472253746,-0.36765107030216626,-0.1719647225374601
2023-06-16 13:34:59.102,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.2,26.34,26.92,24.1,1.05,1.07,0.82,9.65,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:34:59.402,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.21,26.34,26.92,24.1,1.05,1.07,0.83,9.65,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:34:59.601,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.21,26.34,26.93,24.1,1.05,1.07,0.83,9.48,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:34:59.902,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.19,26.33,26.93,24.1,1.05,1.07,0.82,9.23,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:00.102,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.19,26.33,26.93,24.1,1.05,1.07,0.81,9.23,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:00.401,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.21,26.33,26.92,24.1,1.04,1.07,0.81,9.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:00.603,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.21,26.33,26.92,24.1,1.04,1.07,0.81,9.47,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:35:01.002,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.21,26.32,26.92,24.1,1.05,1.07,0.81,9.47,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:01.302,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.21,26.32,26.92,24.1,1.05,1.07,0.81,9.83,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:01.503,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.21,26.34,26.92,24.1,1.04,1.07,0.81,9.76,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:35:01.802,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.34,26.92,24.1,1.04,1.05,0.81,9.76,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:02.003,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.34,26.91,24.1,1.04,1.05,0.81,9.77,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:02.301,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.21,26.34,26.91,24.1,1.04,1.05,0.7,9.01,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:02.602,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.21,26.33,26.92,24.1,1.04,1.05,0.66,9.01,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:02.802,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.21,26.31,26.92,24.1,1.04,1.05,0.66,8.35,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:03.102,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.21,26.31,26.91,24.1,1.04,1.05,0.66,7.69,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:03.301,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.2,26.33,26.91,24.1,1.04,1.05,0.67,7.69,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:03.702,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.2,26.33,26.91,24.1,1.04,1.05,0.67,7.47,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:35:03.901,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.21,26.33,26.91,24.1,1.04,1.05,0.67,7.5,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:04.202,0,0,0,0,10.26,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.21,26.33,26.91,24.1,1.04,1.05,0.67,7.24,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.967651070302168,-0.3285697777788741,-0.36765107030216626
2023-06-16 13:35:04.402,0,0,0,0,10.21,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.21,26.33,26.91,24.1,1.04,1.05,0.67,7.24,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.77196472253746,-0.3285697777788741,-0.1719647225374601
2023-06-16 13:35:04.703,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.21,26.33,26.91,24.1,1.04,1.05,0.66,7.18,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:05.002,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.19,26.33,26.92,24.1,1.04,1.05,0.66,7.18,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:05.303,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.33,26.92,24.1,1.04,1.05,0.66,7.08,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:05.503,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.33,26.92,24.1,1.04,1.05,0.66,7.12,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:05.803,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.33,26.92,24.1,1.04,1.05,0.67,7.08,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:06.004,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.32,26.92,24.1,1.04,1.05,0.68,7.08,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:06.403,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.32,26.92,24.1,1.04,1.05,0.68,7.13,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:35:06.701,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.34,26.92,24.1,1.04,1.05,0.67,7.32,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:06.902,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.33,26.94,24.1,1.04,1.06,0.66,7.32,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:07.202,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.33,26.94,24.1,1.04,1.05,0.66,7.44,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:07.402,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.2,26.33,26.92,24.1,1.04,1.05,0.66,7.52,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:07.703,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.2,26.33,26.92,24.1,1.04,1.05,0.67,7.52,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:08.002,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.19,26.33,26.92,24.1,1.04,1.05,0.67,7.53,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:08.203,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.33,26.92,24.1,1.04,1.05,0.67,7.5,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:08.502,0,0,0,0,10.18,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.34,26.93,24.1,1.04,1.05,0.67,7.5,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.654215711437132,-0.2503233225966355,-0.054215711437130665
2023-06-16 13:35:08.701,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.19,26.34,26.93,24.1,1.04,1.05,0.67,7.51,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:09.102,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.19,26.34,26.92,24.1,1.04,1.05,0.67,7.34,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:09.401,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.18,26.33,26.92,24.1,1.04,1.05,0.66,7.34,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:09.601,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.18,26.33,26.93,24.1,1.04,1.05,0.66,7.36,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:09.902,0,0,0,0,10.23,10.25,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.19,26.33,26.93,24.1,1.04,1.05,0.67,7.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.928569777778876,27.850323322596637,-0.3285697777788741,-0.2503233225966355
2023-06-16 13:35:10.103,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.19,26.33,26.91,24.1,1.04,1.05,0.68,7.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:10.401,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.34,26.91,24.1,1.04,1.05,0.68,7.48,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:10.602,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.34,26.93,24.1,1.04,1.05,0.67,7.43,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:10.902,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.19,26.34,26.94,24.1,1.04,1.05,0.67,7.48,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:11.102,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.19,26.34,26.94,24.1,1.04,1.05,0.67,7.48,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:11.402,0,0,0,0,10.28,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.19,26.33,26.92,24.1,1.04,1.05,0.67,7.52,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,28.04573002260753,-0.21115806459354047,-0.4457300226075276
2023-06-16 13:35:11.802,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.19,26.33,26.92,24.1,1.04,1.04,0.66,7.52,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:12.103,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.18,26.32,26.93,24.1,1.04,1.04,0.61,7.64,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:12.402,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.17,26.34,26.93,24.1,1.04,1.04,0.61,7.33,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:12.602,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.17,26.34,26.92,24.1,1.04,1.04,0.58,6.57,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:12.903,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.18,26.33,26.92,24.1,1.04,1.04,0.57,6.57,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:13.102,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.18,26.33,26.91,24.1,1.04,1.04,0.57,5.75,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:13.402,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.18,26.34,26.91,24.1,1.04,1.04,0.57,5.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:13.602,0,0,0,0,10.28,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.18,26.34,26.92,24.1,1.04,1.05,0.57,5.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,28.04573002260753,-0.2503233225966355,-0.4457300226075276
2023-06-16 13:35:13.901,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.18,26.33,26.93,24.1,1.04,1.04,0.57,5.44,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:14.103,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.18,26.33,26.93,24.1,1.04,1.04,0.58,5.47,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:14.503,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.17,26.32,26.92,24.1,1.04,1.04,0.58,5.47,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:14.701,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.17,26.32,26.92,24.1,1.04,1.04,0.58,5.43,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:15.002,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.16,26.33,26.92,24.1,1.04,1.04,0.56,5.5,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:15.303,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.16,26.33,26.92,24.1,1.04,1.04,0.56,5.5,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:15.502,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.17,26.33,26.92,24.1,1.04,1.04,0.56,5.53,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
