TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:35:15.802,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.16,26.33,26.92,24.1,1.04,1.04,0.57,5.53,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:16.103,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.16,26.33,26.93,24.1,1.04,1.04,0.57,5.53,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:16.302,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.18,26.33,26.93,24.1,1.04,1.04,0.57,5.53,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:16.603,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.18,26.33,26.93,24.1,1.04,1.04,0.57,5.46,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:16.802,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.17,26.33,26.93,24.1,1.04,1.04,0.57,5.46,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:17.102,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.17,26.33,26.92,24.1,1.03,1.04,0.57,5.33,56.31,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:17.402,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.34,26.92,24.1,1.03,1.04,0.56,5.28,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:17.703,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.34,26.93,24.1,1.03,1.04,0.57,5.28,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:17.903,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.17,26.33,26.94,24.1,1.04,1.04,0.57,5.34,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:18.201,0,0,0,0,10.26,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.17,26.33,26.94,24.1,1.04,1.04,0.57,5.42,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.1719647225374601,-0.36765107030216626
2023-06-16 13:35:18.401,0,0,0,0,10.28,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.16,26.32,26.93,24.1,1.04,1.04,0.57,5.42,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,28.04573002260753,-0.1719647225374601,-0.4457300226075276
2023-06-16 13:35:18.601,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.32,26.93,24.1,1.04,1.04,0.57,5.48,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:19.002,0,0,0,0,10.21,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.32,26.93,24.1,1.04,1.04,0.57,5.33,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.1719647225374601,-0.1719647225374601
2023-06-16 13:35:19.201,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.32,26.93,24.1,1.04,1.04,0.56,5.33,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:19.502,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.17,26.31,26.93,24.1,1.04,1.04,0.56,5.38,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:19.801,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.31,26.93,24.1,1.04,1.04,0.57,5.24,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:20.002,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.33,26.93,24.1,1.04,1.04,0.57,5.24,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:20.302,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.33,26.93,24.1,1.04,1.04,0.57,5.31,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:20.602,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.34,26.92,24.1,1.04,1.04,0.58,5.25,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:20.803,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.14,26.34,26.92,24.1,1.04,1.04,0.57,5.25,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:21.102,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.14,26.33,26.94,24.1,1.04,1.04,0.57,5.34,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:21.303,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.17,26.33,26.94,24.1,1.04,1.04,0.56,5.41,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:21.502,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.17,26.35,26.93,24.1,1.04,1.06,0.56,5.41,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:21.801,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.16,26.35,26.93,24.1,1.04,1.06,0.56,5.43,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:22.001,0,0,0,0,10.26,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.16,26.35,26.93,24.1,1.04,1.05,0.61,5.69,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.1719647225374601,-0.36765107030216626
2023-06-16 13:35:22.402,0,0,0,0,10.26,10.19,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.35,26.93,24.1,1.04,1.05,0.61,5.69,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.0934935941515036,-0.36765107030216626
2023-06-16 13:35:22.702,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.16,26.33,26.92,24.1,1.04,1.05,0.66,6.15,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:22.902,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.15,26.31,26.93,24.1,1.04,1.05,0.66,6.77,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:23.202,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.15,26.31,26.93,24.1,1.04,1.05,0.66,6.77,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:23.402,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.15,26.34,26.93,24.1,1.04,1.05,0.66,7.18,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:23.802,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.15,26.34,26.93,24.1,1.04,1.05,0.66,7.22,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:24.002,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.16,26.34,26.93,24.1,1.04,1.05,0.66,7.22,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:24.202,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.14,26.34,26.93,24.1,1.04,1.05,0.66,7.28,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:24.502,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.14,26.34,26.94,24.1,1.04,1.05,0.67,7.42,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:24.702,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.14,26.34,26.94,24.1,1.04,1.05,0.68,7.42,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:25.102,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.14,26.32,26.94,24.1,1.04,1.05,0.68,7.48,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:25.402,0,0,0,0,10.26,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.15,26.33,26.94,24.1,1.04,1.05,0.66,7.55,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.1719647225374601,-0.36765107030216626
2023-06-16 13:35:25.602,0,0,0,0,10.21,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.15,26.33,26.94,24.1,1.04,1.05,0.66,7.55,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.1719647225374601,-0.1719647225374601
2023-06-16 13:35:25.902,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.15,26.33,26.94,24.1,1.04,1.05,0.66,7.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:26.102,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.15,26.33,26.94,24.1,1.04,1.05,0.66,7.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:26.402,0,0,0,0,10.21,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.15,26.34,26.94,24.1,1.04,1.05,0.67,7.63,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.1719647225374601,-0.1719647225374601
2023-06-16 13:35:26.701,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.15,26.34,26.94,24.1,1.04,1.05,0.67,7.68,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:26.901,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.13,26.31,26.93,24.1,1.04,1.05,0.68,7.68,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:27.202,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.13,26.31,26.93,24.1,1.04,1.05,0.66,7.63,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:27.402,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.14,26.33,26.94,24.1,1.04,1.05,0.66,7.63,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:27.803,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.14,26.33,26.94,24.1,1.04,1.05,0.66,7.27,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:28.102,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.15,26.33,26.93,24.1,1.04,1.05,0.66,7.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:28.302,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.14,26.33,26.93,24.1,1.04,1.05,0.66,7.18,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:28.601,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.14,26.33,26.93,24.1,1.04,1.05,0.66,7.19,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:28.803,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.14,26.33,26.93,24.1,1.04,1.05,0.67,7.4,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:29.101,0,0,0,0,10.26,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.14,26.33,26.95,24.1,1.04,1.05,0.67,7.4,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.1719647225374601,-0.36765107030216626
2023-06-16 13:35:29.402,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.13,26.32,26.95,24.1,1.04,1.05,0.67,7.42,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:29.602,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.13,26.32,26.94,24.1,1.04,1.05,0.67,7.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:29.901,0,0,0,0,10.26,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.13,26.32,26.95,24.1,1.04,1.05,0.66,7.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.2503233225966355,-0.36765107030216626
2023-06-16 13:35:30.102,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.13,26.32,26.95,24.1,1.04,1.05,0.66,7.54,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:30.504,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.14,26.33,26.94,24.1,1.04,1.05,0.66,7.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:30.703,0,0,0,0,10.26,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.14,26.33,26.94,24.1,1.04,1.05,0.68,7.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.967651070302168,-0.21115806459354047,-0.36765107030216626
2023-06-16 13:35:31.003,0,0,0,0,10.21,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.95,24.1,1.04,1.05,0.68,7.52,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.77196472253746,-0.2503233225966355,-0.1719647225374601
2023-06-16 13:35:31.203,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.95,24.1,1.04,1.05,0.67,7.38,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:31.502,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.34,26.94,24.1,1.04,1.06,0.67,7.38,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:31.802,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.13,26.34,26.94,24.1,1.05,1.06,0.66,7.16,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:32.102,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.13,26.33,26.93,24.1,1.05,1.06,0.72,7.31,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:32.302,0,0,0,0,10.26,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.93,24.1,1.05,1.07,0.79,7.31,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.1719647225374601,-0.36765107030216626
2023-06-16 13:35:32.601,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.93,24.1,1.05,1.07,0.79,8.2,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:32.801,0,0,0,0,10.21,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.12,26.32,26.93,24.1,1.05,1.07,0.82,8.92,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.1719647225374601,-0.1719647225374601
2023-06-16 13:35:33.202,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.12,26.32,26.94,24.1,1.05,1.07,0.82,8.92,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:33.501,0,0,0,0,10.18,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.94,24.1,1.05,1.07,0.82,9.48,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,-0.1719647225374601,-0.054215711437130665
2023-06-16 13:35:33.703,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.94,24.1,1.05,1.07,0.81,9.5,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:34.003,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.12,26.32,26.93,24.1,1.05,1.07,0.83,9.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:34.202,0,0,0,0,10.21,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.12,26.32,26.93,24.1,1.05,1.07,0.83,9.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.1719647225374601,-0.1719647225374601
2023-06-16 13:35:34.503,0,0,0,0,10.21,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.13,26.34,26.93,24.1,1.05,1.07,0.82,9.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.1719647225374601,-0.1719647225374601
2023-06-16 13:35:34.702,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.34,26.93,24.1,1.05,1.07,0.82,9.79,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:35.001,0,0,0,0,10.21,10.19,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.32,26.93,24.1,1.05,1.07,0.82,9.79,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.0934935941515036,-0.1719647225374601
2023-06-16 13:35:35.201,0,0,0,0,10.23,10.19,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.12,26.32,26.93,24.1,1.05,1.07,0.82,9.82,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.0934935941515036,-0.2503233225966355
2023-06-16 13:35:35.501,0,0,0,0,10.23,10.22,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.12,26.33,26.94,24.1,1.05,1.07,0.81,9.82,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:35.903,0,0,0,0,10.23,10.22,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.33,26.94,24.1,1.04,1.07,0.81,9.56,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:36.201,0,0,0,0,10.23,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.13,26.32,26.95,24.1,1.04,1.07,0.81,8.98,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:36.402,0,0,0,0,10.26,10.19,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.12,26.31,26.93,24.1,1.04,1.07,0.81,8.82,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.0934935941515036,-0.36765107030216626
2023-06-16 13:35:36.701,0,0,0,0,10.23,10.23,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.12,26.31,26.93,24.1,1.05,1.07,0.82,8.82,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.2503233225966355,-0.2503233225966355
2023-06-16 13:35:36.901,0,0,0,0,10.21,10.19,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.11,26.33,26.95,24.1,1.05,1.07,0.82,8.81,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.0934935941515036,-0.1719647225374601
2023-06-16 13:35:37.202,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.11,26.33,26.95,24.1,1.05,1.07,0.82,9.32,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:37.503,0,0,0,0,10.23,10.23,27.5,27.6,25.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.12,26.34,26.94,24.1,1.05,1.07,0.82,9.32,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.850323322596637,-0.3503233225966369,-0.2503233225966355
2023-06-16 13:35:37.702,0,0,0,0,10.26,10.21,27.5,27.6,25.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.12,26.34,26.94,24.1,1.04,1.06,0.82,9.25,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:38.002,0,0,0,0,10.26,10.21,27.5,27.6,25.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.12,26.33,26.93,24.1,1.04,1.06,0.81,9.5,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:38.201,0,0,0,0,10.23,10.19,27.5,27.6,25.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.12,26.33,26.93,24.1,1.05,1.07,0.81,9.5,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:35:38.502,0,0,0,0,10.26,10.21,27.5,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.12,26.31,26.94,24.1,1.05,1.07,0.81,9.6,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:38.801,0,0,0,0,10.21,10.22,27.5,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.12,26.31,26.94,24.1,1.05,1.07,0.81,9.77,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:39.102,0,0,0,0,10.21,10.22,27.5,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.12,26.34,26.94,24.1,1.05,1.07,0.82,9.77,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:39.303,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.34,26.94,24.1,1.05,1.07,0.82,9.82,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:39.601,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.33,26.92,24.1,1.05,1.07,0.82,9.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:39.802,0,0,0,0,10.23,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.33,26.92,24.1,1.05,1.07,0.82,9.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:40.003,0,0,0,0,10.26,10.21,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.32,26.93,24.1,1.05,1.07,0.81,9.88,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.1719647225374601,-0.36765107030216626
2023-06-16 13:35:40.302,0,0,0,0,10.23,10.19,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.32,26.93,24.1,1.05,1.07,0.8,9.8,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.0934935941515036,-0.2503233225966355
2023-06-16 13:35:40.603,0,0,0,0,10.21,10.22,27.6,27.6,25.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.34,26.94,24.1,1.05,1.07,0.8,9.8,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.21115806459354047,-0.1719647225374601
2023-06-16 13:35:40.802,0,0,0,0,10.23,10.21,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.11,26.32,26.94,24.1,1.05,1.07,0.81,9.85,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.1719647225374601,-0.2503233225966355
2023-06-16 13:35:41.101,0,0,0,0,10.21,10.19,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.11,26.32,26.92,24.1,1.05,1.07,0.82,9.75,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.0934935941515036,-0.1719647225374601
2023-06-16 13:35:41.402,0,0,0,0,10.23,10.22,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.32,26.92,24.1,1.05,1.07,0.82,9.75,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:41.603,0,0,0,0,10.23,10.22,27.6,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.11,26.32,26.93,24.1,1.05,1.07,0.81,9.85,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.21115806459354047,-0.2503233225966355
2023-06-16 13:35:41.901,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.09,26.32,26.93,24.1,1.05,1.08,0.86,9.85,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:42.101,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.09,26.32,26.94,24.1,1.05,1.08,0.86,9.9,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:42.402,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.1,26.32,26.94,24.1,1.05,1.08,0.98,10.44,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:42.703,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.1,26.32,26.94,24.1,1.05,1.08,1.02,10.44,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:42.902,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.1,26.34,26.93,24.1,1.05,1.08,1.02,11.1,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:43.201,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.1,26.34,26.93,24.1,1.05,1.08,1.03,11.77,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:43.401,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.11,26.33,26.93,24.1,1.05,1.08,1.03,11.77,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:43.801,0,0,0,0,10.26,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.11,26.33,26.93,24.1,1.05,1.08,1.03,11.96,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.36765107030216626
2023-06-16 13:35:44.102,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.1,26.32,26.93,24.1,1.05,1.08,1.02,11.89,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:44.301,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.09,26.32,26.93,24.1,1.05,1.08,1.02,11.83,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:35:44.603,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.09,26.33,26.94,24.1,1.05,1.08,1.02,11.83,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:44.901,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.32,26.94,24.1,1.05,1.08,1.03,11.75,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:45.103,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.32,26.93,24.1,1.05,1.08,1.03,11.69,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:45.402,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.1,26.34,26.93,24.1,1.05,1.08,1.03,11.69,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:45.602,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.1,26.34,26.94,24.1,1.05,1.08,1.04,11.66,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:45.901,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.1,26.31,26.94,24.1,1.05,1.08,1.03,11.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:46.101,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.1,26.31,26.94,24.1,1.05,1.08,1.03,11.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:35:46.502,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.1,26.33,26.94,24.1,1.05,1.08,1.02,11.45,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:46.801,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.1,26.33,26.94,24.1,1.05,1.08,1.02,11.54,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:47.003,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.33,26.94,24.1,1.05,1.08,1.03,11.54,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:47.303,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.33,26.94,24.1,1.05,1.08,1.03,11.67,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:47.602,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.33,26.94,24.1,1.05,1.08,1.04,11.76,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:47.803,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.33,26.94,24.1,1.05,1.08,1.04,11.76,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:48.101,0,0,0,0,10.26,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.33,26.93,24.1,1.05,1.08,1.04,11.95,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:48.303,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.33,26.93,24.1,1.05,1.08,1.03,11.91,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:35:48.602,0,0,0,0,10.26,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.09,26.33,26.95,24.1,1.05,1.08,1.03,11.91,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:48.802,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.08,26.32,26.95,24.1,1.05,1.08,1.03,12.01,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:49.202,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.08,26.32,26.94,24.1,1.05,1.08,1.03,11.86,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:49.502,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.07,26.34,26.92,24.1,1.05,1.08,1.04,11.86,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:49.703,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.07,26.34,26.92,24.1,1.05,1.08,1.04,12.08,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:50.001,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.33,26.92,24.1,1.05,1.08,1.03,12.28,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:50.203,0,0,0,0,10.26,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.08,26.33,26.92,24.1,1.05,1.08,1.02,12.28,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:50.502,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.08,26.33,26.94,24.1,1.05,1.08,1.02,12.26,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:50.702,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.33,26.94,24.1,1.05,1.08,1.02,12.24,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:51.001,0,0,0,0,10.26,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.33,26.94,24.1,1.05,1.08,1.03,12.24,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:51.203,0,0,0,0,10.26,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.08,26.33,26.94,24.1,1.05,1.08,1.03,11.93,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:51.502,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.08,26.32,26.92,24.1,1.05,1.08,1.04,11.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:51.901,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.32,26.92,24.1,1.05,1.06,1.0,11.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:52.202,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.33,26.93,24.1,1.05,1.07,1.0,11.31,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:52.403,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.09,26.31,26.93,24.1,1.05,1.07,0.87,10.71,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:52.703,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.09,26.31,26.93,24.1,1.05,1.07,0.84,10.13,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:52.901,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.07,26.32,26.93,24.1,1.05,1.07,0.84,10.13,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
