TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:35:53.202,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.32,26.93,24.1,1.05,1.07,0.83,9.59,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:53.502,0,0,0,0,10.26,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.09,26.33,26.93,24.1,1.05,1.07,0.82,9.35,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.967651070302168,-0.2719647225374615,-0.36765107030216626
2023-06-16 13:35:53.701,0,0,0,0,10.26,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.33,26.93,24.1,1.05,1.07,0.81,9.35,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.36765107030216626
2023-06-16 13:35:54.003,0,0,0,0,10.18,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.33,26.93,24.1,1.04,1.07,0.81,9.5,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,-0.2719647225374615,-0.054215711437130665
2023-06-16 13:35:54.203,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.08,26.33,26.93,24.1,1.04,1.07,0.81,9.49,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:54.602,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.08,26.33,26.92,24.1,1.04,1.07,0.81,9.49,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:54.803,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.33,26.92,24.1,1.05,1.07,0.82,9.61,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:55.102,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.08,26.34,26.93,24.1,1.05,1.07,0.82,9.76,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:55.304,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.34,26.93,24.1,1.05,1.07,0.82,9.76,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:35:55.602,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.33,26.93,24.1,1.05,1.07,0.82,9.75,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:35:55.902,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.07,26.33,26.93,24.1,1.05,1.07,0.81,9.49,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:35:56.201,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.07,26.32,26.92,24.1,1.05,1.07,0.82,9.49,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:56.402,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.06,26.32,26.93,24.1,1.05,1.07,0.82,9.18,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:35:56.701,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.32,26.93,24.1,1.05,1.07,0.82,9.24,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:56.901,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.32,26.93,24.1,1.05,1.07,0.82,9.24,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:57.302,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.06,26.32,26.93,24.1,1.04,1.07,0.82,9.49,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:57.501,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.06,26.32,26.92,24.1,1.05,1.07,0.81,9.49,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:57.802,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.06,26.32,26.92,24.1,1.05,1.07,0.81,9.49,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:35:58.002,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.06,26.32,26.92,24.1,1.05,1.07,0.81,9.44,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:58.303,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.08,26.32,26.92,24.1,1.05,1.07,0.81,9.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:35:58.504,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.08,26.32,26.93,24.1,1.05,1.07,0.82,9.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:35:58.704,0,0,0,0,10.26,10.23,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.32,26.93,24.1,1.05,1.07,0.82,9.94,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.850323322596637,27.967651070302168,-0.3503233225966369,-0.36765107030216626
2023-06-16 13:35:59.002,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.33,26.92,24.1,1.05,1.07,0.82,10.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:35:59.303,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.33,26.92,24.1,1.05,1.07,0.82,10.18,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:35:59.503,0,0,0,0,10.26,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.33,26.93,24.1,1.05,1.07,0.82,10.14,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.36765107030216626
2023-06-16 13:35:59.902,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.33,26.93,24.1,1.05,1.07,0.81,9.61,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:00.102,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.31,26.91,24.1,1.05,1.07,0.81,9.61,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:36:00.402,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.32,26.91,24.1,1.05,1.07,0.81,9.45,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:00.702,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.32,26.93,24.1,1.05,1.07,0.82,9.5,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:00.902,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.32,26.92,24.1,1.05,1.07,0.82,9.5,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:01.102,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.32,26.92,24.1,1.05,1.07,0.82,9.74,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:01.403,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.3,26.93,24.1,1.05,1.07,0.82,9.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:01.602,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.3,26.93,24.1,1.04,1.05,0.82,9.75,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:01.902,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.34,26.93,24.1,1.04,1.05,0.79,9.71,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:02.103,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.34,26.93,24.1,1.04,1.05,0.69,9.71,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:02.504,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.05,26.33,26.93,24.1,1.04,1.05,0.69,9.22,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:02.801,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.05,26.33,26.93,24.1,1.04,1.05,0.67,8.53,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:03.001,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.05,26.33,26.91,24.1,1.04,1.05,0.67,7.91,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:03.302,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.33,26.91,24.1,1.04,1.05,0.67,7.91,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:03.501,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.33,26.92,24.1,1.04,1.05,0.67,7.69,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:03.802,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.33,26.92,24.1,1.04,1.05,0.66,7.83,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:04.103,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.06,26.31,26.93,24.1,1.04,1.05,0.66,7.83,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:04.301,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.32,26.93,24.1,1.04,1.05,0.66,7.83,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:04.601,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.32,26.93,24.1,1.04,1.05,0.66,7.88,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:04.801,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.05,26.32,26.93,24.1,1.04,1.05,0.67,7.88,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:05.203,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.05,26.32,26.93,24.1,1.04,1.05,0.67,7.65,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:05.502,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.06,26.32,26.93,24.1,1.04,1.05,0.67,7.49,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:05.703,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.06,26.32,26.93,24.1,1.04,1.05,0.66,7.49,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:06.002,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.05,26.31,26.93,24.1,1.04,1.05,0.66,7.35,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:06.202,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.05,26.31,26.93,24.1,1.04,1.05,0.66,7.34,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:06.502,0,0,0,0,10.23,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.06,26.33,26.92,24.1,1.04,1.05,0.66,7.34,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.850323322596637,-0.3111580645935419,-0.2503233225966355
2023-06-16 13:36:06.703,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.05,26.33,26.92,24.1,1.04,1.05,0.66,7.28,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:36:07.002,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.05,26.32,26.92,24.1,1.04,1.05,0.66,7.28,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:07.202,0,0,0,0,10.26,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.32,26.92,24.1,1.04,1.05,0.68,7.28,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.36765107030216626
2023-06-16 13:36:07.503,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.33,26.93,24.1,1.04,1.05,0.68,7.55,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:07.902,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.33,26.93,24.1,1.04,1.05,0.66,7.82,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:08.201,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.32,26.92,24.1,1.04,1.05,0.66,8.08,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:08.401,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.3,26.92,24.1,1.04,1.05,0.66,8.08,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:08.702,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.3,26.92,24.1,1.04,1.05,0.66,7.87,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:08.902,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.04,26.32,26.93,24.1,1.04,1.05,0.67,7.87,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:09.202,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.04,26.32,26.93,24.1,1.04,1.05,0.67,7.61,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:09.502,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.05,26.32,26.92,24.1,1.04,1.05,0.67,7.24,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:09.702,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.32,26.92,24.1,1.04,1.05,0.66,7.23,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:10.001,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.04,26.32,26.94,24.1,1.04,1.05,0.66,7.23,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:10.202,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.03,26.32,26.94,24.1,1.04,1.05,0.66,7.22,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:10.603,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.03,26.32,26.93,24.1,1.04,1.05,0.66,7.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:10.901,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.04,26.32,26.93,24.1,1.04,1.05,0.67,7.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:11.101,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.04,26.32,26.93,24.1,1.04,1.05,0.67,7.51,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:11.403,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.04,26.31,26.93,24.1,1.04,1.05,0.67,7.77,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:11.603,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.04,26.31,26.93,24.1,1.04,1.04,0.66,7.77,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:11.902,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.03,26.31,26.93,24.1,1.04,1.04,0.66,7.66,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:12.202,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.03,26.31,26.92,24.1,1.04,1.04,0.6,7.23,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:12.402,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.03,26.34,26.94,24.1,1.04,1.04,0.56,7.23,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:12.702,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.34,26.94,24.1,1.04,1.04,0.56,6.36,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:12.902,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.33,26.93,24.1,1.04,1.04,0.57,5.71,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:13.303,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.33,26.93,24.1,1.04,1.04,0.57,5.71,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:13.603,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.32,26.93,24.1,1.04,1.04,0.57,5.44,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:13.802,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.04,26.32,26.93,24.1,1.04,1.04,0.57,5.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:14.104,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.04,26.31,26.93,24.1,1.04,1.04,0.57,5.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:14.301,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.03,26.31,26.93,24.1,1.04,1.04,0.57,5.48,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:14.603,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.03,26.32,26.94,24.1,1.04,1.04,0.56,5.47,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:14.901,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.33,26.94,24.1,1.04,1.04,0.57,5.53,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:15.101,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.33,26.94,24.1,1.04,1.04,0.57,5.53,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:15.403,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.32,26.92,24.1,1.03,1.04,0.57,5.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:15.602,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.32,26.92,24.1,1.03,1.04,0.58,5.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:16.003,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.33,26.93,24.1,1.04,1.04,0.58,5.49,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:16.301,0,0,0,0,10.21,10.22,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.02,26.33,26.93,24.1,1.04,1.04,0.57,5.48,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.811158064593542,27.77196472253746,-0.3111580645935419,-0.1719647225374601
2023-06-16 13:36:16.503,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.02,26.32,26.94,24.1,1.04,1.04,0.56,5.39,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:16.802,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.32,26.94,24.1,1.04,1.04,0.56,5.39,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:17.002,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.03,26.32,26.92,24.1,1.04,1.04,0.56,5.42,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:17.303,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.32,26.92,24.1,1.04,1.04,0.57,5.53,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:17.603,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.3,26.92,24.1,1.04,1.04,0.57,5.53,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:17.801,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.03,26.32,26.92,24.1,1.04,1.04,0.57,5.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:18.101,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.03,26.32,26.94,24.1,1.04,1.04,0.57,5.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:18.403,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.33,26.94,24.1,1.03,1.05,0.56,5.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:18.702,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.33,26.94,24.1,1.04,1.04,0.56,5.39,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:19.002,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.32,26.93,24.1,1.04,1.04,0.57,5.33,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:19.202,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.01,26.32,26.93,24.1,1.04,1.04,0.57,5.33,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:19.501,0,0,0,0,10.18,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.31,26.94,24.1,1.04,1.04,0.57,5.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,-0.2719647225374615,-0.054215711437130665
2023-06-16 13:36:19.702,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.31,26.94,24.1,1.04,1.04,0.57,5.38,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:19.901,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.02,26.31,26.93,24.1,1.04,1.04,0.57,5.38,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:20.203,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.31,26.93,24.1,1.04,1.04,0.57,5.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:20.502,0,0,0,0,10.18,10.21,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.32,26.93,24.1,1.04,1.04,0.56,5.29,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,-0.2719647225374615,-0.15421571143713209
2023-06-16 13:36:20.803,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.32,26.93,24.1,1.04,1.04,0.56,5.29,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:21.002,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.32,26.95,24.1,1.03,1.04,0.56,5.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:21.302,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.32,26.95,24.1,1.03,1.04,0.57,5.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:21.602,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.31,26.94,24.1,1.04,1.06,0.57,5.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:21.902,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.32,26.94,24.1,1.04,1.06,0.57,5.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:22.102,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.01,26.32,26.95,24.1,1.04,1.05,0.62,5.79,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:22.402,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.33,26.95,24.1,1.04,1.05,0.65,5.79,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:22.602,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.02,26.33,26.95,24.1,1.04,1.05,0.65,6.41,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:22.801,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.02,26.32,26.95,24.1,1.04,1.05,0.66,7.07,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:23.102,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.02,26.32,26.93,24.1,1.04,1.05,0.66,7.07,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:23.402,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.01,26.32,26.93,24.1,1.04,1.05,0.66,7.3,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:23.602,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.01,26.32,26.94,24.1,1.04,1.05,0.67,7.51,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:24.002,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.0,26.33,26.94,24.1,1.04,1.05,0.67,7.51,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:24.202,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.33,26.94,24.1,1.04,1.05,0.67,7.49,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:24.603,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.94,24.1,1.04,1.05,0.66,7.47,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:24.803,0,0,0,0,10.23,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.01,26.33,26.94,24.1,1.04,1.05,0.66,7.23,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.2503233225966355
2023-06-16 13:36:25.102,0,0,0,0,10.21,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.01,26.33,26.94,24.1,1.04,1.05,0.66,7.23,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.1719647225374601
2023-06-16 13:36:25.502,0,0,0,0,10.23,10.21,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.01,26.32,26.94,24.1,1.04,1.05,0.66,7.09,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.850323322596637,-0.2719647225374615,-0.2503233225966355
2023-06-16 13:36:25.702,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.01,26.32,26.94,24.1,1.04,1.05,0.67,7.34,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:25.902,0,0,0,0,10.23,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.94,24.1,1.04,1.05,0.67,7.34,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:26.302,0,0,0,0,10.23,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.31,26.94,24.1,1.04,1.05,0.66,7.56,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:26.602,0,0,0,0,10.21,10.21,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.31,26.94,24.1,1.04,1.05,0.66,7.87,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.2719647225374615
2023-06-16 13:36:26.802,0,0,0,0,10.23,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.31,26.94,24.1,1.04,1.05,0.66,7.81,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:27.102,0,0,0,0,10.23,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.94,24.1,1.04,1.05,0.66,7.81,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:27.303,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.94,24.1,1.04,1.05,0.66,7.65,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:27.602,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.93,24.1,1.04,1.05,0.67,7.65,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:27.902,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.02,26.32,26.93,24.1,1.04,1.05,0.67,7.49,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:28.202,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.02,26.32,26.94,24.1,1.04,1.05,0.68,7.42,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:28.604,0,0,0,0,10.18,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.0,26.32,26.93,24.1,1.04,1.05,0.67,7.35,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.054215711437130665
2023-06-16 13:36:28.802,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,28.99,26.32,26.93,24.1,1.04,1.05,0.66,7.37,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:29.302,0,0,0,0,10.21,10.19,27.5,27.6,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.32,26.95,24.1,1.04,1.05,0.66,7.25,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.1719647225374601
2023-06-16 13:36:29.601,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.32,26.95,24.1,1.04,1.05,0.67,7.25,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:29.802,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.32,26.95,24.1,1.04,1.05,0.67,7.3,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:30.102,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.32,26.93,24.1,1.04,1.05,0.67,7.48,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:30.303,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.93,24.1,1.04,1.05,0.67,7.48,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:30.603,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.0,26.32,26.94,24.1,1.04,1.05,0.67,7.68,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:30.801,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.33,26.94,24.1,1.04,1.05,0.66,7.64,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
