TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:36:31.102,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.33,26.95,24.1,1.04,1.05,0.65,7.64,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:31.302,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.01,26.32,26.95,24.1,1.04,1.06,0.65,7.27,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:31.702,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.01,26.32,26.93,24.1,1.05,1.06,0.66,7.11,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:32.002,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,28.99,26.31,26.94,24.1,1.05,1.07,0.73,7.35,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:32.301,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.99,26.31,26.94,24.1,1.05,1.07,0.73,7.35,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:32.701,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.0,26.32,26.94,24.1,1.05,1.07,0.81,8.16,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:32.902,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.99,26.32,26.93,24.1,1.05,1.07,0.81,8.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:33.202,0,0,0,0,10.18,10.21,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.99,26.32,26.93,24.1,1.05,1.07,0.81,9.24,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.654215711437132,-0.2719647225374615,-0.15421571143713209
2023-06-16 13:36:33.403,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.99,26.31,26.93,24.1,1.05,1.07,0.81,9.24,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:33.602,0,0,0,0,10.23,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.99,26.31,26.93,24.1,1.05,1.07,0.81,9.34,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:33.903,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.98,26.33,26.94,24.1,1.05,1.07,0.82,9.34,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:34.103,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.98,26.33,26.94,24.1,1.04,1.07,0.82,9.33,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:34.402,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.99,26.32,26.94,24.1,1.04,1.07,0.82,9.59,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:34.702,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.99,26.32,26.94,24.1,1.05,1.07,0.82,9.59,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:35.002,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.99,26.33,26.94,24.1,1.05,1.07,0.82,9.8,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:35.201,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.99,26.33,26.94,24.1,1.05,1.07,0.81,9.92,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:35.503,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.99,26.32,26.94,24.1,1.05,1.07,0.81,9.92,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:35.702,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.99,26.32,26.94,24.1,1.05,1.07,0.81,9.99,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:36.003,0,0,0,0,10.21,10.21,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.99,26.31,26.94,24.1,1.05,1.07,0.81,9.76,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.77196472253746,27.77196472253746,-0.2719647225374615,-0.2719647225374615
2023-06-16 13:36:36.301,0,0,0,0,10.18,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.98,26.31,26.94,24.1,1.05,1.07,0.82,9.76,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:36.502,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.98,26.31,26.94,24.1,1.04,1.07,0.82,9.69,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:36.802,0,0,0,0,10.21,10.19,27.5,27.5,25.6,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.99,26.31,26.94,24.1,1.04,1.07,0.82,9.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:37.002,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.99,26.31,26.94,24.1,1.05,1.07,0.81,9.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:37.403,0,0,0,0,10.26,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.31,26.94,24.1,1.05,1.07,0.81,9.7,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.4676510703021677
2023-06-16 13:36:37.602,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.32,26.93,24.1,1.05,1.07,0.81,9.55,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:37.903,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.32,26.93,24.1,1.05,1.06,0.81,9.55,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:38.102,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.32,26.93,24.1,1.05,1.06,0.81,9.39,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:38.403,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.32,26.93,24.1,1.05,1.07,0.82,9.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:38.703,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.32,26.93,24.1,1.05,1.07,0.81,9.28,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:39.003,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.98,26.32,26.94,24.1,1.05,1.07,0.81,9.51,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:39.202,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.99,26.32,26.94,24.1,1.05,1.07,0.81,9.61,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:39.503,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,28.99,26.32,26.94,24.1,1.05,1.07,0.81,9.89,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:39.703,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.99,26.32,26.94,24.1,1.05,1.07,0.81,9.89,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:40.002,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.99,26.31,26.92,24.1,1.05,1.07,0.81,9.71,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:40.302,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.97,26.31,26.92,24.1,1.05,1.07,0.82,9.71,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:40.602,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,28.97,26.32,26.93,24.1,1.05,1.07,0.82,9.79,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:40.902,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.33,26.93,24.1,1.05,1.07,0.82,9.6,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:41.102,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.98,26.33,26.92,24.1,1.05,1.07,0.81,9.6,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:36:41.302,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.96,26.32,26.92,24.1,1.05,1.07,0.81,9.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:41.602,0,0,0,0,10.26,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.96,26.32,26.93,24.1,1.06,1.07,0.81,9.64,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.4676510703021677
2023-06-16 13:36:41.902,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.32,26.93,24.1,1.06,1.08,0.88,9.64,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:42.102,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.97,26.32,26.93,24.1,1.05,1.08,0.88,9.82,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:42.401,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.97,26.32,26.92,24.1,1.05,1.08,1.0,10.35,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:42.702,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.97,26.32,26.92,24.1,1.05,1.08,1.03,10.35,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:42.903,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.97,26.33,26.93,24.1,1.05,1.08,1.03,11.12,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:43.201,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.33,26.93,24.1,1.05,1.08,1.02,11.56,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:43.503,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.96,26.31,26.94,24.1,1.05,1.08,1.02,11.56,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:43.702,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.96,26.31,26.94,24.1,1.05,1.08,1.02,11.84,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:44.002,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.96,26.31,26.92,24.1,1.05,1.08,1.02,11.58,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:44.202,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.31,26.92,24.1,1.05,1.08,1.03,11.58,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:44.501,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.32,26.93,24.1,1.05,1.08,1.03,11.44,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:44.802,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.32,26.93,24.1,1.05,1.08,1.04,11.5,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:45.002,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.32,26.93,24.1,1.05,1.08,1.03,11.5,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:36:45.302,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.97,26.32,26.93,24.1,1.05,1.08,1.03,11.61,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:45.603,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.97,26.32,26.93,24.1,1.05,1.08,1.02,11.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:45.802,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.96,26.32,26.93,24.1,1.05,1.08,1.02,11.96,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:46.101,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.96,26.32,26.92,24.1,1.05,1.08,1.02,11.77,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:46.302,0,0,0,0,10.16,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.32,26.92,24.1,1.05,1.08,1.03,11.55,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.19349359415150502,-0.07557506702005412
2023-06-16 13:36:46.603,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,28.97,26.32,26.92,24.1,1.05,1.08,1.04,11.55,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:46.802,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.33,26.92,24.1,1.05,1.08,1.04,11.51,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:47.102,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.33,26.93,24.1,1.05,1.08,1.03,11.5,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:47.303,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.96,26.32,26.93,24.1,1.05,1.08,1.02,11.5,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:47.602,0,0,0,0,10.26,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.96,26.32,26.93,24.1,1.05,1.08,1.02,11.61,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.967651070302168,-0.15421571143713209,-0.4676510703021677
2023-06-16 13:36:48.002,0,0,0,0,10.16,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.98,26.32,26.93,24.1,1.05,1.08,1.02,11.34,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.15421571143713209,-0.07557506702005412
2023-06-16 13:36:48.302,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.98,26.32,26.91,24.1,1.05,1.08,1.02,11.34,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:48.503,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.32,26.93,24.1,1.05,1.08,1.02,11.26,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:48.801,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.32,26.93,24.1,1.05,1.08,1.04,11.47,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:49.003,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.32,26.92,24.1,1.05,1.08,1.03,11.47,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:49.301,0,0,0,0,10.18,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.32,26.92,24.1,1.05,1.08,1.03,11.97,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.15421571143713209,-0.15421571143713209
2023-06-16 13:36:49.601,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.32,26.92,24.1,1.05,1.08,1.03,12.16,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:49.802,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.96,26.31,26.92,24.1,1.05,1.08,1.02,12.26,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:50.102,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.96,26.31,26.92,24.1,1.05,1.08,1.02,12.26,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:50.302,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.33,26.92,24.1,1.05,1.08,1.02,11.99,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:50.701,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.33,26.93,24.1,1.05,1.08,1.04,11.99,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:51.001,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.96,26.31,26.91,24.1,1.05,1.08,1.04,11.9,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:51.202,0,0,0,0,10.26,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.96,26.31,26.91,24.1,1.05,1.08,1.04,11.57,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.4676510703021677
2023-06-16 13:36:51.502,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.94,26.32,26.92,24.1,1.05,1.09,1.03,11.75,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:51.701,0,0,0,0,10.26,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.94,26.32,26.92,24.1,1.05,1.06,1.03,11.75,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.4676510703021677
2023-06-16 13:36:52.002,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.94,26.32,26.92,24.1,1.05,1.06,0.99,11.82,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:36:52.301,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.32,26.92,24.1,1.05,1.07,0.86,11.39,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:52.502,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.32,26.91,24.1,1.05,1.07,0.83,11.39,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:52.801,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.32,26.91,24.1,1.05,1.06,0.83,10.49,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:53.002,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.31,26.91,24.1,1.05,1.06,0.83,9.78,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:53.402,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.31,26.91,24.1,1.05,1.07,0.82,9.78,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:53.703,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.32,26.93,24.1,1.05,1.07,0.82,9.52,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:53.901,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.31,26.91,24.1,1.05,1.07,0.81,9.4,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:36:54.203,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.31,26.91,24.1,1.05,1.07,0.81,9.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:54.503,0,0,0,0,10.23,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.31,26.93,24.1,1.05,1.07,0.81,9.35,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.850323322596637,-0.15421571143713209,-0.3503233225966369
2023-06-16 13:36:54.701,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.31,26.93,24.1,1.05,1.07,0.82,9.68,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:55.004,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.94,26.32,26.93,24.1,1.05,1.07,0.82,9.68,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:55.202,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.93,26.32,26.93,24.1,1.05,1.07,0.82,9.93,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:36:55.501,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.93,26.33,26.91,24.1,1.05,1.07,0.82,10.25,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:55.702,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.94,26.33,26.91,24.1,1.05,1.07,0.81,10.25,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:56.101,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.94,26.31,26.92,24.1,1.05,1.07,0.81,10.25,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:56.402,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.32,26.92,24.1,1.04,1.07,0.81,9.85,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:56.603,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.32,26.92,24.1,1.04,1.07,0.82,9.37,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:56.902,0,0,0,0,10.26,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.95,26.32,26.92,24.1,1.05,1.07,0.82,9.37,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.4676510703021677
2023-06-16 13:36:57.101,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.95,26.32,26.91,24.1,1.05,1.07,0.82,9.35,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:57.403,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.31,26.91,24.1,1.05,1.07,0.82,9.35,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:57.601,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.31,26.9,24.1,1.05,1.07,0.82,9.65,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:57.903,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.95,26.31,26.91,24.1,1.05,1.07,0.82,9.72,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:58.104,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.95,26.31,26.91,24.1,1.05,1.07,0.81,9.72,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:58.402,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.94,26.32,26.91,24.1,1.05,1.07,0.81,9.74,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:58.803,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.94,26.32,26.91,24.1,1.05,1.07,0.81,9.9,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:36:59.102,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.94,26.32,26.92,24.1,1.05,1.07,0.82,10.14,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:59.302,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.94,26.32,26.92,24.1,1.05,1.07,0.82,10.14,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:36:59.603,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.94,26.32,26.91,24.1,1.05,1.07,0.82,9.95,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:36:59.901,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.93,26.33,26.91,24.1,1.05,1.07,0.82,9.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:00.103,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.93,26.33,26.91,24.1,1.05,1.07,0.81,9.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:00.402,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.33,26.91,24.1,1.05,1.07,0.81,9.67,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:00.603,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.33,26.91,24.1,1.05,1.07,0.81,9.65,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:00.902,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.32,26.91,24.1,1.05,1.07,0.82,9.65,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:01.101,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.93,26.32,26.91,24.1,1.05,1.07,0.82,9.61,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:01.402,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.93,26.32,26.9,24.1,1.05,1.07,0.82,9.55,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:37:01.702,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.32,26.9,24.1,1.04,1.05,0.8,9.55,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:02.002,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.32,26.92,24.1,1.04,1.05,0.8,9.68,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:02.202,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.32,26.92,24.1,1.04,1.05,0.7,9.41,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:37:02.502,0,0,0,0,10.26,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.32,26.93,24.1,1.04,1.05,0.67,9.41,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,-0.4676510703021677
2023-06-16 13:37:02.701,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.32,26.93,24.1,1.04,1.05,0.67,8.76,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:02.902,0,0,0,0,10.18,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.94,26.31,26.91,24.1,1.04,1.05,0.66,8.02,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.15421571143713209,-0.15421571143713209
2023-06-16 13:37:03.202,0,0,0,0,10.23,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.94,26.31,26.91,24.1,1.04,1.05,0.66,8.02,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.19349359415150502,-0.3503233225966369
2023-06-16 13:37:03.503,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.32,26.91,24.1,1.04,1.05,0.67,7.79,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:03.702,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.32,26.91,24.1,1.04,1.05,0.67,7.82,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:04.102,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.93,26.31,26.9,24.1,1.04,1.05,0.67,7.82,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:04.302,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.92,26.31,26.9,24.1,1.04,1.05,0.66,7.79,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:04.601,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.92,26.32,26.91,24.1,1.04,1.05,0.66,7.74,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:04.901,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.32,26.91,24.1,1.04,1.05,0.66,7.74,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:37:05.102,0,0,0,0,10.16,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.32,26.92,24.1,1.04,1.05,0.67,7.47,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.19349359415150502,-0.07557506702005412
2023-06-16 13:37:05.303,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.3,26.92,24.1,1.04,1.05,0.67,7.39,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:05.602,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.3,26.9,24.1,1.04,1.05,0.67,7.39,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:05.803,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.32,26.9,24.1,1.04,1.05,0.67,7.39,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:06.102,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.32,26.9,24.1,1.04,1.05,0.66,7.39,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:06.303,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.33,26.9,24.1,1.04,1.05,0.66,7.58,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:06.702,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.92,26.33,26.92,24.1,1.04,1.05,0.66,7.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:06.901,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.92,26.3,26.91,24.1,1.04,1.05,0.66,7.55,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:07.203,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.92,26.3,26.91,24.1,1.04,1.05,0.66,7.44,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:07.402,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.92,26.33,26.91,24.1,1.04,1.05,0.67,7.29,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:07.701,0,0,0,0,10.21,10.18,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.92,26.33,26.91,24.1,1.04,1.05,0.67,7.29,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:37:08.001,0,0,0,0,10.21,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.91,26.31,26.9,24.1,1.04,1.05,0.67,7.49,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.19349359415150502,-0.2719647225374615
2023-06-16 13:37:08.301,0,0,0,0,10.18,10.19,27.5,27.5,25.7,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.94,26.31,26.9,24.1,1.04,1.05,0.66,7.66,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
