TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:37:45.901,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.85,26.32,26.89,24.1,1.05,1.08,1.02,11.62,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:37:46.201,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.85,26.32,26.89,24.1,1.05,1.08,1.02,11.62,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:37:46.402,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.84,26.31,26.88,24.1,1.05,1.08,1.02,11.81,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:46.803,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.84,26.31,26.88,24.1,1.05,1.08,1.03,11.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:37:47.103,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.86,26.32,26.88,24.1,1.05,1.08,1.04,11.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:47.303,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.3,26.88,24.1,1.05,1.08,1.04,11.62,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:47.601,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.3,26.9,24.1,1.05,1.08,1.04,11.28,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:47.802,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.85,26.32,26.9,24.1,1.05,1.08,1.03,11.28,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:48.102,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.85,26.32,26.88,24.1,1.05,1.08,1.03,11.21,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:48.401,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.83,26.31,26.88,24.1,1.05,1.08,1.03,11.49,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:37:48.602,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.83,26.31,26.88,24.1,1.05,1.08,1.03,11.86,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:48.901,0,0,0,0,10.23,10.18,27.4,27.5,25.8,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.31,26.87,24.1,1.05,1.08,1.03,11.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.850323322596637,-0.2542157114371335,-0.3503233225966369
2023-06-16 13:37:49.102,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.2,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.31,26.87,24.1,1.05,1.08,1.04,12.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:49.503,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.82,26.31,26.87,24.1,1.05,1.08,1.04,12.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:37:49.803,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.82,26.31,26.87,24.1,1.05,1.08,1.04,12.31,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:50.003,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.85,26.3,26.89,24.1,1.05,1.08,1.03,12.17,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:50.302,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.84,26.3,26.89,24.1,1.05,1.08,1.03,12.05,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:50.502,0,0,0,0,10.16,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.84,26.31,26.87,24.1,1.05,1.08,1.03,12.05,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:37:50.801,0,0,0,0,10.16,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.31,26.87,24.1,1.05,1.08,1.03,12.11,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:37:51.102,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.31,26.88,24.1,1.05,1.08,1.04,12.21,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:37:51.302,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.85,26.32,26.88,24.1,1.05,1.08,1.04,12.21,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:51.603,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.85,26.32,26.89,24.1,1.05,1.06,1.04,12.1,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:37:51.803,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.84,26.3,26.89,24.1,1.05,1.06,1.0,11.57,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:52.202,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.84,26.3,26.89,24.1,1.05,1.07,0.87,11.57,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:52.504,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.32,26.88,24.1,1.04,1.07,0.87,10.87,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:37:52.703,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.82,26.32,26.88,24.1,1.04,1.07,0.82,10.29,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:53.003,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.31,26.9,24.1,1.04,1.07,0.82,10.29,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:37:53.202,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.31,26.9,24.1,1.04,1.07,0.82,9.62,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:53.502,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.84,26.32,26.89,24.1,1.04,1.07,0.82,9.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:37:53.703,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.32,26.89,24.1,1.05,1.07,0.82,9.55,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:54.003,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.32,26.87,24.1,1.04,1.07,0.82,9.4,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:37:54.201,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.84,26.32,26.87,24.1,1.04,1.07,0.81,9.69,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:37:54.502,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.84,26.32,26.88,24.1,1.05,1.07,0.81,9.69,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:54.902,0,0,0,0,10.16,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.32,26.88,24.1,1.05,1.07,0.81,9.56,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:37:55.203,0,0,0,0,10.16,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.3,26.88,24.1,1.05,1.07,0.82,9.79,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:37:55.403,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.83,26.32,26.88,24.1,1.05,1.07,0.82,9.71,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:55.702,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.83,26.32,26.88,24.1,1.04,1.06,0.82,9.71,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:55.903,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.82,26.31,26.89,24.1,1.04,1.06,0.81,9.75,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:37:56.203,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.31,26.89,24.1,1.04,1.07,0.81,9.75,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:56.502,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.83,26.3,26.89,24.1,1.05,1.07,0.81,9.61,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:37:56.702,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.81,26.3,26.89,24.1,1.05,1.07,0.81,9.49,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:37:57.002,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.81,26.32,26.87,24.1,1.05,1.07,0.81,9.62,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:37:57.202,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.83,26.32,26.87,24.1,1.05,1.07,0.81,9.62,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:37:57.602,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.83,26.31,26.88,24.1,1.05,1.07,0.82,9.74,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:37:57.802,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.81,26.31,26.88,24.1,1.05,1.07,0.82,9.78,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:37:58.102,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.81,26.31,26.88,24.1,1.05,1.07,0.81,9.78,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:37:58.401,0,0,0,0,10.18,10.16,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.83,26.34,26.88,24.1,1.05,1.07,0.81,9.7,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.15421571143713209
2023-06-16 13:37:58.603,0,0,0,0,10.21,10.18,27.5,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.83,26.34,26.87,24.1,1.05,1.07,0.81,9.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.15421571143713209,-0.2719647225374615
2023-06-16 13:37:58.901,0,0,0,0,10.18,10.19,27.5,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.83,26.29,26.87,24.1,1.05,1.07,0.81,9.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:59.202,0,0,0,0,10.18,10.18,27.5,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.83,26.29,26.86,24.1,1.05,1.07,0.81,9.52,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.15421571143713209,-0.15421571143713209
2023-06-16 13:37:59.403,0,0,0,0,10.18,10.19,27.5,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.8,26.33,26.87,24.1,1.05,1.07,0.82,9.68,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.19349359415150502,-0.15421571143713209
2023-06-16 13:37:59.701,0,0,0,0,10.21,10.17,27.5,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.8,26.33,26.87,24.1,1.05,1.07,0.82,9.68,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.11490955190032537,-0.2719647225374615
2023-06-16 13:37:59.903,0,0,0,0,10.18,10.18,27.5,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.83,26.31,26.86,24.1,1.05,1.07,0.82,9.89,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.15421571143713209,-0.15421571143713209
2023-06-16 13:38:00.303,0,0,0,0,10.16,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.83,26.31,26.86,24.1,1.05,1.07,0.81,9.91,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:00.603,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.33,26.86,24.1,1.05,1.07,0.81,9.91,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:00.801,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.33,26.86,24.1,1.05,1.07,0.81,9.83,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:01.103,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.31,26.88,24.1,1.05,1.07,0.81,9.75,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:01.302,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.31,26.88,24.1,1.05,1.07,0.82,9.75,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:01.602,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.33,26.87,24.1,1.04,1.05,0.82,9.7,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:01.901,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.32,26.87,24.1,1.04,1.05,0.81,9.7,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:02.102,0,0,0,0,10.14,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.32,26.87,24.1,1.04,1.05,0.71,9.37,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,0.003179073517685538
2023-06-16 13:38:02.402,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.82,26.32,26.86,24.1,1.04,1.05,0.71,9.37,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:02.602,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.82,26.32,26.86,24.1,1.04,1.05,0.66,8.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:02.902,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.82,26.32,26.87,24.1,1.04,1.06,0.66,8.68,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:03.201,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.32,26.87,24.1,1.04,1.05,0.66,8.09,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:03.402,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.32,26.87,24.1,1.04,1.05,0.67,7.56,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:03.702,0,0,0,0,10.16,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.32,26.87,24.1,1.04,1.05,0.67,7.56,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:04.003,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.33,26.88,24.1,1.04,1.05,0.67,7.49,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:04.201,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.33,26.88,24.1,1.04,1.05,0.67,7.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:04.403,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.31,26.87,24.1,1.04,1.05,0.66,7.4,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:04.701,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.31,26.87,24.1,1.04,1.05,0.66,7.54,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:04.903,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.82,26.32,26.86,24.1,1.04,1.05,0.66,7.54,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:05.201,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.82,26.32,26.86,24.1,1.04,1.05,0.67,7.54,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:05.503,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.31,26.86,24.1,1.04,1.05,0.67,7.49,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:05.801,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.81,26.31,26.86,24.1,1.04,1.05,0.67,7.52,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:06.002,0,0,0,0,10.14,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.31,26.85,24.1,1.04,1.05,0.67,7.52,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,0.003179073517685538
2023-06-16 13:38:06.303,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.31,26.85,24.1,1.04,1.05,0.67,7.77,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:06.502,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.32,26.86,24.1,1.04,1.05,0.66,7.77,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:06.802,0,0,0,0,10.16,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.32,26.86,24.1,1.04,1.05,0.66,7.69,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:07.102,0,0,0,0,10.21,10.16,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.32,26.89,24.1,1.04,1.05,0.66,7.61,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.2719647225374615
2023-06-16 13:38:07.302,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.32,26.89,24.1,1.04,1.05,0.67,7.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:07.602,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.32,26.88,24.1,1.04,1.05,0.68,7.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:07.802,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.32,26.88,24.1,1.04,1.05,0.68,7.39,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:08.201,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.32,26.87,24.1,1.04,1.05,0.67,7.34,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:08.503,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.81,26.32,26.88,24.1,1.04,1.05,0.66,7.34,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:08.703,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.81,26.32,26.88,24.1,1.04,1.05,0.66,7.43,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:09.003,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.8,26.31,26.87,24.1,1.04,1.05,0.66,7.53,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:09.204,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.31,26.87,24.1,1.04,1.05,0.67,7.53,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:09.503,0,0,0,0,10.16,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.32,26.87,24.1,1.04,1.05,0.67,7.58,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:09.703,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.32,26.87,24.1,1.04,1.05,0.68,7.41,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:10.003,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.32,26.87,24.1,1.04,1.05,0.68,7.41,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:10.203,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.81,26.32,26.87,24.1,1.04,1.05,0.68,7.24,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:10.503,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.81,26.31,26.87,24.1,1.04,1.05,0.66,7.12,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:10.903,0,0,0,0,10.18,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.81,26.31,26.87,24.1,1.04,1.05,0.66,7.12,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:11.201,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.81,26.31,26.86,24.1,1.04,1.05,0.66,7.03,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:11.402,0,0,0,0,10.18,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.3,26.86,24.1,1.04,1.05,0.66,7.07,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:11.701,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.3,26.86,24.1,1.04,1.04,0.67,7.37,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:11.903,0,0,0,0,10.21,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.32,26.85,24.1,1.04,1.04,0.67,7.37,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:12.202,0,0,0,0,10.21,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.8,26.32,26.85,24.1,1.04,1.04,0.62,7.14,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:12.501,0,0,0,0,10.21,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.8,26.31,26.86,24.1,1.04,1.04,0.58,6.51,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:12.701,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.31,26.86,24.1,1.04,1.04,0.58,6.51,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:13.003,0,0,0,0,10.16,10.18,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.31,26.87,24.1,1.04,1.04,0.57,5.67,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:13.203,0,0,0,0,10.14,10.17,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.79,26.31,26.87,24.1,1.04,1.04,0.56,5.67,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,-0.2149095519003268,0.003179073517685538
2023-06-16 13:38:13.602,0,0,0,0,10.18,10.19,27.4,27.5,25.8,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.79,26.31,26.87,24.1,1.04,1.04,0.56,5.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:13.802,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.31,26.87,24.1,1.04,1.04,0.57,5.43,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:14.101,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.31,26.87,24.1,1.04,1.04,0.57,5.53,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:14.302,0,0,0,0,10.18,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.81,26.32,26.87,24.1,1.03,1.04,0.57,5.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:14.602,0,0,0,0,10.18,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.81,26.32,26.86,24.1,1.04,1.04,0.57,5.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:14.901,0,0,0,0,10.14,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.79,26.31,26.86,24.1,1.04,1.04,0.57,5.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,0.003179073517685538
2023-06-16 13:38:15.202,0,0,0,0,10.21,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.31,26.86,24.1,1.04,1.04,0.56,5.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:15.402,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.32,26.86,24.1,1.04,1.04,0.56,5.43,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:15.702,0,0,0,0,10.16,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.32,26.86,24.1,1.04,1.04,0.57,5.33,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:15.902,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.8,26.33,26.86,24.1,1.04,1.04,0.57,5.33,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:16.302,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.33,26.86,24.1,1.04,1.04,0.57,5.38,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:16.602,0,0,0,0,10.18,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.32,26.86,24.1,1.04,1.04,0.57,5.33,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.15421571143713209
2023-06-16 13:38:16.802,0,0,0,0,10.21,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.32,26.86,24.1,1.03,1.04,0.57,5.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.2719647225374615
2023-06-16 13:38:17.101,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.31,26.86,24.1,1.04,1.04,0.57,5.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:17.301,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.31,26.86,24.1,1.04,1.04,0.56,5.33,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:17.602,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.33,26.87,24.1,1.03,1.04,0.57,5.33,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:17.902,0,0,0,0,10.18,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.8,26.32,26.87,24.1,1.04,1.04,0.57,5.28,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:18.102,0,0,0,0,10.14,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.8,26.32,26.86,24.1,1.03,1.04,0.57,5.33,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,-0.17557506702005554,0.003179073517685538
2023-06-16 13:38:18.403,0,0,0,0,10.21,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.79,26.32,26.87,24.1,1.03,1.04,0.57,5.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.2719647225374615
2023-06-16 13:38:18.602,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.32,26.87,24.1,1.03,1.04,0.57,5.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:19.003,0,0,0,0,10.18,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.31,26.87,24.1,1.04,1.04,0.57,5.43,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:19.301,0,0,0,0,10.21,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.31,26.87,24.1,1.04,1.04,0.56,5.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:19.502,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.8,26.31,26.86,24.1,1.04,1.04,0.56,5.48,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:19.804,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.31,26.86,24.1,1.04,1.04,0.57,5.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:20.001,0,0,0,0,10.21,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.33,26.87,24.1,1.04,1.04,0.57,5.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:20.302,0,0,0,0,10.18,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.33,26.87,24.1,1.03,1.04,0.57,5.53,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.15421571143713209
2023-06-16 13:38:20.502,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.32,26.86,24.1,1.04,1.04,0.57,5.53,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:20.801,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.78,26.32,26.86,24.1,1.04,1.04,0.57,5.53,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:21.002,0,0,0,0,10.18,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.78,26.32,26.87,24.1,1.03,1.04,0.57,5.53,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:21.301,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.2,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.78,26.33,26.87,24.1,1.04,1.04,0.56,5.48,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:21.702,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.2,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.78,26.33,26.85,24.1,1.04,1.05,0.56,5.48,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:22.002,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.2,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.78,26.32,26.85,24.1,1.04,1.05,0.61,5.39,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:22.202,0,0,0,0,10.21,10.18,27.4,27.5,25.9,27.2,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.78,26.32,26.85,24.1,1.04,1.05,0.61,5.59,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:22.502,0,0,0,0,10.21,10.19,27.4,27.5,25.9,27.2,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.78,26.32,26.86,24.1,1.04,1.05,0.66,6.19,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:22.702,0,0,0,0,10.21,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.78,26.32,26.86,24.1,1.04,1.05,0.66,6.19,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:23.002,0,0,0,0,10.16,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.79,26.32,26.86,24.1,1.04,1.05,0.66,6.81,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:23.302,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.8,26.32,26.86,24.1,1.04,1.05,0.66,7.06,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
