TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:38:23.502,0,0,0,0,10.16,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.8,26.33,26.86,24.1,1.04,1.05,0.65,7.06,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:23.803,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.33,26.86,24.1,1.04,1.05,0.65,7.13,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:24.201,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.31,26.87,24.1,1.04,1.05,0.66,7.12,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:24.501,0,0,0,0,10.21,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.78,26.31,26.87,24.1,1.04,1.05,0.67,7.33,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.2719647225374615
2023-06-16 13:38:24.702,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.78,26.31,26.87,24.1,1.04,1.05,0.66,7.33,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:25.002,0,0,0,0,10.21,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.78,26.31,26.86,24.1,1.04,1.05,0.66,7.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:25.202,0,0,0,0,10.16,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.78,26.31,26.86,24.1,1.04,1.05,0.66,7.21,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:25.502,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.79,26.31,26.87,24.1,1.04,1.05,0.66,7.21,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:25.802,0,0,0,0,10.16,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.78,26.31,26.87,24.1,1.04,1.05,0.66,7.13,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:26.002,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.78,26.33,26.87,24.1,1.04,1.05,0.65,7.18,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:26.301,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.78,26.32,26.87,24.1,1.04,1.05,0.66,7.18,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:26.602,0,0,0,0,10.21,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.78,26.32,26.87,24.1,1.04,1.05,0.66,7.32,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:26.902,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.77,26.32,26.87,24.1,1.04,1.05,0.66,7.58,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:27.203,0,0,0,0,10.18,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.77,26.32,26.87,24.1,1.04,1.05,0.66,7.58,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.15421571143713209
2023-06-16 13:38:27.401,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.31,26.85,24.1,1.04,1.05,0.66,7.67,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:27.703,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.85,24.1,1.04,1.05,0.66,7.76,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:27.902,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.33,26.86,24.1,1.04,1.05,0.65,7.76,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:28.201,0,0,0,0,10.21,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.33,26.86,24.1,1.04,1.05,0.65,7.7,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:28.502,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.78,26.32,26.86,24.1,1.04,1.05,0.66,7.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:28.702,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.32,26.86,24.1,1.04,1.05,0.67,7.54,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:29.003,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.32,26.87,24.1,1.04,1.05,0.67,7.54,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:29.202,0,0,0,0,10.16,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.77,26.32,26.87,24.1,1.04,1.05,0.66,7.52,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:29.602,0,0,0,0,10.16,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.77,26.31,26.86,24.1,1.04,1.05,0.65,7.52,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:29.802,0,0,0,0,10.16,10.19,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.78,26.33,26.86,24.1,1.04,1.05,0.65,7.59,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:30.102,0,0,0,0,10.14,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.78,26.33,26.87,24.1,1.04,1.05,0.65,7.42,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,0.003179073517685538
2023-06-16 13:38:30.301,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.87,24.1,1.04,1.05,0.66,7.42,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:30.602,0,0,0,0,10.18,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.87,24.1,1.04,1.05,0.66,7.19,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.15421571143713209
2023-06-16 13:38:30.903,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.78,26.31,26.87,24.1,1.04,1.05,0.66,7.35,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:31.203,0,0,0,0,10.21,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.78,26.31,26.85,24.1,1.04,1.05,0.66,7.48,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.2719647225374615
2023-06-16 13:38:31.402,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.76,26.32,26.88,24.1,1.04,1.06,0.66,7.48,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:31.703,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.76,26.32,26.88,24.1,1.05,1.06,0.66,7.58,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:31.902,0,0,0,0,10.26,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.77,26.32,26.87,24.1,1.05,1.07,0.71,7.62,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.967651070302168,-0.2149095519003268,-0.4676510703021677
2023-06-16 13:38:32.302,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.32,26.87,24.1,1.05,1.07,0.71,7.62,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:32.603,0,0,0,0,10.11,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.78,26.32,26.87,24.1,1.05,1.07,0.79,8.26,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.378476054930957,-0.2542157114371335,0.1215239450690433
2023-06-16 13:38:32.803,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.32,26.87,24.1,1.05,1.07,0.82,8.94,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:33.103,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.32,26.86,24.1,1.05,1.07,0.82,8.94,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:33.402,0,0,0,0,10.21,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.77,26.3,26.86,24.1,1.05,1.07,0.82,9.48,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:33.603,0,0,0,0,10.18,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.77,26.3,26.87,24.1,1.05,1.07,0.81,9.5,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:33.802,0,0,0,0,10.14,10.19,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.31,26.87,24.1,1.05,1.07,0.81,9.5,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,-0.29349359415150644,0.003179073517685538
2023-06-16 13:38:34.103,0,0,0,0,10.16,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.31,26.88,24.1,1.05,1.07,0.81,9.78,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:34.302,0,0,0,0,10.21,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.78,26.32,26.88,24.1,1.05,1.07,0.81,9.86,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:34.602,0,0,0,0,10.21,10.19,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.78,26.32,26.86,24.1,1.05,1.07,0.82,9.86,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.29349359415150644,-0.37196472253746293
2023-06-16 13:38:35.002,0,0,0,0,10.21,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.33,26.86,24.1,1.05,1.07,0.82,9.95,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:35.302,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.33,26.86,24.1,1.05,1.07,0.82,9.62,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:35.501,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.76,26.31,26.86,24.1,1.05,1.07,0.82,9.6,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:35.801,0,0,0,0,10.16,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.31,26.86,24.1,1.05,1.07,0.82,9.6,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:36.002,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.77,26.31,26.88,24.1,1.05,1.07,0.81,9.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:36.303,0,0,0,0,10.21,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.88,24.1,1.05,1.07,0.81,9.43,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.2719647225374615
2023-06-16 13:38:36.602,0,0,0,0,10.18,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.88,24.1,1.05,1.07,0.81,9.68,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:36.802,0,0,0,0,10.18,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.75,26.31,26.88,24.1,1.04,1.07,0.82,9.75,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:37.103,0,0,0,0,10.16,10.19,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.75,26.31,26.88,24.1,1.04,1.07,0.83,10.02,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:37.302,0,0,0,0,10.21,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.88,24.1,1.05,1.07,0.83,10.02,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:37.701,0,0,0,0,10.18,10.16,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.87,24.1,1.04,1.07,0.82,9.91,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.2542157114371335
2023-06-16 13:38:38.003,0,0,0,0,10.21,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.76,26.31,26.87,24.1,1.04,1.07,0.81,9.72,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:38.203,0,0,0,0,10.21,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.31,26.87,24.1,1.05,1.07,0.81,9.72,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:38.501,0,0,0,0,10.18,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.32,26.87,24.1,1.05,1.07,0.81,9.5,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.2542157114371335
2023-06-16 13:38:38.702,0,0,0,0,10.21,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.32,26.87,24.1,1.05,1.07,0.82,9.54,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:39.002,0,0,0,0,10.16,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.75,26.32,26.87,24.1,1.05,1.07,0.82,9.54,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:39.303,0,0,0,0,10.16,10.18,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.32,26.87,24.1,1.05,1.07,0.82,9.64,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.17557506702005554
2023-06-16 13:38:39.502,0,0,0,0,10.18,10.18,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.77,26.31,26.87,24.1,1.05,1.07,0.82,9.79,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:38:39.803,0,0,0,0,10.21,10.18,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.76,26.31,26.87,24.1,1.05,1.07,0.81,9.79,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.37196472253746293
2023-06-16 13:38:40.101,0,0,0,0,10.21,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.76,26.31,26.88,24.1,1.05,1.07,0.81,9.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:40.403,0,0,0,0,10.18,10.18,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.31,26.88,24.1,1.05,1.07,0.81,9.61,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:38:40.603,0,0,0,0,10.16,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.31,26.88,24.1,1.05,1.07,0.82,9.61,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:40.902,0,0,0,0,10.18,10.18,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.77,26.31,26.88,24.1,1.05,1.07,0.82,9.64,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:38:41.103,0,0,0,0,10.16,10.19,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.77,26.31,26.87,24.1,1.05,1.07,0.82,9.81,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.17557506702005554
2023-06-16 13:38:41.403,0,0,0,0,10.16,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.76,26.33,26.87,24.1,1.05,1.07,0.82,9.81,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:41.701,0,0,0,0,10.18,10.18,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.76,26.33,26.86,24.1,1.05,1.07,0.82,9.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:38:42.002,0,0,0,0,10.18,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.75,26.32,26.88,24.1,1.05,1.08,0.88,9.71,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:42.202,0,0,0,0,10.16,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.75,26.32,26.88,24.1,1.05,1.08,0.99,10.51,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:42.503,0,0,0,0,10.14,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.75,26.3,26.87,24.1,1.05,1.08,0.99,10.51,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,0.003179073517685538
2023-06-16 13:38:42.703,0,0,0,0,10.16,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.74,26.3,26.87,24.1,1.05,1.08,1.02,11.48,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:43.103,0,0,0,0,10.16,10.17,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.74,26.3,26.88,24.1,1.05,1.1,1.03,11.48,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:43.402,0,0,0,0,10.18,10.18,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.32,26.88,24.1,1.05,1.09,1.03,12.09,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:43.602,0,0,0,0,10.21,10.16,27.4,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.76,26.32,26.88,24.1,1.05,1.09,1.03,11.81,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.2719647225374615
2023-06-16 13:38:43.902,0,0,0,0,10.16,10.18,27.3,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.74,26.32,26.88,24.1,1.05,1.09,1.02,11.82,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.07557506702005412
2023-06-16 13:38:44.102,0,0,0,0,10.18,10.19,27.3,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.74,26.32,26.88,24.1,1.05,1.09,1.02,11.82,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.15421571143713209
2023-06-16 13:38:44.303,0,0,0,0,10.21,10.17,27.3,27.5,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.75,26.31,26.88,24.1,1.05,1.09,1.02,11.81,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.2719647225374615
2023-06-16 13:38:44.603,0,0,0,0,10.18,10.19,27.3,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.75,26.31,26.86,24.1,1.05,1.08,1.03,11.81,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.15421571143713209
2023-06-16 13:38:44.902,0,0,0,0,10.16,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.75,26.32,26.86,24.1,1.05,1.09,1.03,11.87,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:45.103,0,0,0,0,10.16,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.75,26.32,26.87,24.1,1.05,1.09,1.04,11.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.07557506702005412
2023-06-16 13:38:45.403,0,0,0,0,10.18,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.74,26.33,26.87,24.1,1.05,1.09,1.04,11.86,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.2542157114371335
2023-06-16 13:38:45.704,0,0,0,0,10.16,10.16,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.74,26.33,26.87,24.1,1.05,1.09,1.04,11.98,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.17557506702005554,-0.17557506702005554
2023-06-16 13:38:45.902,0,0,0,0,10.18,10.19,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.74,26.29,26.86,24.1,1.05,1.09,1.04,11.97,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.2542157114371335
2023-06-16 13:38:46.202,0,0,0,0,10.18,10.17,27.4,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.74,26.29,26.86,24.1,1.05,1.08,1.03,11.97,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.2542157114371335
2023-06-16 13:38:46.502,0,0,0,0,10.18,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.72,26.31,26.88,24.1,1.06,1.08,1.03,11.92,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:46.702,0,0,0,0,10.18,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.72,26.31,26.88,24.1,1.06,1.08,1.04,11.77,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:47.002,0,0,0,0,10.16,10.19,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.72,26.33,26.86,24.1,1.05,1.09,1.04,11.77,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.29349359415150644,-0.07557506702005412
2023-06-16 13:38:47.203,0,0,0,0,10.18,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.72,26.33,26.86,24.1,1.06,1.09,1.04,11.78,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:47.502,0,0,0,0,10.21,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.72,26.32,26.87,24.1,1.06,1.09,1.04,11.66,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:47.702,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.72,26.32,26.87,24.1,1.05,1.08,1.03,11.66,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:48.002,0,0,0,0,10.21,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.72,26.31,26.88,24.1,1.06,1.08,1.03,11.53,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.37196472253746293
2023-06-16 13:38:48.303,0,0,0,0,10.18,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.71,26.31,26.88,24.1,1.06,1.08,1.02,11.55,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:38:48.602,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.71,26.31,26.87,24.1,1.05,1.08,1.02,11.55,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:38:48.803,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.72,26.32,26.87,24.1,1.05,1.08,1.02,11.61,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:38:49.103,0,0,0,0,10.16,10.16,27.3,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.72,26.32,26.87,24.1,1.05,1.08,1.02,11.75,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.07557506702005412
2023-06-16 13:38:49.403,0,0,0,0,10.14,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.71,26.31,26.87,24.1,1.05,1.08,1.03,11.75,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,0.003179073517685538
2023-06-16 13:38:49.702,0,0,0,0,10.18,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.71,26.31,26.85,24.1,1.05,1.09,1.03,11.61,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.15421571143713209
2023-06-16 13:38:49.901,0,0,0,0,10.18,10.16,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.73,26.32,26.85,24.1,1.05,1.09,1.02,11.51,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.15421571143713209
2023-06-16 13:38:50.101,0,0,0,0,10.18,10.17,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.73,26.32,26.87,24.1,1.05,1.08,1.02,11.51,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.15421571143713209
2023-06-16 13:38:50.402,0,0,0,0,10.16,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.7,26.31,26.87,24.1,1.05,1.08,1.02,11.43,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.07557506702005412
2023-06-16 13:38:50.602,0,0,0,0,10.21,10.18,27.4,27.5,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.7,26.31,26.87,24.1,1.05,1.08,1.02,11.55,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.2719647225374615
2023-06-16 13:38:51.002,0,0,0,0,10.18,10.19,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.73,26.32,26.86,24.1,1.05,1.08,1.04,11.55,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.29349359415150644,-0.2542157114371335
2023-06-16 13:38:51.301,0,0,0,0,10.16,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.69,26.32,26.86,24.1,1.06,1.08,1.04,11.81,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.17557506702005554
2023-06-16 13:38:51.501,0,0,0,0,10.18,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.69,26.31,26.86,24.1,1.05,1.08,1.04,11.71,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:38:51.801,0,0,0,0,10.21,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.71,26.31,26.86,24.1,1.05,1.06,1.01,11.71,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.37196472253746293
2023-06-16 13:38:52.003,0,0,0,0,10.21,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.71,26.31,26.85,24.1,1.05,1.07,1.01,11.76,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.37196472253746293
2023-06-16 13:38:52.301,0,0,0,0,10.21,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.71,26.31,26.85,24.1,1.05,1.07,0.87,11.24,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:52.603,0,0,0,0,10.21,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.71,26.31,26.87,24.1,1.05,1.07,0.82,11.24,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:52.802,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.31,26.87,24.1,1.05,1.07,0.82,10.67,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:53.102,0,0,0,0,10.21,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.31,26.86,24.1,1.05,1.07,0.82,10.08,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.17557506702005554,-0.37196472253746293
2023-06-16 13:38:53.302,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.69,26.3,26.86,24.1,1.05,1.07,0.82,10.08,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:53.702,0,0,0,0,10.16,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.69,26.3,26.85,24.1,1.05,1.07,0.82,9.8,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.17557506702005554,-0.17557506702005554
2023-06-16 13:38:54.002,0,0,0,0,10.18,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.7,26.32,26.86,24.1,1.05,1.07,0.82,10.12,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.2542157114371335
2023-06-16 13:38:54.202,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.7,26.32,26.86,24.1,1.05,1.07,0.82,9.98,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:38:54.502,0,0,0,0,10.18,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.69,26.3,26.85,24.1,1.05,1.07,0.81,9.98,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.2542157114371335
2023-06-16 13:38:54.701,0,0,0,0,10.16,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.3,26.85,24.1,1.05,1.07,0.81,9.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.17557506702005554,-0.17557506702005554
2023-06-16 13:38:55.002,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.7,26.3,26.86,24.1,1.05,1.07,0.81,9.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:38:55.301,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.3,26.86,24.1,1.05,1.07,0.82,9.23,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:38:55.503,0,0,0,0,10.14,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.31,26.86,24.1,1.05,1.07,0.82,9.23,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.3542157114371314,-0.09682092648231588
2023-06-16 13:38:55.803,0,0,0,0,10.21,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.71,26.31,26.86,24.1,1.05,1.07,0.82,9.51,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.3542157114371314,-0.37196472253746293
2023-06-16 13:38:56.102,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.71,26.31,26.85,24.1,1.05,1.07,0.82,9.51,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:38:56.403,0,0,0,0,10.14,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.7,26.3,26.85,24.1,1.05,1.07,0.82,9.74,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.3542157114371314,-0.09682092648231588
2023-06-16 13:38:56.704,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.7,26.3,26.85,24.1,1.05,1.07,0.81,9.95,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:38:56.902,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.69,26.3,26.85,24.1,1.05,1.07,0.81,9.95,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:38:57.203,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.3,26.85,24.1,1.05,1.07,0.81,10.1,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:38:57.402,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.3,26.85,24.1,1.05,1.07,0.81,10.05,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:38:57.701,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.3,26.85,24.1,1.05,1.07,0.82,10.05,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:38:58.003,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.31,26.85,24.1,1.05,1.07,0.82,10.02,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:38:58.202,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.31,26.85,24.1,1.05,1.07,0.81,9.9,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:38:58.502,0,0,0,0,10.21,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.31,26.85,24.1,1.05,1.07,0.81,9.9,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:38:58.701,0,0,0,0,10.16,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.71,26.31,26.85,24.1,1.05,1.07,0.81,9.8,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.2542157114371335,-0.17557506702005554
2023-06-16 13:38:59.101,0,0,0,0,10.18,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.71,26.32,26.85,24.1,1.05,1.07,0.81,9.79,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.2542157114371335
2023-06-16 13:38:59.401,0,0,0,0,10.16,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.32,26.85,24.1,1.05,1.07,0.81,9.79,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.17557506702005554,-0.17557506702005554
2023-06-16 13:38:59.603,0,0,0,0,10.21,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.32,26.86,24.1,1.05,1.07,0.81,9.95,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.2542157114371335,-0.37196472253746293
2023-06-16 13:38:59.902,0,0,0,0,10.18,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.32,26.86,24.1,1.05,1.07,0.82,10.05,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.2542157114371335
2023-06-16 13:39:00.102,0,0,0,0,10.18,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.32,26.84,24.1,1.05,1.07,0.82,10.05,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.2542157114371335
2023-06-16 13:39:00.403,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.68,26.31,26.84,24.1,1.05,1.07,0.82,10.02,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:39:00.602,0,0,0,0,10.14,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.68,26.31,26.84,24.1,1.05,1.07,0.81,9.75,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.2542157114371335,-0.09682092648231588
2023-06-16 13:39:00.902,0,0,0,0,10.18,10.16,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.7,26.31,26.85,24.1,1.05,1.07,0.81,9.75,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.17557506702005554,-0.2542157114371335
