TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:39:01.103,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.31,26.85,24.1,1.05,1.07,0.81,9.61,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:01.402,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.31,26.84,24.1,1.05,1.07,0.81,9.5,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:01.803,0,0,0,0,10.14,10.19,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.31,26.84,24.1,1.04,1.05,0.81,9.5,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,-0.3934935941515043,-0.09682092648231588
2023-06-16 13:39:02.102,0,0,0,0,10.21,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.32,26.84,24.1,1.04,1.05,0.73,9.47,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.2149095519003268,-0.37196472253746293
2023-06-16 13:39:02.301,0,0,0,0,10.18,10.18,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.32,26.84,24.1,1.04,1.05,0.73,9.07,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.2542157114371335,-0.2542157114371335
2023-06-16 13:39:02.601,0,0,0,0,10.16,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.32,26.85,24.1,1.04,1.06,0.67,8.37,56.28,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.2149095519003268,-0.17557506702005554
2023-06-16 13:39:02.804,0,0,0,0,10.18,10.17,27.4,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.31,26.85,24.1,1.04,1.06,0.67,8.37,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.2149095519003268,-0.2542157114371335
2023-06-16 13:39:03.103,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.69,26.31,26.84,24.1,1.04,1.06,0.66,7.77,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:03.403,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.31,26.84,24.1,1.04,1.06,0.66,7.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:03.602,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.7,26.31,26.84,24.1,1.04,1.06,0.67,7.54,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:03.903,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.68,26.32,26.83,24.1,1.04,1.06,0.67,7.63,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:04.102,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.68,26.32,26.83,24.1,1.04,1.06,0.67,7.6,56.29,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:04.403,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.7,26.3,26.85,24.1,1.04,1.05,0.66,7.6,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:04.702,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.7,26.3,26.85,24.1,1.04,1.05,0.66,7.58,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:05.002,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.3,26.84,24.1,1.04,1.05,0.66,7.49,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:05.202,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.3,26.84,24.1,1.04,1.05,0.66,7.49,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:05.504,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.31,26.83,24.1,1.04,1.05,0.66,7.48,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:05.701,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.31,26.83,24.1,1.04,1.05,0.66,7.66,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:05.902,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.68,26.33,26.83,24.1,1.04,1.05,0.66,7.66,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:06.202,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.68,26.33,26.83,24.1,1.04,1.05,0.68,7.64,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:06.502,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.69,26.31,26.83,24.1,1.04,1.05,0.67,7.64,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:06.702,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.68,26.31,26.83,24.1,1.04,1.06,0.67,7.69,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:07.101,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.68,26.32,26.84,24.1,1.04,1.06,0.66,7.5,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:07.302,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.66,26.31,26.84,24.1,1.04,1.05,0.66,7.44,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:07.602,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.66,26.31,26.82,24.1,1.04,1.05,0.66,7.44,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:07.901,0,0,0,0,10.21,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.32,26.82,24.1,1.04,1.05,0.66,7.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.3542157114371314,-0.37196472253746293
2023-06-16 13:39:08.102,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.32,26.82,24.1,1.04,1.06,0.67,7.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:08.302,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.31,26.82,24.1,1.04,1.06,0.67,7.34,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:08.603,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.31,26.83,24.1,1.04,1.06,0.67,7.31,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:08.802,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.68,26.31,26.83,24.1,1.04,1.05,0.66,7.31,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:09.101,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.68,26.31,26.83,24.1,1.04,1.05,0.66,7.53,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:09.302,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.68,26.32,26.83,24.1,1.04,1.05,0.66,7.54,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:09.702,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.68,26.32,26.81,24.1,1.04,1.06,0.67,7.54,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:09.903,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.66,26.31,26.81,24.1,1.04,1.06,0.67,7.63,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:10.202,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.31,26.81,24.1,1.04,1.06,0.68,7.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:10.403,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.33,26.83,24.1,1.04,1.05,0.67,7.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:10.702,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.33,26.83,24.1,1.04,1.06,0.67,7.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:11.001,0,0,0,0,10.21,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.31,26.82,24.1,1.04,1.06,0.67,7.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.2755750670200534,-0.37196472253746293
2023-06-16 13:39:11.302,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.66,26.31,26.82,24.1,1.04,1.06,0.66,7.57,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:11.503,0,0,0,0,10.14,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.66,26.31,26.83,24.1,1.04,1.04,0.66,7.57,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.3542157114371314,-0.09682092648231588
2023-06-16 13:39:11.802,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.3,26.83,24.1,1.04,1.04,0.66,7.48,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:12.003,0,0,0,0,10.21,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.3,26.82,24.1,1.04,1.04,0.62,7.18,56.26,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.2755750670200534,-0.37196472253746293
2023-06-16 13:39:12.402,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.31,26.82,24.1,1.04,1.05,0.62,7.18,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:12.701,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.31,26.81,24.1,1.04,1.05,0.58,6.44,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:12.901,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.31,26.83,24.1,1.04,1.05,0.57,5.74,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:13.202,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.31,26.83,24.1,1.04,1.04,0.57,5.74,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:13.401,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.66,26.32,26.83,24.1,1.04,1.04,0.57,5.39,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:13.702,0,0,0,0,10.21,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.66,26.32,26.83,24.1,1.04,1.05,0.56,5.47,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.2755750670200534,-0.37196472253746293
2023-06-16 13:39:14.003,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.68,26.31,26.84,24.1,1.04,1.05,0.57,5.47,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:14.202,0,0,0,0,10.14,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.31,26.84,24.1,1.04,1.05,0.57,5.48,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.3542157114371314,-0.09682092648231588
2023-06-16 13:39:14.502,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.32,26.84,24.1,1.04,1.05,0.57,5.36,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:14.702,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.65,26.32,26.84,24.1,1.04,1.05,0.57,5.36,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:15.103,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.65,26.31,26.83,24.1,1.04,1.05,0.57,5.28,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:15.402,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.31,26.83,24.1,1.04,1.05,0.57,5.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:15.603,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.67,26.31,26.83,24.1,1.04,1.05,0.57,5.34,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:15.902,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.66,26.31,26.83,24.1,1.04,1.05,0.57,5.43,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:16.101,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.66,26.31,26.82,24.1,1.04,1.05,0.57,5.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:16.402,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.32,26.82,24.1,1.04,1.05,0.58,5.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:16.603,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.32,26.83,24.1,1.04,1.05,0.58,5.48,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:16.902,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.33,26.84,24.1,1.04,1.05,0.57,5.48,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:17.102,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.33,26.84,24.1,1.04,1.05,0.56,5.48,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:17.402,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.3,26.82,24.1,1.04,1.05,0.56,5.38,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:17.802,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.3,26.82,24.1,1.04,1.05,0.56,5.38,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:18.102,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.31,26.83,24.1,1.04,1.05,0.56,5.43,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:18.302,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.32,26.83,24.1,1.04,1.05,0.57,5.43,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:18.601,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.32,26.84,24.1,1.04,1.05,0.57,5.5,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:18.802,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.65,26.32,26.84,24.1,1.04,1.05,0.57,5.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:19.102,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.65,26.32,26.83,24.1,1.04,1.05,0.57,5.53,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:19.403,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.32,26.83,24.1,1.04,1.05,0.56,5.48,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:19.603,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.32,26.83,24.1,1.04,1.05,0.56,5.53,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:19.902,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.29,26.83,24.1,1.04,1.04,0.57,5.53,56.27,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:20.103,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.29,26.83,24.1,1.04,1.04,0.57,5.62,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:20.502,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.32,26.83,24.1,1.04,1.05,0.57,5.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:20.702,0,0,0,0,10.21,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.32,26.83,24.1,1.04,1.05,0.57,5.54,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.2755750670200534,-0.37196472253746293
2023-06-16 13:39:21.002,0,0,0,0,10.16,10.15,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.64,26.31,26.83,24.1,1.04,1.05,0.57,5.53,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.575575067020054,-0.2362122081430691,-0.17557506702005554
2023-06-16 13:39:21.203,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.64,26.31,26.83,24.1,1.04,1.05,0.57,5.47,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:21.502,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.67,26.32,26.81,24.1,1.04,1.06,0.57,5.47,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:21.803,0,0,0,0,10.21,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.67,26.32,26.81,24.1,1.04,1.06,0.56,5.48,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.3542157114371314,-0.37196472253746293
2023-06-16 13:39:22.102,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.66,26.33,26.84,24.1,1.04,1.05,0.61,5.83,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:22.302,0,0,0,0,10.14,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.65,26.31,26.84,24.1,1.04,1.05,0.66,5.83,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.496820926482314,-0.31490955190032466,-0.09682092648231588
2023-06-16 13:39:22.602,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.65,26.31,26.83,24.1,1.04,1.06,0.66,6.5,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:22.802,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.32,26.83,24.1,1.04,1.06,0.67,7.3,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:23.202,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.32,26.83,24.1,1.04,1.05,0.66,7.3,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:23.501,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.64,26.32,26.84,24.1,1.04,1.06,0.66,7.67,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:23.701,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.32,26.84,24.1,1.04,1.06,0.66,7.56,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:24.002,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.32,26.84,24.1,1.04,1.05,0.66,7.56,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:24.201,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.65,26.32,26.84,24.1,1.04,1.05,0.66,7.4,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:24.502,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.66,26.33,26.85,24.1,1.04,1.05,0.66,7.29,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:24.701,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.64,26.33,26.85,24.1,1.04,1.05,0.67,7.29,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:25.002,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.64,26.32,26.85,24.1,1.04,1.05,0.67,7.38,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:25.203,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.32,26.85,24.1,1.04,1.05,0.66,7.37,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:25.502,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.31,26.84,24.1,1.04,1.06,0.66,7.37,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:25.803,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.64,26.31,26.84,24.1,1.04,1.06,0.66,7.46,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:26.002,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.64,26.32,26.84,24.1,1.04,1.06,0.66,7.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:26.303,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.32,26.84,24.1,1.04,1.06,0.66,7.49,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:26.603,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.31,26.83,24.1,1.04,1.06,0.66,7.53,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:26.802,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.66,26.32,26.83,24.1,1.04,1.06,0.67,7.67,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:27.202,0,0,0,0,10.18,10.15,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.66,26.32,26.85,24.1,1.04,1.06,0.67,7.7,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,27.53621220814307,27.654215711437132,-0.2362122081430691,-0.2542157114371335
2023-06-16 13:39:27.602,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.32,26.85,24.1,1.04,1.06,0.66,7.74,56.25,43.54,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:27.802,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,26.32,26.85,24.1,1.04,1.06,0.65,7.74,56.25,43.54,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:28.102,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,26.32,26.84,24.1,1.04,1.06,0.65,7.51,56.06,183.13,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:28.301,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.33,26.84,24.1,1.04,1.06,0.65,7.29,56.06,230.04,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:28.602,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.33,26.85,24.1,1.04,1.05,0.65,7.29,56.06,232.77,230.32,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:28.901,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.32,26.85,24.1,1.04,1.05,0.66,7.24,56.25,232.16,844.66,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:29.102,0,0,0,0,10.21,10.16,27.3,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.65,26.32,26.85,24.1,1.04,1.07,0.66,7.28,56.25,231.3,1151.87,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.2755750670200534,-0.37196472253746293
2023-06-16 13:39:29.401,0,0,0,0,10.18,10.16,27.3,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.64,26.31,26.85,24.1,1.07,1.14,0.66,7.28,56.25,230.44,1459.33,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:29.601,0,0,0,0,10.21,10.16,27.3,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.31,26.85,24.1,1.08,1.14,1.17,7.72,56.05,230.23,1536.69,1,0.0,0.0,0.0,0.0,27.575575067020054,27.77196472253746,-0.2755750670200534,-0.37196472253746293
2023-06-16 13:39:29.902,0,0,0,0,10.18,10.17,27.3,27.4,25.9,27.1,0,0,24.0,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.65,26.33,26.84,24.1,1.08,1.15,1.8,7.72,56.05,230.26,1537.82,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:30.203,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,26.33,26.84,24.1,1.09,1.18,1.8,8.01,56.05,230.27,1538.08,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:30.402,0,0,0,0,10.16,10.16,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.63,26.31,26.83,24.1,1.1,1.18,2.43,16.32,56.08,230.28,1538.29,1,0.0,0.0,0.0,0.0,27.575575067020054,27.575575067020054,-0.2755750670200534,-0.17557506702005554
2023-06-16 13:39:30.702,0,0,0,0,10.14,10.15,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.63,26.31,26.83,24.1,1.1,1.17,2.76,16.32,56.08,230.29,1538.97,1,0.0,0.0,0.0,0.0,27.53621220814307,27.496820926482314,-0.2362122081430691,-0.09682092648231588
2023-06-16 13:39:31.001,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.32,26.84,24.1,1.1,1.17,2.76,17.97,56.08,230.29,1539.2,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:31.202,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.32,26.84,24.1,1.1,1.17,2.89,19.17,56.24,230.3,1539.85,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:31.503,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.64,26.31,26.84,24.1,1.1,1.17,2.9,19.17,56.24,230.31,1540.47,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:31.802,0,0,0,0,10.16,10.15,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.63,26.31,26.84,24.1,1.09,1.17,2.9,20.06,56.24,230.32,1540.44,1,0.0,0.0,0.0,0.0,27.53621220814307,27.575575067020054,-0.2362122081430691,-0.17557506702005554
2023-06-16 13:39:32.001,0,0,0,0,10.14,10.16,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.63,26.32,26.84,24.1,1.1,1.17,2.89,20.19,56.09,230.31,1540.2,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,-0.2755750670200534,-0.09682092648231588
2023-06-16 13:39:32.301,0,0,0,0,10.18,10.16,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.64,26.32,26.84,24.1,1.1,1.17,2.9,20.17,56.09,230.3,1540.23,1,0.0,0.0,0.0,0.0,27.575575067020054,27.654215711437132,-0.2755750670200534,-0.2542157114371335
2023-06-16 13:39:32.602,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.64,26.32,26.83,24.1,1.09,1.18,2.9,20.17,56.09,230.29,1540.13,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:32.802,0,0,0,0,10.14,10.16,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.64,26.33,26.83,24.1,1.09,1.18,2.92,19.87,56.24,230.3,1540.23,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,-0.2755750670200534,-0.09682092648231588
2023-06-16 13:39:33.103,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.64,26.33,26.84,24.1,1.09,1.17,2.93,19.64,56.24,230.32,1540.32,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:33.402,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.64,26.33,26.84,24.1,1.1,1.17,2.93,19.64,56.24,230.32,1540.32,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:33.601,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.64,26.33,26.84,24.1,1.09,1.17,2.92,19.67,56.08,230.31,1539.87,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:33.901,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.64,26.32,26.83,24.1,1.09,1.18,2.91,19.95,56.08,230.28,1539.59,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:34.202,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.64,26.32,26.83,24.1,1.09,1.17,2.91,19.95,56.08,230.27,1539.51,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:34.401,0,0,0,0,10.23,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.65,26.32,26.83,24.1,1.09,1.17,2.91,20.14,56.13,230.26,1539.47,1,0.0,0.0,0.0,0.0,27.654215711437132,27.850323322596637,-0.3542157114371314,-0.4503233225966383
2023-06-16 13:39:34.701,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.65,26.32,26.83,24.1,1.09,1.17,2.92,19.95,56.13,230.29,1540.27,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:35.002,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,28.65,26.32,26.84,24.1,1.1,1.17,2.92,19.95,56.13,230.3,1540.35,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:35.201,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,28.66,26.32,26.84,24.1,1.1,1.17,2.92,19.75,56.22,230.3,1540.26,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:35.502,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,28.66,26.31,26.82,24.1,1.1,1.17,2.93,19.76,56.22,230.28,1539.58,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:35.802,0,0,0,0,10.23,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.69,26.31,26.82,24.1,1.1,1.17,2.93,19.76,56.22,230.24,1539.06,1,0.0,0.0,0.0,0.0,27.693493594151505,27.850323322596637,-0.3934935941515043,-0.4503233225966383
2023-06-16 13:39:36.002,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.69,26.32,26.84,24.1,1.1,1.17,2.91,19.99,56.06,230.21,1538.54,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:36.301,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,28.71,26.32,26.84,24.1,1.1,1.17,2.9,20.25,56.06,230.19,1538.34,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:36.601,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,28.71,26.32,26.83,24.1,1.1,1.17,2.9,20.25,56.06,230.21,1538.46,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:36.803,0,0,0,0,10.14,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.75,26.31,26.83,24.1,1.1,1.17,2.92,20.31,56.24,230.24,1538.54,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,-0.3934935941515043,-0.09682092648231588
2023-06-16 13:39:37.102,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.75,26.31,26.84,24.1,1.1,1.17,2.92,20.25,56.24,230.29,1539.25,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:37.401,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,28.78,26.31,26.84,24.1,1.1,1.17,2.92,20.25,56.24,230.29,1539.25,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:37.602,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,28.78,26.31,26.82,24.1,1.1,1.17,2.91,20.12,56.06,230.28,1539.26,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:37.902,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,28.82,26.32,26.82,24.1,1.1,1.17,2.91,20.02,56.06,230.26,1539.15,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:38.202,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,28.82,26.32,26.82,24.1,1.1,1.17,2.91,20.02,56.06,230.26,1539.04,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
