TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:39:38.401,0,0,0,0,10.21,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,28.87,26.3,26.83,24.1,1.09,1.17,2.91,19.9,56.24,230.23,1538.34,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.3542157114371314,-0.37196472253746293
2023-06-16 13:39:38.701,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,28.87,26.3,26.83,24.1,1.09,1.18,2.91,20.04,56.24,230.2,1537.75,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:38.903,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,28.89,26.31,26.82,24.1,1.1,1.17,2.91,20.04,56.24,230.19,1537.65,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:39.203,0,0,0,0,10.18,10.19,27.3,27.4,25.9,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,28.89,26.31,26.82,24.1,1.1,1.17,2.91,19.95,56.1,230.2,1537.61,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:39.402,0,0,0,0,10.18,10.19,27.3,27.4,25.9,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,28.95,26.33,26.82,24.1,1.1,1.17,2.91,19.93,56.1,230.21,1538.04,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:39.703,0,0,0,0,10.21,10.18,27.3,27.4,25.9,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,28.95,26.33,26.82,24.1,1.1,1.17,2.91,19.93,56.1,230.22,1538.28,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.3542157114371314,-0.37196472253746293
2023-06-16 13:39:39.902,0,0,0,0,10.16,10.19,27.3,27.4,25.9,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,28.99,26.31,26.82,24.1,1.09,1.17,2.9,19.89,56.07,230.23,1538.47,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:40.201,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,28.99,26.31,26.82,24.1,1.09,1.17,2.9,19.89,56.07,230.24,1538.59,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:40.502,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.05,26.32,26.84,24.1,1.1,1.17,2.9,19.89,56.07,230.25,1539.02,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:40.703,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.09,26.32,26.84,24.1,1.1,1.17,2.89,19.95,56.16,230.24,1539.19,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:41.102,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.09,26.32,26.84,24.1,1.09,1.17,2.9,20.17,56.16,230.23,1538.66,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:41.303,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.15,26.31,26.84,24.1,1.1,1.17,2.9,20.17,56.16,230.52,1429.19,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:41.602,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.15,26.31,26.83,24.1,1.1,1.17,2.91,20.33,56.06,230.93,1272.02,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:41.902,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.2,26.31,26.83,24.1,1.1,1.17,2.9,20.54,56.06,231.82,956.08,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:42.102,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.2,26.31,26.81,24.1,1.1,1.18,2.9,20.54,56.06,232.26,798.88,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:42.402,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.25,26.32,26.82,24.1,1.1,1.18,2.88,20.3,56.25,232.4,750.92,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:42.601,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.25,26.32,26.82,24.1,1.1,1.17,2.88,20.25,56.25,232.4,751.82,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:42.902,0,0,0,0,10.18,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,29.31,26.33,26.81,24.1,1.1,1.17,2.88,20.25,56.25,232.38,752.33,1,0.0,0.0,0.0,0.0,27.654215711437132,27.654215711437132,-0.3542157114371314,-0.2542157114371335
2023-06-16 13:39:43.102,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.31,26.33,26.81,24.1,1.1,1.17,2.9,19.95,56.06,232.39,751.77,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:43.403,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,29.37,26.34,26.81,24.1,1.1,1.17,2.9,19.95,56.06,232.39,751.68,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:43.702,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.37,26.34,26.81,24.1,1.09,1.17,2.9,19.98,56.06,232.43,750.41,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:43.902,0,0,0,0,10.16,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.43,26.32,26.83,24.1,1.1,1.17,2.9,20.17,56.06,232.43,750.31,1,0.0,0.0,0.0,0.0,27.654215711437132,27.575575067020054,-0.3542157114371314,-0.17557506702005554
2023-06-16 13:39:44.202,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.43,26.32,26.83,24.1,1.1,1.17,2.89,20.17,56.06,232.43,750.44,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:44.402,0,0,0,0,10.21,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,29.48,26.32,26.82,24.1,1.1,1.17,2.89,20.44,56.06,232.44,750.11,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.3934935941515043,-0.37196472253746293
2023-06-16 13:39:44.701,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,29.48,26.32,26.82,24.1,1.1,1.17,2.88,20.27,56.08,232.44,750.12,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:45.003,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,29.56,26.32,26.82,24.1,1.1,1.17,2.9,20.27,56.08,232.45,749.92,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:45.201,0,0,0,0,10.21,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,29.61,26.32,26.82,24.1,1.09,1.17,2.9,19.92,56.08,232.45,749.5,1,0.0,0.0,0.0,0.0,27.693493594151505,27.77196472253746,-0.3934935941515043,-0.37196472253746293
2023-06-16 13:39:45.602,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,29.61,26.33,26.82,24.1,1.1,1.17,2.9,19.65,56.07,232.43,749.18,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:45.802,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,29.67,26.32,26.82,24.1,1.1,1.17,2.91,19.74,56.07,232.48,717.56,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:46.102,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.12,29.67,26.32,26.83,24.1,1.1,1.17,2.89,19.74,56.07,232.56,688.28,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:46.303,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.73,26.31,26.83,24.1,1.1,1.17,2.89,19.72,56.25,232.65,659.37,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:46.602,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.73,26.31,26.83,24.1,1.1,1.18,2.88,19.79,56.25,232.74,630.9,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:46.903,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.81,26.32,26.83,24.1,1.1,1.17,2.88,19.79,56.25,232.85,604.64,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:47.102,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,29.81,26.32,26.83,24.1,1.09,1.17,2.88,19.85,56.07,232.85,604.25,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:47.502,0,0,0,0,10.21,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,29.86,26.33,26.82,24.1,1.1,1.18,2.89,19.92,56.07,232.86,603.67,1,0.0,0.0,0.0,0.0,27.614909551900325,27.77196472253746,-0.31490955190032466,-0.37196472253746293
2023-06-16 13:39:47.703,0,0,0,0,10.21,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,29.91,26.33,26.82,24.1,1.1,1.17,2.88,19.92,56.07,232.86,603.67,1,0.0,0.0,0.0,0.0,27.654215711437132,27.77196472253746,-0.3542157114371314,-0.37196472253746293
2023-06-16 13:39:48.002,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,29.91,26.32,26.81,24.1,1.1,1.17,2.88,19.7,56.07,232.86,603.67,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:48.301,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,29.98,26.32,26.81,24.1,1.1,1.17,2.89,19.63,56.07,139.72,360.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:48.502,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,29.98,26.32,26.83,24.1,1.1,1.17,2.89,19.63,56.07,139.72,360.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:48.802,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.02,26.32,26.83,24.1,1.1,1.17,2.89,19.73,56.24,46.57,119.65,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:49.002,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.02,26.33,26.82,24.1,1.1,1.17,2.96,20.01,56.24,46.57,119.65,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:49.303,0,0,0,0,10.16,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.08,26.33,26.82,24.1,1.1,1.17,2.96,20.01,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.575575067020054,-0.31490955190032466,-0.17557506702005554
2023-06-16 13:39:49.502,0,0,0,0,10.14,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.08,26.33,26.82,24.1,1.1,1.17,3.31,20.19,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.496820926482314,-0.3542157114371314,-0.09682092648231588
2023-06-16 13:39:49.803,0,0,0,0,10.23,10.18,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.12,26.32,26.82,24.1,1.1,1.17,3.84,20.07,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.654215711437132,27.850323322596637,-0.3542157114371314,-0.4503233225966383
2023-06-16 13:39:50.001,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.12,26.32,26.83,24.1,1.1,1.18,3.84,20.07,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:50.401,0,0,0,0,10.18,10.19,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.18,26.31,26.83,24.1,1.1,1.18,4.51,20.24,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.654215711437132,-0.3934935941515043,-0.2542157114371335
2023-06-16 13:39:50.601,0,0,0,0,10.18,10.17,27.3,27.4,26.0,27.1,0,0,23.5,0.0,32.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.18,26.31,26.82,24.1,1.1,1.17,4.81,20.24,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.614909551900325,27.654215711437132,-0.31490955190032466,-0.2542157114371335
2023-06-16 13:39:50.801,0,0,0,0,10.16,10.19,27.3,27.4,26.0,27.1,0,1,23.5,0.5,32.0,1.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.22,26.32,26.82,24.1,1.1,1.17,4.81,20.3,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,27.693493594151505,27.575575067020054,-0.3934935941515043,-0.17557506702005554
2023-06-16 13:39:51.102,0,0,0,0,10.14,10.16,27.3,27.4,26.0,27.1,100,1,23.5,10.0,32.0,39.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.22,26.32,26.82,24.1,1.1,1.17,5.31,20.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,27.575575067020054,27.496820926482314,-0.2755750670200534,-0.09682092648231588
2023-06-16 13:39:51.402,0,0,0,0,10.26,9.96,27.3,27.4,26.0,27.1,450,1,23.0,15.5,32.0,71.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.26,26.31,26.82,24.1,1.1,1.17,9.7,20.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,26.782861135192093,27.967651070302168,0.517138864807908,-0.5676510703021691
2023-06-16 13:39:51.602,0,0,0,0,10.3,9.78,27.3,27.4,26.0,27.1,700,1,23.0,16.5,32.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.26,26.31,26.81,24.1,1.1,1.17,9.7,20.09,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,26.059382380482305,28.12369777962624,1.2406176195176961,-0.7236977796262423
2023-06-16 13:39:51.903,0,0,0,0,10.33,9.65,27.3,27.4,26.0,27.1,1000,1,23.0,14.0,32.0,65.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.3,26.31,26.81,24.1,1.09,1.17,18.86,19.84,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,25.53077676869276,28.240441746512488,1.7692232313072402,-0.8404417465124894
2023-06-16 13:39:52.201,0,0,0,0,10.47,9.48,27.3,27.4,26.0,27.1,1400,1,23.5,11.5,32.0,27.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.3,26.31,26.81,24.1,1.09,1.17,20.58,19.84,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,24.831587329966283,28.781986844953508,2.468412670033718,-1.3819868449535093
2023-06-16 13:39:52.502,0,0,0,0,10.47,9.34,27.3,27.4,26.0,27.1,1650,1,23.5,14.5,32.0,31.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.34,26.33,26.82,24.1,1.1,1.17,20.58,19.65,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,24.248847432810066,28.781986844953508,3.051152567189934,-1.3819868449535093
2023-06-16 13:39:52.803,0,0,0,0,10.5,9.15,27.4,27.4,26.0,27.1,1950,1,23.0,18.0,32.0,33.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.34,26.33,26.82,24.1,1.1,1.17,16.98,19.74,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,23.44764903095347,28.89734139839169,3.9523509690465275,-1.49734139839169
2023-06-16 13:39:53.001,0,0,0,0,10.57,9.06,27.4,27.4,26.0,27.1,2200,1,23.0,21.0,32.0,35.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.38,26.33,26.81,24.1,1.1,1.17,18.94,20.02,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,23.063868098071453,29.165566392434414,4.336131901928546,-1.7655663924344154
2023-06-16 13:39:53.304,0,0,0,0,10.64,8.8,27.4,27.4,26.0,27.1,2750,1,23.0,27.0,32.0,39.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.44,26.33,26.81,24.1,1.1,1.17,18.94,20.02,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,21.939219025750617,29.43249370667263,5.460780974249381,-2.032493706672632
2023-06-16 13:39:53.601,0,0,0,0,10.69,8.51,27.4,27.4,26.0,27.1,2950,1,23.0,30.0,33.0,40.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.44,26.33,26.82,24.1,1.1,1.17,23.79,20.24,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,20.655643692576177,29.62236980692802,6.744356307423821,-2.2223698069280218
2023-06-16 13:39:53.801,0,0,0,0,10.74,8.35,27.3,27.4,26.0,27.1,3000,1,22.5,32.0,33.0,42.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.48,26.33,26.82,24.1,1.1,1.17,30.04,20.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,19.93365843288086,29.811596726288712,7.3663415671191395,-2.411596726288714
2023-06-16 13:39:54.102,0,0,0,0,10.93,8.02,27.3,27.4,26.0,27.1,3150,1,22.5,36.0,33.0,44.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.48,26.32,26.81,24.1,1.1,1.17,30.04,20.51,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,18.411831812913817,30.52483032577686,8.888168187086183,-3.1248303257768626
2023-06-16 13:39:54.401,0,0,0,0,11.53,7.68,27.3,27.4,26.0,27.1,3350,0,22.5,41.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.5,26.33,26.81,24.1,1.1,1.17,34.51,20.5,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,16.794932613644562,32.719173887226475,10.505067386355439,-5.319173887226476
2023-06-16 13:39:54.603,0,0,0,0,11.75,7.42,27.3,27.4,26.0,27.1,3400,0,22.5,41.5,33.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.5,26.33,26.82,24.1,1.1,1.17,39.86,20.4,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,15.52255418202219,33.50282299398327,11.77744581797781,-6.102822993983274
2023-06-16 13:39:54.902,0,0,0,0,11.77,6.91,27.3,27.4,26.0,27.2,3400,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.53,26.33,26.82,24.1,1.1,1.17,39.86,20.4,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,12.928076565927427,33.57352984079398,14.371923434072574,-6.173529840793982
2023-06-16 13:39:55.201,0,0,0,0,11.75,6.34,27.3,27.4,26.0,27.2,3400,0,22.5,39.5,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.53,26.33,26.82,24.1,1.1,1.17,43.88,20.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.855405304408919,33.50282299398327,17.444594695591082,-6.102822993983274
2023-06-16 13:39:55.402,0,0,0,0,11.75,5.99,27.3,27.4,26.0,27.2,3450,0,22.5,39.0,33.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.55,26.34,26.82,24.1,1.1,1.18,43.5,19.83,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,33.50282299398327,19.433931024955644,-6.102822993983274
2023-06-16 13:39:55.703,0,0,0,0,11.63,5.35,27.3,27.4,26.0,27.2,3550,0,22.5,38.0,33.0,46.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.55,26.34,26.82,24.1,1.1,1.17,43.5,19.83,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,33.076722271658355,23.306166318101294,-5.676722271658356
2023-06-16 13:39:55.902,0,0,0,0,11.7,5.04,27.3,27.4,26.0,27.2,3600,0,22.5,37.5,33.0,45.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.56,26.32,26.82,24.1,1.1,1.17,42.47,19.74,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,33.32566979313373,25.306593121448135,-5.9256697931337285
2023-06-16 13:39:56.201,0,0,0,0,11.82,4.65,27.3,27.5,26.0,27.4,3700,0,22.5,38.0,33.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.56,26.32,26.82,24.1,1.1,1.17,41.45,19.66,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,33.74991314802253,27.957661308603964,-6.249913148022529
2023-06-16 13:39:56.401,0,0,0,0,11.79,4.48,27.3,27.5,26.0,27.4,3800,0,22.5,38.0,33.0,46.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.58,26.31,26.81,24.1,1.09,1.17,41.45,19.66,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,33.644148830394215,29.165313982720864,-6.144148830394215
2023-06-16 13:39:56.701,0,0,0,0,12.15,4.3,27.3,27.5,26.0,27.4,3900,0,22.5,39.0,33.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.58,26.31,26.81,24.1,1.1,1.17,41.22,19.98,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,34.90055618020085,30.481859509330082,-7.4005561802008515
2023-06-16 13:39:56.903,0,0,0,0,12.83,4.28,27.3,27.5,26.0,27.4,4000,0,22.5,39.5,33.0,47.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.6,26.32,26.82,24.1,1.1,1.17,41.66,19.98,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,37.20132439572859,30.630666997725474,-9.70132439572859
2023-06-16 13:39:57.201,0,0,0,0,13.19,4.32,27.3,27.5,26.0,27.8,4050,0,22.5,39.5,33.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.6,26.32,26.82,24.1,1.1,1.17,41.66,20.06,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,38.38343132568002,30.33356798826195,-10.883431325680021
2023-06-16 13:39:57.501,0,0,0,0,13.24,4.3,27.3,27.5,26.0,27.8,4050,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.61,26.32,26.82,24.1,1.1,1.17,42.3,20.17,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,38.5457393074326,30.481859509330082,-11.045739307432598
2023-06-16 13:39:57.704,0,0,0,0,13.33,4.32,27.3,27.5,26.0,27.8,4050,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.61,26.32,26.82,24.1,1.1,1.17,42.91,20.17,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,38.83676718525129,30.33356798826195,-11.33676718525129
2023-06-16 13:39:58.001,0,0,0,0,13.28,4.3,27.3,27.5,26.0,27.8,4050,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.61,26.33,26.81,24.1,1.09,1.17,42.91,20.0,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,38.67526313985894,30.481859509330082,-11.175263139858941
2023-06-16 13:39:58.302,0,0,0,0,13.33,4.28,27.3,27.5,26.0,28.3,4050,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.6,26.33,26.81,24.1,1.09,1.17,43.16,20.17,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,38.83676718525129,30.630666997725474,-11.33676718525129
2023-06-16 13:39:58.504,0,0,0,0,13.4,4.25,27.3,27.5,26.0,28.3,4050,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.6,26.32,26.82,24.1,1.1,1.17,43.28,20.17,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.0621299527329,30.85485506274846,-11.562129952732903
2023-06-16 13:39:58.702,0,0,0,0,13.43,4.26,27.3,27.5,26.0,28.3,4050,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.52,26.32,26.82,24.1,1.09,1.18,43.28,19.93,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.15845038713792,30.77999474068564,-11.658450387137918
2023-06-16 13:39:59.001,0,0,0,0,13.4,4.22,27.3,27.5,26.0,28.3,4050,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.52,26.31,26.82,24.1,1.09,1.18,43.22,20.06,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,39.0621299527329,31.080228421622724,-11.562129952732903
2023-06-16 13:39:59.201,0,0,0,0,13.43,4.23,27.4,27.5,26.0,28.8,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.42,26.31,26.82,24.1,1.1,1.17,43.17,20.06,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,39.15845038713792,31.10497134949744,-11.658450387137918
2023-06-16 13:39:59.501,0,0,0,0,13.45,4.2,27.4,27.5,26.0,28.8,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.42,26.32,26.81,24.1,1.1,1.17,43.17,20.01,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.222576592799726,31.331143219504575,-11.722576592799726
2023-06-16 13:39:59.702,0,0,0,0,13.45,4.2,27.4,27.5,26.0,28.8,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.31,26.32,26.81,24.1,1.1,1.17,43.14,20.19,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.222576592799726,31.331143219504575,-11.722576592799726
2023-06-16 13:40:00.002,0,0,0,0,13.48,4.2,27.4,27.5,26.0,28.8,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.31,26.31,26.81,24.1,1.1,1.18,43.14,20.19,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.318635224215484,31.331143219504575,-11.818635224215484
2023-06-16 13:40:00.301,0,0,0,0,13.5,4.18,27.4,27.5,26.0,28.8,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.18,26.31,26.81,24.1,1.1,1.18,43.13,20.1,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.38258745425043,31.482595993849166,-11.882587454250427
2023-06-16 13:40:00.502,0,0,0,0,13.48,4.2,27.4,27.5,26.0,28.8,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.18,26.33,26.8,24.1,1.1,1.17,43.11,20.11,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.318635224215484,31.331143219504575,-11.818635224215484
2023-06-16 13:40:00.803,0,0,0,0,13.48,4.19,27.4,27.5,26.0,29.2,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.08,26.31,26.8,24.1,1.1,1.17,43.11,20.11,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,39.318635224215484,31.40680207486499,-11.818635224215484
2023-06-16 13:40:01.101,0,0,0,0,13.48,4.18,27.4,27.5,26.0,29.2,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.08,26.31,26.81,24.1,1.1,1.17,43.06,19.92,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.318635224215484,31.482595993849166,-11.818635224215484
2023-06-16 13:40:01.302,0,0,0,0,13.48,4.19,27.4,27.5,26.0,29.2,4050,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,29.96,26.32,26.81,24.1,1.1,1.17,43.12,19.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,39.318635224215484,31.40680207486499,-11.818635224215484
2023-06-16 13:40:01.601,0,0,0,0,13.52,4.2,27.4,27.5,26.0,29.2,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,29.96,26.32,26.82,24.1,1.1,1.17,43.13,19.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.44647040564479,31.331143219504575,-11.946470405644789
2023-06-16 13:40:01.802,0,0,0,0,13.45,4.2,27.5,27.6,26.1,29.7,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,29.87,26.31,26.82,24.1,1.1,1.17,43.13,19.91,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.222576592799726,31.431143219504577,-11.622576592799724
2023-06-16 13:40:02.101,0,0,0,0,13.48,4.2,27.5,27.6,26.1,29.7,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,29.87,26.31,26.82,24.1,1.1,1.17,43.17,20.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.318635224215484,31.431143219504577,-11.718635224215483
2023-06-16 13:40:02.302,0,0,0,0,13.45,4.2,27.5,27.6,26.1,29.7,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,29.78,26.33,26.82,24.1,1.09,1.18,43.17,20.0,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.222576592799726,31.431143219504577,-11.622576592799724
2023-06-16 13:40:02.602,0,0,0,0,13.45,4.23,27.5,27.6,26.1,29.7,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,29.78,26.33,26.8,24.1,1.1,1.18,43.09,19.98,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,39.222576592799726,31.20497134949744,-11.622576592799724
2023-06-16 13:40:02.901,0,0,0,0,13.48,4.22,27.5,27.6,26.1,30.1,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,29.71,26.33,26.8,24.1,1.1,1.17,43.08,19.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,39.318635224215484,31.280228421622724,-11.718635224215483
2023-06-16 13:40:03.102,0,0,0,0,13.5,4.25,27.5,27.6,26.1,30.1,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,29.71,26.33,26.8,24.1,1.1,1.17,43.08,19.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.38258745425043,31.05485506274846,-11.782587454250425
2023-06-16 13:40:03.402,0,0,0,0,13.48,4.24,27.5,27.6,26.1,30.1,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,29.61,26.32,26.8,24.1,1.1,1.17,43.11,19.94,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,39.318635224215484,31.12984708171996,-11.718635224215483
2023-06-16 13:40:03.703,0,0,0,0,13.5,4.26,27.5,27.6,26.1,30.6,4050,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,29.61,26.32,26.8,24.1,1.1,1.17,43.14,19.94,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.38258745425043,30.97999474068564,-11.782587454250425
2023-06-16 13:40:03.902,0,0,0,0,13.5,4.28,27.5,27.6,26.1,30.6,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,29.53,26.33,26.81,24.1,1.1,1.17,43.14,19.95,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,39.38258745425043,30.830666997725473,-11.782587454250425
2023-06-16 13:40:04.202,0,0,0,0,13.55,4.3,27.5,27.7,26.1,30.6,4050,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.53,26.33,26.81,24.1,1.1,1.17,43.12,19.98,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,39.54216532220522,30.68185950933008,-11.842165322205222
2023-06-16 13:40:04.503,0,0,0,0,13.6,4.34,27.5,27.7,26.1,30.6,4000,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.79,29.43,26.32,26.8,24.1,1.1,1.17,43.12,19.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,39.7013129533571,30.38578820257004,-12.001312953357104
2023-06-16 13:40:04.703,0,0,0,0,13.6,4.36,27.5,27.7,26.1,31.1,4000,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.32,26.32,26.8,24.1,1.1,1.17,43.12,19.99,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,39.7013129533571,30.238515974622885,-12.001312953357104
2023-06-16 13:40:05.001,0,0,0,0,13.64,4.42,27.5,27.7,26.1,31.1,4000,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.32,26.33,26.79,24.1,1.1,1.17,43.12,19.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,39.828323122371785,29.799703656037025,-12.128323122371786
2023-06-16 13:40:05.303,0,0,0,0,13.64,4.46,27.6,27.9,26.2,31.1,4000,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.21,26.33,26.79,24.1,1.1,1.17,43.17,19.95,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,39.828323122371785,29.609625669025185,-11.928323122371786
2023-06-16 13:40:05.602,0,0,0,0,13.69,4.51,27.6,27.9,26.2,31.1,4000,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.21,26.33,26.8,24.1,1.09,1.17,43.17,19.94,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,39.98670318490878,29.249744818738385,-12.086703184908778
2023-06-16 13:40:05.902,0,0,0,0,13.72,4.57,27.6,27.9,26.2,31.1,3950,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.09,26.32,26.8,24.1,1.1,1.17,43.22,20.0,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,40.08152817242353,28.821794315476247,-12.181528172423533
2023-06-16 13:40:06.101,0,0,0,0,13.74,4.59,27.6,27.9,26.2,31.1,3950,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.09,26.32,26.79,24.1,1.1,1.17,43.19,20.14,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,40.144660581473374,28.680075244643128,-12.244660581473376
2023-06-16 13:40:06.401,0,0,0,0,13.76,4.63,27.6,28.1,26.2,31.6,3950,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,28.99,26.32,26.79,24.1,1.1,1.17,43.19,20.14,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,40.20772578861738,28.3980122489264,-12.10772578861738
2023-06-16 13:40:06.602,0,0,0,0,13.84,4.68,27.6,28.1,26.2,31.6,3950,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,28.99,26.32,26.78,24.1,1.1,1.17,43.21,20.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,40.459317958880774,28.047975891841453,-12.359317958880773
2023-06-16 13:40:06.903,0,0,0,0,13.84,4.73,27.6,28.1,26.2,31.6,3900,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,28.85,26.33,26.78,24.1,1.1,1.17,43.19,20.2,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,40.459317958880774,27.700714693052568,-12.359317958880773
2023-06-16 13:40:07.102,0,0,0,0,13.86,4.76,27.6,28.1,26.2,31.6,3900,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,28.85,26.33,26.8,24.1,1.1,1.17,43.19,20.15,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,40.52204967116785,27.49366844493742,-12.422049671167848
2023-06-16 13:40:07.401,0,0,0,0,13.88,4.83,27.7,28.3,26.3,32.1,3900,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,28.73,26.35,26.8,24.1,1.1,1.17,43.24,20.05,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,40.58471518272887,27.114312144304346,-12.28471518272887
2023-06-16 13:40:07.601,0,0,0,0,13.91,4.86,27.7,28.3,26.3,32.1,3900,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,28.73,26.35,26.79,24.1,1.1,1.17,43.22,20.05,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,40.67858968345092,26.910456022673895,-12.378589683450922
2023-06-16 13:40:07.902,0,0,0,0,13.98,4.91,27.7,28.3,26.3,32.1,3900,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,28.58,26.3,26.79,24.1,1.1,1.17,43.22,20.0,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,40.897055465519145,26.572767260362763,-12.597055465519144
2023-06-16 13:40:08.103,0,0,0,0,13.98,4.93,27.7,28.3,26.3,32.1,3850,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,28.58,26.3,26.78,24.1,1.1,1.17,43.29,20.07,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,40.897055465519145,26.43840804240615,-12.597055465519144
2023-06-16 13:40:08.401,0,0,0,0,14.0,5.0,27.7,28.3,26.3,32.6,3850,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,28.43,26.31,26.78,24.1,1.1,1.17,43.28,20.07,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,40.95932720515253,25.97132046147011,-12.659327205152533
2023-06-16 13:40:08.701,0,0,0,0,14.05,5.05,27.7,28.5,26.3,32.6,3850,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,28.43,26.31,26.78,24.1,1.1,1.17,43.28,20.1,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,41.11472225515388,25.640655509887562,-12.614722255153879
2023-06-16 13:40:08.901,0,0,0,0,14.08,5.08,27.7,28.5,26.3,32.6,3850,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,28.3,26.33,26.78,24.1,1.1,1.17,43.25,19.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,41.20776513455951,25.443423347979046,-12.707765134559509
2023-06-16 13:40:09.203,0,0,0,0,14.1,5.14,27.7,28.5,26.3,33.1,3800,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.3,26.33,26.78,24.1,1.1,1.17,43.25,19.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,41.26971315501612,25.05154190539123,-12.76971315501612
2023-06-16 13:40:09.401,0,0,0,0,14.17,5.16,27.7,28.5,26.3,33.1,3800,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.17,26.34,26.79,24.1,1.09,1.17,43.28,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,41.486026138020804,24.921670390374754,-12.986026138020804
2023-06-16 13:40:09.701,0,0,0,0,14.15,5.23,27.8,28.7,26.4,33.1,3800,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.17,26.34,26.79,24.1,1.09,1.17,43.27,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,41.4243023732443,24.570044744475855,-12.724302373244303
2023-06-16 13:40:10.001,0,0,0,0,14.2,5.26,27.8,28.7,26.4,33.1,3750,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.04,26.32,26.77,24.1,1.09,1.17,43.27,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.422135241735191,41.57849235421048,24.37786475826481,-12.878492354210483
2023-06-16 13:40:10.201,0,0,0,0,14.2,5.29,27.8,28.7,26.4,33.1,3750,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.04,26.32,26.77,24.1,1.1,1.17,43.25,19.9,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,41.57849235421048,24.18649709152469,-12.878492354210483
2023-06-16 13:40:10.503,0,0,0,0,14.27,5.34,27.8,28.7,26.4,33.1,3750,0,22.5,40.5,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,27.92,26.33,26.79,24.1,1.1,1.17,43.22,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,41.79369221322685,23.869334107019018,-13.093692213226849
2023-06-16 13:40:10.802,0,0,0,0,14.32,5.39,27.8,29.0,26.5,33.5,3750,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,27.92,26.33,26.79,24.1,1.1,1.18,43.22,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,41.946933855964744,23.55436816620521,-12.946933855964744
2023-06-16 13:40:11.001,0,0,0,0,14.34,5.4,27.8,29.0,26.5,33.5,3750,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,27.77,26.33,26.78,24.1,1.09,1.18,43.21,19.82,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.00812087266462,23.491635446422084,-13.00812087266462
2023-06-16 13:40:11.303,0,0,0,0,14.36,5.46,27.8,29.0,26.5,33.5,3700,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,27.65,26.33,26.78,24.1,1.09,1.17,43.22,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,42.06924546351189,23.117038675187803,-13.06924546351189
2023-06-16 13:40:11.602,0,0,0,0,14.39,5.5,27.8,29.0,26.5,33.5,3700,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,27.65,26.32,26.78,24.1,1.1,1.17,43.22,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,42.16081562869795,22.86900105299144,-13.160815628697947
2023-06-16 13:40:11.802,0,0,0,0,14.39,5.54,27.8,29.2,26.5,34.0,3700,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.03,27.51,26.33,26.78,24.1,1.1,1.17,43.17,19.89,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,42.16081562869795,22.62229800394441,-12.960815628697947
2023-06-16 13:40:12.002,0,0,0,0,14.39,5.58,27.8,29.2,26.5,34.0,3700,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.03,27.51,26.33,26.77,24.1,1.1,1.17,43.18,19.97,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,42.16081562869795,22.376912542650974,-12.960815628697947
2023-06-16 13:40:12.301,0,0,0,0,14.44,5.61,27.8,29.2,26.5,34.0,3700,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.88,27.37,26.31,26.77,24.1,1.1,1.17,43.18,19.97,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,42.31312255445761,22.193728086827537,-13.113122554457608
2023-06-16 13:40:12.502,0,0,0,0,14.46,5.65,27.8,29.2,26.5,34.0,3700,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.88,27.37,26.31,26.78,24.1,1.1,1.17,43.21,19.99,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,42.373937250590245,21.950608544927082,-13.173937250590246
2023-06-16 13:40:12.801,0,0,0,0,14.51,5.68,27.8,29.2,26.6,34.5,3700,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.75,27.22,26.32,26.78,24.1,1.1,1.17,43.17,19.99,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,6.030895104168337,42.52570509072274,21.769104895831664,-13.325705090722739
2023-06-16 13:40:13.103,0,0,0,0,14.53,5.71,27.8,29.2,26.6,34.5,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.75,27.22,26.32,26.77,24.1,1.1,1.17,43.17,20.05,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,42.58630504968767,21.588310408236385,-13.386305049687667
2023-06-16 13:40:13.303,0,0,0,0,14.56,5.74,27.8,29.5,26.6,34.5,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.62,27.09,26.33,26.77,24.1,1.1,1.17,43.15,20.0,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,42.677090608877734,21.408218513123746,-13.177090608877734
2023-06-16 13:40:13.602,0,0,0,0,14.56,5.77,27.8,29.5,26.6,34.5,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.62,27.09,26.33,26.78,24.1,1.1,1.17,43.17,20.0,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.677090608877734,21.228822736872747,-13.177090608877734
2023-06-16 13:40:13.902,0,0,0,0,14.6,5.81,27.8,29.5,26.6,35.0,3650,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.46,26.94,26.33,26.78,24.1,1.1,1.17,43.17,19.95,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.79792526972142,20.990700206006455,-13.297925269721418
2023-06-16 13:40:14.102,0,0,0,0,14.63,5.83,27.8,29.5,26.6,35.0,3650,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.33,26.94,26.33,26.77,24.1,1.1,1.17,43.17,19.9,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,42.88839232865945,20.872094112240053,-13.38839232865945
2023-06-16 13:40:14.402,0,0,0,0,14.7,5.86,27.8,29.7,26.7,35.0,3650,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.33,26.8,26.32,26.77,24.1,1.1,1.18,43.17,19.9,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.09895524573449,20.694748776935956,-13.398955245734488
2023-06-16 13:40:14.701,0,0,0,0,14.68,5.89,27.8,29.7,26.7,35.0,3600,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.19,26.8,26.32,26.77,24.1,1.1,1.17,43.17,19.85,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,20.5180745831227,-13.338869446327397
